Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:35
,           3,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           4,LABOR DAY,Holiday,InputFile,09/07,1
,           5,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,1
,           6,MEMORIAL DAY,Holiday,InputFile,05/25,1
,           7,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           8,PRESIDENTS DAY,Holiday,InputFile,02/16,1
,           9,THANKSGIVING DAY,Holiday,InputFile,11/26,1
,          10,VETERANS DAY,Holiday,InputFile,11/11,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/08,11/08


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,S1 ATTIC,RunPeriod: RUN PERIOD 1,0.1677510084,0.1358775991,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,S1 OFFICE BACK,RunPeriod: RUN PERIOD 1,6.9068704171E-002,0.3754541715,Pass,Pass,0.3302784383,3.5497188406,Pass,Pass
,           3,S1 OFFICE CORE,RunPeriod: RUN PERIOD 1,6.1535145095E-002,0.3384837931,Pass,Pass,0.2418716798,2.4171543989,Pass,Pass
,           4,S1 OFFICE FRONT,RunPeriod: RUN PERIOD 1,6.9625660615E-002,0.3773327063,Pass,Pass,0.3331322160,3.5435011327,Pass,Pass
,           5,S1 OFFICE LEFT,RunPeriod: RUN PERIOD 1,6.9133296170E-002,0.3731365343,Pass,Pass,0.3322791019,3.5637205418,Pass,Pass
,           6,S1 OFFICE RIGHT,RunPeriod: RUN PERIOD 1,6.9068698697E-002,0.3749093457,Pass,Pass,0.3312467871,3.5621909387,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE BACK
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1124.57,1747.11,,1282.92,4154.61,10.84,407.24,10.20
,Lights,0.00,11443.31,2752.93,,14196.24,37.04,407.24,34.86
,Equipment,3505.50,3176.87,,0.00,6682.37,17.44,407.24,16.41
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,20231.44,,,20231.44,52.79,407.24,49.68
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-897.9,,,-897.9,-2.3,263.66,-3.4
,Interzone Wall,,-3735.4,,,-3735.4,-9.7,276.30,-13.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-4977.1,,,-4977.1,-13.0,407.24,-12.2
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,772.61,,,,772.61,2.02,52.23,14.79
,Fenestration Solar,,1895.48,,,1895.48,4.95,52.23,36.29
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,5402.69,28883.85,2752.93,1282.92,38322.38,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.19
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00871
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.08
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],27298.03
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],27298.03
,Estimated Instant + Delayed Sensible Load [W],34286.54
,Difference Between Peak and Estimated Sensible Load [W],-6988.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1314
,Airflow per Floor Area [m3/s-m2],0.0051
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0149
,Total Capacity per Floor Area [W/m2],67.0322
,Number of People,21.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,407.24,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-20905.5,,,-20905.5,70.09,407.24,-51.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5511.8,,,-5511.8,18.48,263.66,-20.9
,Interzone Wall,,-1811.5,,,-1811.5,6.07,276.30,-6.6
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,2946.08,,,2946.08,-9.9,407.24,7.23
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4543.7,,,,-4543.7,15.23,52.23,-87.0
,Fenestration Solar,,0.00,,,0.00,-0.00,52.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-4543.7,-25282.6,0.00,0.00,-29826.3,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.33
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-39150.9
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-39150.9
,Estimated Instant + Delayed Sensible Load [W],-29826.3
,Difference Between Peak and Estimated Sensible Load [W],-9324.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1175
,Airflow per Floor Area [m3/s-m2],0.0057
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-96.138
,Number of People,21.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,10055.39,12308.84,,11471.21,33835.44,11.63,3641.32,9.29
,Lights,0.00,82688.47,24615.30,,107303.77,36.89,3641.32,29.47
,Equipment,31344.45,22381.82,,0.00,53726.28,18.47,3641.32,14.75
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,3641.32,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,3641.32,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,198443.51,,,198443.51,68.22,3641.32,54.50
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-55887.6,,,-55887.6,-19.2,756.88,-73.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-46530.9,,,-46530.9,-16.0,3641.32,-12.8
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,41399.85,213404.19,24615.30,11471.21,290890.55,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.28
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00873
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],17.29
,Outside Air Flow [m3/s],2.45
,Peak Sensible Load with Sizing Factor [W],226459.57
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],226459.57
,Estimated Instant + Delayed Sensible Load [W],254804.04
,Difference Between Peak and Estimated Sensible Load [W],-28344.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1416
,Airflow per Floor Area [m3/s-m2],0.0047
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0161
,Total Capacity per Floor Area [W/m2],62.1917
,Number of People,195.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,3641.32,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,3641.32,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,3641.32,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,3641.32,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,3641.32,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-203435.4,,,-203435.4,108.37,3641.32,-55.9
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-6458.0,,,-6458.0,3.44,756.88,-8.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,22167.44,,,22167.44,-11.8,3641.32,6.09
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,0.00,-187725.9,0.00,0.00,-187725.9,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],15.70
,Outside Air Flow [m3/s],2.45
,Peak Sensible Load with Sizing Factor [W],-265057.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-265057.5
,Estimated Instant + Delayed Sensible Load [W],-187725.9
,Difference Between Peak and Estimated Sensible Load [W],-77331.5


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1560
,Airflow per Floor Area [m3/s-m2],0.0043
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.014
,Total Capacity per Floor Area [W/m2],-72.792
,Number of People,195.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1124.57,1707.41,,1282.92,4114.90,10.42,407.24,10.10
,Lights,0.00,11212.42,2752.93,,13965.34,35.35,407.24,34.29
,Equipment,3505.50,3104.68,,0.00,6610.18,16.73,407.24,16.23
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,20242.88,,,20242.88,51.24,407.24,49.71
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-611.1,,,-611.1,-1.5,263.66,-2.3
,Interzone Wall,,-4297.0,,,-4297.0,-10.9,276.30,-15.6
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-5236.4,,,-5236.4,-13.3,407.24,-12.9
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,-52.3,,,,-52.3,-0.1,64.44,-0.8
,Fenestration Solar,,4768.14,,,4768.14,12.07,64.44,73.99
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4577.76,30891.01,2752.93,1282.92,39504.62,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:20:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.14
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00870
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.18
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],28580.79
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],28580.79
,Estimated Instant + Delayed Sensible Load [W],35468.77
,Difference Between Peak and Estimated Sensible Load [W],-6888.0


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1255
,Airflow per Floor Area [m3/s-m2],0.0054
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0142
,Total Capacity per Floor Area [W/m2],70.1821
,Number of People,21.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,407.24,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-20941.7,,,-20941.7,68.93,407.24,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5192.6,,,-5192.6,17.09,263.66,-19.7
,Interzone Wall,,-1598.2,,,-1598.2,5.26,276.30,-5.8
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,2922.19,,,2922.19,-9.6,407.24,7.18
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-5572.2,,,,-5572.2,18.34,64.44,-86.5
,Fenestration Solar,,0.00,,,0.00,-0.00,64.44,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-5572.2,-24810.3,0.00,0.00,-30382.6,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.37
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-39812.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-39812.5
,Estimated Instant + Delayed Sensible Load [W],-30382.6
,Difference Between Peak and Estimated Sensible Load [W],-9430.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1155
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.762
,Number of People,21.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,726.70,1016.31,,829.02,2572.04,9.53,263.16,9.77
,Lights,0.00,6764.07,1778.95,,8543.02,31.66,263.16,32.46
,Equipment,2265.26,1848.02,,0.00,4113.28,15.25,263.16,15.63
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10856.70,,,10856.70,40.24,263.16,41.26
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-151.0,,,-151.0,-0.6,175.78,-0.9
,Interzone Wall,,-2858.7,,,-2858.7,-10.6,188.41,-15.2
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-3195.9,,,-3195.9,-11.8,263.16,-12.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,2348.31,,,,2348.31,8.70,34.82,67.44
,Fenestration Solar,,4751.71,,,4751.71,17.61,34.82,136.46
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,5340.28,19031.22,1778.95,829.02,26979.47,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 16:10:00
,Outside  Dry Bulb Temperature [C],31.14
,Outside  Wet Bulb Temperature [C],22.79
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.02
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00868
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.59
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],20863.26
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],20863.26
,Estimated Instant + Delayed Sensible Load [W],24371.50
,Difference Between Peak and Estimated Sensible Load [W],-3508.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1111
,Airflow per Floor Area [m3/s-m2],0.0061
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0126
,Total Capacity per Floor Area [W/m2],79.2803
,Number of People,14.2


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,263.16,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-13538.3,,,-13538.3,69.52,263.16,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3674.1,,,-3674.1,18.87,175.78,-20.9
,Interzone Wall,,-1183.4,,,-1183.4,6.08,188.41,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1930.93,,,1930.93,-9.9,263.16,7.34
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3010.0,,,,-3010.0,15.46,34.82,-86.4
,Fenestration Solar,,0.00,,,0.00,-0.00,34.82,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-3010.0,-16464.8,0.00,0.00,-19474.8,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.52
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-25527.1
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25527.1
,Estimated Instant + Delayed Sensible Load [W],-19474.8
,Difference Between Peak and Estimated Sensible Load [W],-6052.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1164
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.003
,Number of People,14.2


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,726.70,1035.53,,829.02,2591.26,10.50,263.16,9.85
,Lights,0.00,6886.33,1778.95,,8665.28,35.12,263.16,32.93
,Equipment,2265.26,1882.96,,0.00,4148.23,16.81,263.16,15.76
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,12970.99,,,12970.99,52.57,263.16,49.29
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,262.46,,,262.46,1.06,175.78,1.49
,Interzone Wall,,-2740.7,,,-2740.7,-11.1,188.41,-14.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-3771.0,,,-3771.0,-15.3,263.16,-14.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,520.27,,,,520.27,2.11,34.82,14.94
,Fenestration Solar,,2027.12,,,2027.12,8.22,34.82,58.21
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3512.24,18553.70,1778.95,829.02,24673.91,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.13
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00870
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.43
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],18673.61
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],18673.61
,Estimated Instant + Delayed Sensible Load [W],22065.94
,Difference Between Peak and Estimated Sensible Load [W],-3392.3


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1241
,Airflow per Floor Area [m3/s-m2],0.0054
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0141
,Total Capacity per Floor Area [W/m2],70.9597
,Number of People,14.2


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,263.16,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-13536.9,,,-13536.9,69.44,263.16,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3673.0,,,-3673.0,18.84,175.78,-20.9
,Interzone Wall,,-1182.2,,,-1182.2,6.06,188.41,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1932.33,,,1932.33,-9.9,263.16,7.34
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3035.8,,,,-3035.8,15.57,34.82,-87.2
,Fenestration Solar,,0.00,,,0.00,-0.00,34.82,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-3035.8,-16459.7,0.00,0.00,-19495.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.52
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-25549.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25549.5
,Estimated Instant + Delayed Sensible Load [W],-19495.5
,Difference Between Peak and Estimated Sensible Load [W],-6054.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1163
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.088
,Number of People,14.2


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE S1 OFFICE BACK AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1124.57,1747.11,,1282.92,4154.61,10.84,407.24,10.20
,Lights,0.00,11443.31,2752.93,,14196.24,37.04,407.24,34.86
,Equipment,3505.50,3176.87,,0.00,6682.37,17.44,407.24,16.41
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,20231.44,,,20231.44,52.79,407.24,49.68
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-897.9,,,-897.9,-2.3,263.66,-3.4
,Interzone Wall,,-3735.4,,,-3735.4,-9.7,276.30,-13.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-4977.1,,,-4977.1,-13.0,407.24,-12.2
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,772.61,,,,772.61,2.02,52.23,14.79
,Fenestration Solar,,1895.48,,,1895.48,4.95,52.23,36.29
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,5402.69,28883.85,2752.93,1282.92,38322.38,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.19
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00871
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],2.08
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],27298.03
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],27298.03
,Estimated Instant + Delayed Sensible Load [W],34286.54
,Difference Between Peak and Estimated Sensible Load [W],-6988.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1314
,Airflow per Floor Area [m3/s-m2],0.0051
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0149
,Total Capacity per Floor Area [W/m2],67.0322
,Number of People,21.9


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,407.24,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-20905.5,,,-20905.5,70.09,407.24,-51.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5511.8,,,-5511.8,18.48,263.66,-20.9
,Interzone Wall,,-1811.5,,,-1811.5,6.07,276.30,-6.6
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,2946.08,,,2946.08,-9.9,407.24,7.23
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4543.7,,,,-4543.7,15.23,52.23,-87.0
,Fenestration Solar,,0.00,,,0.00,-0.00,52.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-4543.7,-25282.6,0.00,0.00,-29826.3,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],2.33
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-39150.9
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-39150.9
,Estimated Instant + Delayed Sensible Load [W],-29826.3
,Difference Between Peak and Estimated Sensible Load [W],-9324.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1175
,Airflow per Floor Area [m3/s-m2],0.0057
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-96.138
,Number of People,21.9


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE S1 OFFICE CORE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,10055.39,12308.84,,11471.21,33835.44,11.63,3641.32,9.29
,Lights,0.00,82688.47,24615.30,,107303.77,36.89,3641.32,29.47
,Equipment,31344.45,22381.82,,0.00,53726.28,18.47,3641.32,14.75
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,3641.32,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,3641.32,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,198443.51,,,198443.51,68.22,3641.32,54.50
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-55887.6,,,-55887.6,-19.2,756.88,-73.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-46530.9,,,-46530.9,-16.0,3641.32,-12.8
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,41399.85,213404.19,24615.30,11471.21,290890.55,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.28
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00873
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],17.29
,Outside Air Flow [m3/s],2.45
,Peak Sensible Load with Sizing Factor [W],226459.57
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],226459.57
,Estimated Instant + Delayed Sensible Load [W],254804.04
,Difference Between Peak and Estimated Sensible Load [W],-28344.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1416
,Airflow per Floor Area [m3/s-m2],0.0047
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0161
,Total Capacity per Floor Area [W/m2],62.1917
,Number of People,195.9


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE CORE


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,3641.32,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,3641.32,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,3641.32,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,3641.32,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,3641.32,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-203435.4,,,-203435.4,108.37,3641.32,-55.9
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-6458.0,,,-6458.0,3.44,756.88,-8.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,22167.44,,,22167.44,-11.8,3641.32,6.09
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,0.00,-187725.9,0.00,0.00,-187725.9,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],15.70
,Outside Air Flow [m3/s],2.45
,Peak Sensible Load with Sizing Factor [W],-265057.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-265057.5
,Estimated Instant + Delayed Sensible Load [W],-187725.9
,Difference Between Peak and Estimated Sensible Load [W],-77331.5


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1560
,Airflow per Floor Area [m3/s-m2],0.0043
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.014
,Total Capacity per Floor Area [W/m2],-72.792
,Number of People,195.9


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE CORE


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE S1 OFFICE FRONT AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1124.57,1707.41,,1282.92,4114.90,10.42,407.24,10.10
,Lights,0.00,11212.42,2752.93,,13965.34,35.35,407.24,34.29
,Equipment,3505.50,3104.68,,0.00,6610.18,16.73,407.24,16.23
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,20242.88,,,20242.88,51.24,407.24,49.71
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-611.1,,,-611.1,-1.5,263.66,-2.3
,Interzone Wall,,-4297.0,,,-4297.0,-10.9,276.30,-15.6
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-5236.4,,,-5236.4,-13.3,407.24,-12.9
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,-52.3,,,,-52.3,-0.1,64.44,-0.8
,Fenestration Solar,,4768.14,,,4768.14,12.07,64.44,73.99
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4577.76,30891.01,2752.93,1282.92,39504.62,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:20:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.14
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00870
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],2.18
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],28580.79
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],28580.79
,Estimated Instant + Delayed Sensible Load [W],35468.77
,Difference Between Peak and Estimated Sensible Load [W],-6888.0


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1255
,Airflow per Floor Area [m3/s-m2],0.0054
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0142
,Total Capacity per Floor Area [W/m2],70.1821
,Number of People,21.9


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE FRONT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,407.24,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,407.24,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,407.24,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,407.24,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,263.66,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-20941.7,,,-20941.7,68.93,407.24,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5192.6,,,-5192.6,17.09,263.66,-19.7
,Interzone Wall,,-1598.2,,,-1598.2,5.26,276.30,-5.8
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,263.66,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,2922.19,,,2922.19,-9.6,407.24,7.18
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-5572.2,,,,-5572.2,18.34,64.44,-86.5
,Fenestration Solar,,0.00,,,0.00,-0.00,64.44,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-5572.2,-24810.3,0.00,0.00,-30382.6,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],2.37
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-39812.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-39812.5
,Estimated Instant + Delayed Sensible Load [W],-30382.6
,Difference Between Peak and Estimated Sensible Load [W],-9430.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1155
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.762
,Number of People,21.9


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE FRONT


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE S1 OFFICE LEFT AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,726.70,1016.31,,829.02,2572.04,9.52,263.16,9.77
,Lights,0.00,6764.07,1778.95,,8543.02,31.62,263.16,32.46
,Equipment,2265.26,1848.02,,0.00,4113.28,15.23,263.16,15.63
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,11182.86,,,11182.86,41.40,263.16,42.49
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-166.7,,,-166.7,-0.6,175.78,-0.9
,Interzone Wall,,-2847.7,,,-2847.7,-10.5,188.41,-15.1
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-3182.2,,,-3182.2,-11.8,263.16,-12.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,2244.80,,,,2244.80,8.31,34.82,64.47
,Fenestration Solar,,4555.47,,,4555.47,16.86,34.82,130.82
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,5236.77,19170.12,1778.95,829.02,27014.86,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 16:00:00
,Outside  Dry Bulb Temperature [C],31.28
,Outside  Wet Bulb Temperature [C],22.83
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.02
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00868
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],1.59
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],20863.26
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],20863.26
,Estimated Instant + Delayed Sensible Load [W],24406.89
,Difference Between Peak and Estimated Sensible Load [W],-3543.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1111
,Airflow per Floor Area [m3/s-m2],0.0061
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0126
,Total Capacity per Floor Area [W/m2],79.2803
,Number of People,14.2


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE LEFT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,263.16,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-13538.3,,,-13538.3,69.52,263.16,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3674.1,,,-3674.1,18.87,175.78,-20.9
,Interzone Wall,,-1183.4,,,-1183.4,6.08,188.41,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1930.93,,,1930.93,-9.9,263.16,7.34
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3010.0,,,,-3010.0,15.46,34.82,-86.4
,Fenestration Solar,,0.00,,,0.00,-0.00,34.82,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-3010.0,-16464.8,0.00,0.00,-19474.8,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],1.52
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-25527.1
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25527.1
,Estimated Instant + Delayed Sensible Load [W],-19474.8
,Difference Between Peak and Estimated Sensible Load [W],-6052.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1164
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.003
,Number of People,14.2


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE LEFT


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE S1 OFFICE RIGHT AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,726.70,1035.53,,829.02,2591.26,10.50,263.16,9.85
,Lights,0.00,6886.33,1778.95,,8665.28,35.12,263.16,32.93
,Equipment,2265.26,1882.96,,0.00,4148.23,16.81,263.16,15.76
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
