Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:35
,Interzone Ceiling,,12970.99,,,12970.99,52.57,263.16,49.29
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,262.46,,,262.46,1.06,175.78,1.49
,Interzone Wall,,-2740.7,,,-2740.7,-11.1,188.41,-14.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-3771.0,,,-3771.0,-15.3,263.16,-14.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,520.27,,,,520.27,2.11,34.82,14.94
,Fenestration Solar,,2027.12,,,2027.12,8.22,34.82,58.21
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3512.24,18553.70,1778.95,829.02,24673.91,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.13
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00870
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],1.43
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],18673.61
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],18673.61
,Estimated Instant + Delayed Sensible Load [W],22065.94
,Difference Between Peak and Estimated Sensible Load [W],-3392.3


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1241
,Airflow per Floor Area [m3/s-m2],0.0054
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0141
,Total Capacity per Floor Area [W/m2],70.9597
,Number of People,14.2


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,263.16,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,263.16,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,263.16,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,263.16,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,175.78,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-13536.9,,,-13536.9,69.44,263.16,-51.4
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3673.0,,,-3673.0,18.84,175.78,-20.9
,Interzone Wall,,-1182.2,,,-1182.2,6.06,188.41,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,175.78,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1932.33,,,1932.33,-9.9,263.16,7.34
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3035.8,,,,-3035.8,15.57,34.82,-87.2
,Fenestration Solar,,0.00,,,0.00,-0.00,34.82,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-3035.8,-16459.7,0.00,0.00,-19495.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],1.52
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-25549.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25549.5
,Estimated Instant + Delayed Sensible Load [W],-19495.5
,Difference Between Peak and Estimated Sensible Load [W],-6054.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1163
,Airflow per Floor Area [m3/s-m2],0.0058
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.010
,Total Capacity per Floor Area [W/m2],-97.088
,Number of People,14.2


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,13757.95,15037.71,,15695.09,44490.75,115.24,4982.11,8.93
,Lights,0.00,100335.22,33679.05,,134014.27,347.12,4982.11,26.90
,Equipment,42885.98,27343.87,,0.00,70229.85,181.91,4982.11,14.10
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,4982.11,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,4982.11,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,878.88,0.00
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-95478.4,,,-95478.4,-247.3,4982.11,-19.2
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-571.3,,,-571.3,-1.5,878.88,-0.7
,Interzone Wall,,-58383.4,,,-58383.4,-151.2,1686.30,-34.6
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,878.88,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-50895.8,,,-50895.8,-131.8,4982.11,-10.2
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,-4798.2,,,,-4798.2,-12.4,186.31,-25.8
,Fenestration Solar,,0.00,,,0.00,0.00,186.31,0.00
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,51845.75,-62612.2,33679.05,15695.09,38607.64,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 05:10:00
,Outside  Dry Bulb Temperature [C],21.63
,Outside  Wet Bulb Temperature [C],20.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],25.15
,Zone Relative Humidity [%],65.74
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.01318
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],24.58
,Outside Air Flow [m3/s],3.35
,Peak Sensible Load with Sizing Factor [W],321875.25
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],321875.25
,Estimated Instant + Delayed Sensible Load [W],-10766.5
,Difference Between Peak and Estimated Sensible Load [W],332641.74


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1363
,Airflow per Floor Area [m3/s-m2],0.0049
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0155
,Total Capacity per Floor Area [W/m2],64.6062
,Number of People,268.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,4982.11,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,4982.11,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,4982.11,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,4982.11,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,4982.11,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,878.88,0.00
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-231706.4,,,-231706.4,116.48,4982.11,-46.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-11319.1,,,-11319.1,5.69,878.88,-12.9
,Interzone Wall,,358.07,,,358.07,-0.2,1686.30,0.21
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,878.88,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,58241.47,,,58241.47,-29.3,4982.11,11.69
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-14493.2,,,,-14493.2,7.29,186.31,-77.8
,Fenestration Solar,,0.00,,,0.00,-0.00,186.31,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14493.2,-184426.0,0.00,0.00,-198919.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],19.79
,Zone Relative Humidity [%],55.74
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],23.45
,Outside Air Flow [m3/s],3.35
,Peak Sensible Load with Sizing Factor [W],-395097.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-395097.6
,Estimated Instant + Delayed Sensible Load [W],-198919.1
,Difference Between Peak and Estimated Sensible Load [W],-196178.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1429
,Airflow per Floor Area [m3/s-m2],0.0047
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.013
,Total Capacity per Floor Area [W/m2],-79.303
,Number of People,268.0


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,52.23,52.23,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,52.23,52.23,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,34.94,34.94,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,34.94,34.94,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,1805.75,1805.75,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,1805.75,1805.75,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,912.17,912.17,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,912.17,912.17,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,263.66,211.43,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,407.24,407.24,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,3641.32,3641.32,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,263.66,199.23,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,407.24,407.24,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,175.78,140.96,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,263.16,263.16,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,175.78,140.96,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,263.16,263.16,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,10.74,0.00,0.00,10.74,10.74,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,8.71,0.00,0.00,8.71,8.71,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,186.31,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,52.23,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,134.08,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,16.9000,407.24,6882.31,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,15542.97
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,16.9000,3641.32,61538.25,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,138977.59
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,16.9000,407.24,6882.31,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,15542.97
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,16.9000,263.16,4447.37,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,10043.91
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,16.9000,263.16,4447.37,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,10043.91
,Interior Lighting Total,,16.9000,4982.11,84197.62,,,,,,,,190151.36


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,27504.00,AstronomicalClock,-,,83.65,83.65,119972.54
,Exterior Lighting Total,27504.00,,,,,,119972.54


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE S1 OFFICE BACK COOLING COIL,Coil:Cooling:DX:SingleSpeed,,45041.04,35401.06,9639.98,0.79,3.39,,
,OFFICE S1 OFFICE CORE COOLING COIL,Coil:Cooling:DX:SingleSpeed,,339394.28,264765.47,74628.81,0.78,3.39,,
,OFFICE S1 OFFICE FRONT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,45390.97,35853.91,9537.06,0.79,3.39,,
,OFFICE S1 OFFICE LEFT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,29470.51,23605.72,5864.80,0.80,3.39,,
,OFFICE S1 OFFICE RIGHT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,29065.46,22978.46,6087.00,0.79,3.39,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE S1 OFFICE BACK COOLING COIL,,43166.6,2.86,9.77,12.34,11.15
,OFFICE S1 OFFICE CORE COOLING COIL,,325479.8,2.87,9.79,12.37,11.20
,OFFICE S1 OFFICE FRONT COOLING COIL,,43485.2,2.86,9.75,12.32,11.12
,OFFICE S1 OFFICE LEFT COOLING COIL,,28191.6,2.84,9.70,12.24,11.01
,OFFICE S1 OFFICE RIGHT COOLING COIL,,27842.6,2.86,9.75,12.31,11.11
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE S1 OFFICE BACK COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,OFFICE S1 OFFICE CORE COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,OFFICE S1 OFFICE FRONT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,OFFICE S1 OFFICE LEFT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,OFFICE S1 OFFICE RIGHT COOLING COIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE S1 OFFICE BACK HEATING COIL,Coil:Heating:Fuel,,49808.84,0.80
,OFFICE S1 OFFICE CORE HEATING COIL,Coil:Heating:Fuel,,387190.39,0.80
,OFFICE S1 OFFICE FRONT HEATING COIL,Coil:Heating:Fuel,,50462.45,0.80
,OFFICE S1 OFFICE LEFT HEATING COIL,Coil:Heating:Fuel,,33607.95,0.80
,OFFICE S1 OFFICE RIGHT HEATING COIL,Coil:Heating:Fuel,,32434.50,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE S1 OFFICE BACK FAN,Fan:ConstantVolume,0.54,622.00,2.33,2703.79,1159.91,1.00,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,OFFICE S1 OFFICE CORE FAN,Fan:ConstantVolume,0.54,622.00,17.29,20059.21,1159.91,1.00,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,OFFICE S1 OFFICE FRONT FAN,Fan:ConstantVolume,0.54,622.00,2.37,2750.04,1159.91,1.00,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,OFFICE S1 OFFICE LEFT FAN,Fan:ConstantVolume,0.54,622.00,1.59,1847.85,1159.91,1.00,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,OFFICE S1 OFFICE RIGHT FAN,Fan:ConstantVolume,0.54,622.00,1.52,1764.74,1159.91,1.00,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000031,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.78,4.47,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,27298.03,27298.03,67.03,2.085,2.085,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.89,0.00871,31.90,0.01401,0.274,0.00
,S1 OFFICE CORE,226459.57,226459.57,62.19,17.294,17.294,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.89,0.00873,31.90,0.01401,2.449,0.00
,S1 OFFICE FRONT,28580.79,28580.79,70.18,2.183,2.183,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,23.89,23.89,0.00870,31.90,0.01401,0.274,0.00
,S1 OFFICE LEFT,20863.26,20863.26,79.28,1.593,1.593,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:10:00,23.89,23.89,0.00868,31.14,0.01401,0.177,0.00
,S1 OFFICE RIGHT,18673.61,18673.61,70.96,1.426,1.426,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.89,0.00870,31.90,0.01401,0.177,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,39150.89,39150.89,96.14,2.331,2.331,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,-15.70,0.00099,0.274,0.00
,S1 OFFICE CORE,265057.48,265057.48,72.79,15.702,15.702,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,-15.70,0.00099,2.449,0.00
,S1 OFFICE FRONT,39812.53,39812.53,97.76,2.371,2.371,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,-15.70,0.00099,0.274,0.00
,S1 OFFICE LEFT,25527.13,25527.13,97.00,1.520,1.520,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,-15.70,0.00099,0.177,0.00
,S1 OFFICE RIGHT,25549.54,25549.54,97.09,1.521,1.521,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,-15.70,0.00099,0.177,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE S1 OFFICE BACK AIRLOOP,2.08,2.08,2.33,2.33,2.3310,2.3310,2.3310,1.0000,1.0000
,OFFICE S1 OFFICE CORE AIRLOOP,17.29,17.29,15.70,15.70,17.2938,17.2938,17.2938,1.0000,1.0000
,OFFICE S1 OFFICE FRONT AIRLOOP,2.18,2.18,2.37,2.37,2.3709,2.3709,2.3709,1.0000,1.0000
,OFFICE S1 OFFICE LEFT AIRLOOP,1.59,1.59,1.52,1.52,1.5931,1.5931,1.5931,1.0000,1.0000
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.43,1.43,1.52,1.52,1.5215,1.5215,1.5215,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE S1 OFFICE BACK COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,45041.042,35401.063,2.331044,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,46570.37,40443.60,2.331044,25.91,17.35,0.00940620,12.78,11.72,0.00850000,31.90,0.01401426,22.50,11.7487,23.89,0.00870924,45.2665,27298.03,0.00,44969.22,34781.36
,OFFICE S1 OFFICE BACK HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,49808.835,49808.835,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,49808.84,49808.84,2.331044,16.59,11.95,0.00717678,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,11.7487,21.11,0.00800000,49.2754,39150.89,0.00,-999.00,-999.00
,OFFICE S1 OFFICE CORE COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,339394.281,264765.470,17.293815,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,349896.49,301290.58,17.293815,26.06,17.45,0.00947430,12.78,11.72,0.00850000,31.90,0.01401426,22.50,14.1599,23.89,0.00872540,45.3501,226459.57,0.00,338853.06,260237.52
,OFFICE S1 OFFICE CORE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,387190.385,387190.385,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,387190.39,387190.39,17.293815,15.19,11.11,0.00690726,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,14.1599,21.11,0.00800000,49.2754,265057.48,0.00,-999.00,-999.00
,OFFICE S1 OFFICE FRONT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,45390.973,35853.911,2.370912,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,47012.09,41033.91,2.370912,25.83,17.29,0.00936662,12.78,11.72,0.00850000,31.90,0.01401426,22.50,11.5511,23.89,0.00869975,45.2178,28580.79,0.00,45318.59,35219.31
,OFFICE S1 OFFICE FRONT HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,50462.446,50462.446,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,50462.45,50462.45,2.370912,16.66,11.99,0.00719062,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,11.5511,21.11,0.00800000,49.2754,39812.53,0.00,-999.00,-999.00
,OFFICE S1 OFFICE LEFT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,29470.512,23605.716,1.593105,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:00:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:10:00,30464.00,26911.34,1.593105,25.54,17.12,0.00926999,12.78,11.72,0.00850000,31.14,0.01401426,22.29,11.1087,23.89,0.00867710,45.0993,20863.26,0.00,29423.52,23179.47
,OFFICE S1 OFFICE LEFT HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,33607.951,33607.951,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,33607.95,33607.95,1.593105,16.63,11.97,0.00718424,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,11.1087,21.11,0.00800000,49.2754,25527.13,0.00,-999.00,-999.00
,OFFICE S1 OFFICE RIGHT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,29065.460,22978.462,1.521453,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,30115.40,26316.60,1.521453,25.81,17.28,0.00935752,12.78,11.72,0.00850000,31.90,0.01401426,22.50,11.6319,23.89,0.00869771,45.2073,18673.61,0.00,29019.11,22573.11
,OFFICE S1 OFFICE RIGHT HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,32434.500,32434.500,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,32434.50,32434.50,1.521453,16.63,11.98,0.00718497,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,11.6319,21.11,0.00800000,49.2754,25549.54,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE S1 OFFICE BACK COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,S1 OFFICE BACK,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,45041.042,35401.063,2.331044,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.3256,1004.8586,1.1552,OFFICE S1 OFFICE BACK FAN,Fan:ConstantVolume,2.331044,2.69274417,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,46570.37,40443.60,0.9672,2.69274417,2.331044,25.91,17.35,0.00940620,50015.1,12.78,11.72,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,2703.793,43866.58,31.90,0.01401426,22.50,0.27386722,11.7487,25.01,0.00870924,23.89,0.00870924,45.2665,27298.03,0.00,44969.22,34781.36,2.58613442,26.67,19.44,0.01117891,55307.7,13.52,13.49,0.00963435,37919.1
,OFFICE S1 OFFICE BACK HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,S1 OFFICE BACK,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,49808.835,49808.835,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE S1 OFFICE BACK FAN,Fan:ConstantVolume,2.331044,2.69274417,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,49808.84,49808.84,1.0000,2.69274417,2.331044,16.59,11.95,0.00717678,34842.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,49808.84,-15.70,0.00099310,-15.70,0.27386722,11.7487,20.89,0.00800000,21.11,0.00800000,49.2754,39150.89,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE S1 OFFICE CORE COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,S1 OFFICE CORE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,339394.281,264765.470,17.293815,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.4522,1004.8586,1.1552,OFFICE S1 OFFICE CORE FAN,Fan:ConstantVolume,17.293815,19.97723991,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:30:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,349896.49,301290.58,0.9700,19.97723991,17.293815,26.06,17.45,0.00947430,50336.9,12.78,11.72,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,20059.213,329837.28,31.90,0.01401426,22.50,2.44878551,14.1599,25.09,0.00872540,23.89,0.00872540,45.3501,226459.57,0.00,338853.06,260237.52,19.18631121,26.67,19.44,0.01117891,55307.7,13.40,13.39,0.00957237,37646.5
,OFFICE S1 OFFICE CORE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,S1 OFFICE CORE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,387190.385,387190.385,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE S1 OFFICE CORE FAN,Fan:ConstantVolume,17.293815,19.97723991,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,387190.39,387190.39,1.0000,19.97723991,17.293815,15.19,11.11,0.00690726,32730.0,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,387190.39,-15.70,0.00099310,-15.70,2.44878551,14.1599,20.89,0.00800000,21.11,0.00800000,49.2754,265057.48,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE S1 OFFICE FRONT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,S1 OFFICE FRONT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,45390.973,35853.911,2.370912,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.2521,1004.8586,1.1552,OFFICE S1 OFFICE FRONT FAN,Fan:ConstantVolume,2.370912,2.73879889,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:30:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,47012.09,41033.91,0.9655,2.73879889,2.370912,25.83,17.29,0.00936662,49827.7,12.78,11.72,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,2750.037,44262.05,31.90,0.01401426,22.50,0.27386722,11.5511,24.96,0.00869975,23.89,0.00869975,45.2178,28580.79,0.00,45318.59,35219.31,2.63036576,26.67,19.44,0.01117891,55307.7,13.58,13.56,0.00967352,38078.7
,OFFICE S1 OFFICE FRONT HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,S1 OFFICE FRONT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,50462.446,50462.446,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE S1 OFFICE FRONT FAN,Fan:ConstantVolume,2.370912,2.73879889,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,50462.45,50462.45,1.0000,2.73879889,2.370912,16.66,11.99,0.00719062,34950.8,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,50462.45,-15.70,0.00099310,-15.70,0.27386722,11.5511,20.89,0.00800000,21.11,0.00800000,49.2754,39812.53,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE S1 OFFICE LEFT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,S1 OFFICE LEFT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,29470.512,23605.716,1.593105,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.0724,1004.8586,1.1552,OFFICE S1 OFFICE LEFT FAN,Fan:ConstantVolume,1.593105,1.84030144,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:00:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 15:50:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:10:00,30464.00,26911.34,0.9674,1.84030144,1.593105,25.54,17.12,0.00926999,49282.7,12.78,11.72,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,1847.853,28616.15,31.14,0.01401426,22.29,0.17697376,11.1087,24.83,0.00867710,23.89,0.00867710,45.0993,20863.26,0.00,29423.52,23179.47,1.76744116,26.67,19.44,0.01117891,55307.7,13.85,13.77,0.00979377,38660.2
,OFFICE S1 OFFICE LEFT HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,S1 OFFICE LEFT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,33607.951,33607.951,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE S1 OFFICE LEFT FAN,Fan:ConstantVolume,1.593105,1.84030144,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,33607.95,33607.95,1.0000,1.84030144,1.593105,16.63,11.97,0.00718424,34900.8,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,33607.95,-15.70,0.00099310,-15.70,0.17697376,11.1087,20.89,0.00800000,21.11,0.00800000,49.2754,25527.13,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE S1 OFFICE RIGHT COOLING COIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,S1 OFFICE RIGHT,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,29065.460,22978.462,1.521453,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.2352,1004.8586,1.1552,OFFICE S1 OFFICE RIGHT FAN,Fan:ConstantVolume,1.521453,1.75753240,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,30115.40,26316.60,0.9651,1.75753240,1.521453,25.81,17.28,0.00935752,49784.3,12.78,11.72,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,1764.744,28350.65,31.90,0.01401426,22.50,0.17697376,11.6319,24.94,0.00869771,23.89,0.00869771,45.2073,18673.61,0.00,29019.11,22573.11,1.68794907,26.67,19.44,0.01117891,55307.7,13.59,13.57,0.00968163,38115.8
,OFFICE S1 OFFICE RIGHT HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,S1 OFFICE RIGHT,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,32434.500,32434.500,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE S1 OFFICE RIGHT FAN,Fan:ConstantVolume,1.521453,1.75753240,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,32434.50,32434.50,1.0000,1.75753240,1.521453,16.63,11.98,0.00718497,34906.5,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,32434.50,-15.70,0.00099310,-15.70,0.17697376,11.6319,20.89,0.00800000,21.11,0.00800000,49.2754,25549.54,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


