Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:35
----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 4,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 5,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 2,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 3,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4008.50,4523.17,2987.00
,S1 OFFICE CORE,4003.33,4503.83,2951.00
,S1 OFFICE FRONT,3887.17,4347.50,2758.67
,S1 OFFICE LEFT,4014.17,4372.50,2871.83
,S1 OFFICE RIGHT,4013.33,4362.50,2862.00
,S1 ATTIC,0.00,0.00,0.00
,Facility,4236.17,4584.67,3046.17
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,665.00,6.50,1.33,0.00
,S1 OFFICE CORE,584.00,5.83,0.17,0.00
,S1 OFFICE FRONT,628.33,8.00,0.83,0.00
,S1 OFFICE LEFT,641.33,22.50,0.67,0.00
,S1 OFFICE RIGHT,649.83,9.50,1.33,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,667.67,22.50,1.33,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,11.33,21.91,1242.07,0.805,0.000,0.000,0.000
,S1 OFFICE CORE,101.35,195.90,11106.02,0.805,0.000,0.000,0.000
,S1 OFFICE FRONT,11.33,21.91,1242.07,0.806,0.000,0.000,0.000
,S1 OFFICE LEFT,7.32,14.16,802.63,0.805,0.000,0.000,0.000
,S1 OFFICE RIGHT,7.32,14.16,802.63,0.805,0.000,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,11.33,21.91,1242.07,0.769,0.000,0.000,0.000
,S1 OFFICE CORE,101.35,195.90,11106.02,0.769,0.000,0.000,0.000
,S1 OFFICE FRONT,11.33,21.91,1242.07,0.769,0.000,0.000,0.000
,S1 OFFICE LEFT,7.32,14.16,802.63,0.769,0.000,0.000,0.000
,S1 OFFICE RIGHT,7.32,14.16,802.63,0.769,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,5
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,Electricity:Building,343641.12,6890.26,01-JAN-00:10,102975.18,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,28089.23,563.21,01-JAN-00:10,8417.19,02-JAN-08:10
,InteriorLights:Electricity,190152.06,4209.88,01-JAN-00:10,54728.45,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,15543.03,344.12,01-JAN-00:10,4473.50,02-JAN-08:10
,General:InteriorLights:Electricity,190152.06,4209.88,01-JAN-00:10,54728.45,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,251159.99,5035.94,01-JAN-00:10,75262.38,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,138978.10,3076.91,01-JAN-00:10,39999.86,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,28089.23,563.21,01-JAN-00:10,8417.19,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,15543.03,344.12,01-JAN-00:10,4473.50,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,18151.34,363.95,01-JAN-00:10,5439.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,10043.95,222.37,01-JAN-00:10,2890.79,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,18151.34,363.95,01-JAN-00:10,5439.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,10043.95,222.37,01-JAN-00:10,2890.79,02-JAN-08:10
,InteriorEquipment:Electricity,153489.06,2680.37,01-JAN-00:10,48246.73,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,12546.20,219.09,01-JAN-00:10,3943.69,02-JAN-08:10
,General:InteriorEquipment:Electricity,153489.06,2680.37,01-JAN-00:10,48246.73,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,112181.89,1959.03,01-JAN-00:10,35262.51,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,12546.20,219.09,01-JAN-00:10,3943.69,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,8107.39,141.58,01-JAN-00:10,2548.42,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,8107.39,141.58,01-JAN-00:10,2548.42,02-JAN-08:10
,ElectricityPurchased:Facility,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,ElectricityPurchased:Plant,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,Cogeneration:ElectricityPurchased,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,ElectricityNet:Plant,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,Cogeneration:ElectricityNet,715667.71,6890.26,08-MAR-17:10,252586.89,17-JUL-14:20
,Electricity:HVAC,252054.05,0.00,01-JAN-00:10,149611.70,17-JUL-14:20
,Fans:Electricity,183724.69,0.00,01-JAN-00:10,29125.64,01-JAN-05:10
,General:Fans:Electricity,183724.69,0.00,01-JAN-00:10,29125.64,01-JAN-05:10
,ExteriorLights:Electricity,119972.54,0.00,01-JAN-07:50,27504.00,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,119972.54,0.00,01-JAN-07:50,27504.00,01-JAN-00:10
,Cooling:Electricity,68329.36,0.00,01-JAN-00:10,120486.06,17-JUL-14:20
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,02-JAN-05:20
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,02-JAN-05:20


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,640035.13,20.00,01-JAN-00:10,694567.29,27-JAN-05:20
,Gas:Plant,11061.67,20.00,01-JAN-00:10,5368.20,06-FEB-13:00
,WaterSystems:Gas,11061.67,20.00,01-JAN-00:10,5368.20,06-FEB-13:00
,Water Heater:WaterSystems:Gas,11061.67,20.00,01-JAN-00:10,5368.20,06-FEB-13:00
,Gas:HVAC,628973.46,0.00,01-JAN-00:10,691880.15,05-JAN-05:10
,Heating:Gas,628973.46,0.00,01-JAN-00:10,691880.15,05-JAN-05:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,173.10,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,PlantLoopHeatingDemand:Plant,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,1152853.05,123.62,16-AUG-17:10,1030633.93,12-NOV-05:20
,EnergyTransfer:Building,469434.98,0.00,01-JAN-18:10,476819.24,12-NOV-05:20
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,284532.76,0.00,01-JAN-18:10,476819.24,12-NOV-05:20
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,184902.22,0.00,01-JAN-00:10,314760.49,29-JUN-13:40
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,44713.81,0.00,01-JAN-18:10,45237.71,09-MAR-04:20
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,29913.51,0.00,01-JAN-18:10,45237.71,09-MAR-04:20
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,14800.30,0.00,01-JAN-00:10,26975.78,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE CORE,320783.59,0.00,01-JAN-18:10,329572.36,12-NOV-05:20
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,191452.88,0.00,01-JAN-18:10,329572.36,12-NOV-05:20
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,129330.72,0.00,01-JAN-00:10,222893.54,29-JUN-13:30
,EnergyTransfer:Zone:S1 OFFICE FRONT,44327.05,0.00,01-JAN-18:10,44647.82,12-NOV-05:20
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,26522.66,0.00,01-JAN-18:10,44647.82,12-NOV-05:20
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,17804.39,0.00,01-JAN-00:10,28157.14,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE LEFT,30091.08,0.00,01-JAN-18:10,29828.98,12-NOV-05:20
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,18494.85,0.00,01-JAN-18:10,29828.98,12-NOV-05:20
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,11596.23,0.00,01-JAN-00:10,19988.53,24-JUL-15:40
,EnergyTransfer:Zone:S1 OFFICE RIGHT,29519.45,0.00,01-JAN-18:10,29342.40,09-MAR-04:20
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,18148.87,0.00,01-JAN-18:10,29342.40,09-MAR-04:20
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,11370.58,0.00,01-JAN-00:10,18462.26,29-JUN-13:40
,EnergyTransfer:Plant,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,WaterSystems:EnergyTransfer,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,General:WaterSystems:EnergyTransfer,6080.06,123.62,16-AUG-00:40,2702.90,13-FEB-12:10
,EnergyTransfer:HVAC,677338.01,0.00,01-JAN-00:10,553504.12,05-JAN-05:10
,CoolingCoils:EnergyTransfer,304548.84,0.00,01-JAN-00:10,442571.05,29-JUN-13:40
,HeatingCoils:EnergyTransfer,372789.17,0.00,01-JAN-00:10,553504.12,05-JAN-05:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,29576.049,-14800.52,0.000,0.000,3948.225,15543.030,12546.196,3222.739,0.000,0.000,2.676,0.000,-9676.72,0.000,0.000,-40359.00
,S1 OFFICE CORE,0.000,0.000,188435.604,-129333.24,0.000,0.000,35303.080,138978.102,112181.892,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-345565.43
,S1 OFFICE FRONT,0.000,0.000,26185.258,-17804.68,0.000,0.000,3948.225,15543.030,12546.196,13111.403,0.000,0.000,1.904,0.000,-10938.50,0.000,0.000,-42590.93
,S1 OFFICE LEFT,0.000,0.000,18276.924,-11596.48,0.000,0.000,2551.354,10043.949,8107.387,6181.027,0.000,0.000,0.116,0.000,-6246.93,0.000,0.000,-27317.23
,S1 OFFICE RIGHT,0.000,0.000,17930.907,-11370.85,0.000,0.000,2551.354,10043.949,8107.387,5968.986,0.000,0.000,0.026,0.000,-6081.93,0.000,0.000,-27149.79
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,280404.742,-184905.77,0.000,0.000,48302.238,190152.059,153489.058,28484.155,0.000,0.000,4.721,0.000,-32944.09,0.000,0.000,-482982.39


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,29-JUN-13:40,0.00,0.00,0.00,-26975.31,0.00,0.00,1526.21,4473.50,3943.69,2960.40,0.00,0.00,14071.51,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE CORE,29-JUN-13:30,0.00,0.00,0.00,-222887.40,0.00,0.00,13646.61,39999.86,35262.51,0.00,0.00,0.00,133978.42,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,29-JUN-13:40,0.00,0.00,0.00,-28156.68,0.00,0.00,1526.21,4473.50,3943.69,5213.60,0.00,0.00,12999.68,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,24-JUL-15:40,0.00,0.00,0.00,-19988.44,0.00,0.00,986.24,2890.79,2548.42,8361.30,0.00,0.00,5201.69,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,29-JUN-13:40,0.00,0.00,0.00,-18461.96,0.00,0.00,986.24,2890.79,2548.42,1976.68,0.00,0.00,10059.83,0.00,-0.00,0.00,0.00,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,29-JUN-13:40,0.00,0.00,0.00,-314753.73,0.00,0.00,18671.50,54728.45,48246.73,13242.94,0.00,0.00,179864.11,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,09-MAR-04:20,0.00,0.00,46697.52,0.00,0.00,0.00,0.00,688.23,438.19,0.00,0.00,0.00,0.00,0.00,-1578.31,0.00,0.00,-46245.62
,S1 OFFICE CORE,12-NOV-05:20,0.00,0.00,336774.18,0.00,0.00,0.00,0.00,6153.83,3918.06,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-346846.06
,S1 OFFICE FRONT,12-JAN-05:20,0.00,0.00,45804.61,0.00,0.00,0.00,0.00,688.23,438.19,0.00,0.00,0.00,0.00,0.00,-2907.43,0.00,0.00,-44023.60
,S1 OFFICE LEFT,09-MAR-04:17,0.00,0.00,30534.94,0.00,0.00,0.00,0.00,444.74,283.16,0.00,0.00,0.00,0.00,0.00,-1077.63,0.00,0.00,-30185.21
,S1 OFFICE RIGHT,09-MAR-04:20,0.00,0.00,30105.74,0.00,0.00,0.00,0.00,444.74,283.16,0.00,0.00,0.00,0.00,0.00,-1070.86,0.00,0.00,-29762.77
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,12-NOV-05:20,0.00,0.00,487302.33,0.00,0.00,0.00,0.00,8419.76,5360.75,0.00,0.00,0.00,0.00,0.00,-8518.14,0.00,0.00,-492564.69


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE S1 OFFICE BACK AIRLOOP,2.3310,0.0000,21.9094,1.0000,0.2739,2.3310,1.0000,1.0000,0.2739,0.1175,,
,OFFICE S1 OFFICE CORE AIRLOOP,17.2938,0.0000,195.9028,1.0000,2.4488,17.2938,1.0000,1.0000,2.4488,0.1416,,
,OFFICE S1 OFFICE FRONT AIRLOOP,2.3709,0.0000,21.9094,1.0000,0.2739,2.3709,1.0000,1.0000,0.2739,0.1155,,
,OFFICE S1 OFFICE LEFT AIRLOOP,1.5931,0.0000,14.1579,1.0000,0.1770,1.5931,1.0000,1.0000,0.1770,0.1111,,
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.5215,0.0000,14.1579,1.0000,0.1770,1.5215,1.0000,1.0000,0.1770,0.1163,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE S1 OFFICE BACK AIRLOOP,2.3310,0.0000,21.9094,1.0000,0.2739,2.3310,0.1203,1.0000,0.2739,0.1175,,
,OFFICE S1 OFFICE CORE AIRLOOP,17.2938,0.0000,195.9028,1.0000,2.4488,17.2938,0.1592,1.0000,2.4488,0.1416,,
,OFFICE S1 OFFICE FRONT AIRLOOP,2.3709,0.0000,21.9094,1.0000,0.2739,2.3709,0.1183,1.0000,0.2739,0.1155,,
,OFFICE S1 OFFICE LEFT AIRLOOP,1.5931,0.0000,14.1579,1.0000,0.1770,1.5931,0.1192,1.0000,0.1770,0.1111,,
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.5215,0.0000,14.1579,1.0000,0.1770,1.5215,0.1191,1.0000,0.1770,0.1163,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE S1 OFFICE BACK AIRLOOP,0.012500,21.9094,0.000000,407.24,0.2739,1.0000,0.2739,1.000,0.2739
,S1 OFFICE CORE,OFFICE S1 OFFICE CORE AIRLOOP,0.012500,195.9028,0.000000,3641.32,2.4488,1.0000,2.4488,1.000,2.4488
,S1 OFFICE FRONT,OFFICE S1 OFFICE FRONT AIRLOOP,0.012500,21.9094,0.000000,407.24,0.2739,1.0000,0.2739,1.000,0.2739
,S1 OFFICE LEFT,OFFICE S1 OFFICE LEFT AIRLOOP,0.012500,14.1579,0.000000,263.16,0.1770,1.0000,0.1770,1.000,0.1770
,S1 OFFICE RIGHT,OFFICE S1 OFFICE RIGHT AIRLOOP,0.012500,14.1579,0.000000,263.16,0.1770,1.0000,0.1770,1.000,0.1770


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE S1 OFFICE BACK AIRLOOP,0.012500,21.91,0.000000,407.2375,0.2739,0.2739,0.2739
,OFFICE S1 OFFICE CORE AIRLOOP,0.012500,195.90,0.000000,3641.3167,2.4488,2.4488,2.4488
,OFFICE S1 OFFICE FRONT AIRLOOP,0.012500,21.91,0.000000,407.2375,0.2739,0.2739,0.2739
,OFFICE S1 OFFICE LEFT AIRLOOP,0.012500,14.16,0.000000,263.1580,0.1770,0.1770,0.1770
,OFFICE S1 OFFICE RIGHT AIRLOOP,0.012500,14.16,0.000000,263.1580,0.1770,0.1770,0.1770


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE S1 OFFICE BACK AIRLOOP,,2.3310,2.3310,2.3310,0.2739,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE S1 OFFICE CORE AIRLOOP,,17.2938,17.2938,17.2938,2.4488,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE S1 OFFICE FRONT AIRLOOP,,2.3709,2.3709,2.3709,0.2739,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE S1 OFFICE LEFT AIRLOOP,,1.5931,1.5931,1.5931,0.1770,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE S1 OFFICE RIGHT AIRLOOP,,1.5215,1.5215,1.5215,0.1770,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE S1 OFFICE BACK AIRLOOP,2.3310,2.3310,2.3310,2.3310,0.2739,1.0000
,OFFICE S1 OFFICE CORE AIRLOOP,17.2938,17.2938,17.2938,17.2938,2.4488,1.0000
,OFFICE S1 OFFICE FRONT AIRLOOP,2.3709,2.3709,2.3709,2.3709,0.2739,1.0000
,OFFICE S1 OFFICE LEFT AIRLOOP,1.5931,1.5931,1.5931,1.5931,0.1770,1.0000
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.5215,1.5215,1.5215,1.5215,0.1770,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE S1 OFFICE BACK AIRLOOP,,2.3310,2.3310,2.3310,0.2739,0.1175,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE S1 OFFICE CORE AIRLOOP,,17.2938,17.2938,17.2938,2.4488,0.1560,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE S1 OFFICE FRONT AIRLOOP,,2.3709,2.3709,2.3709,0.2739,0.1155,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE S1 OFFICE LEFT AIRLOOP,,1.5931,1.5931,1.5931,0.1770,0.1164,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE S1 OFFICE RIGHT AIRLOOP,,1.5215,1.5215,1.5215,0.1770,0.1163,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE S1 OFFICE BACK AIRLOOP,2.3310,2.3310,2.3310,2.3310,0.2739,1.0000
,OFFICE S1 OFFICE CORE AIRLOOP,17.2938,17.2938,17.2938,17.2938,2.4488,1.0000
,OFFICE S1 OFFICE FRONT AIRLOOP,2.3709,2.3709,2.3709,2.3709,0.2739,1.0000
,OFFICE S1 OFFICE LEFT AIRLOOP,1.5931,1.5931,1.5931,1.5931,0.1770,1.0000
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.5215,1.5215,1.5215,1.5215,0.1770,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Total gross floor area [m2],4982.11
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,407.24,407.24,0.00,113.98
,S1 OFFICE CORE,3641.32,3641.32,0.00,113.98
,S1 OFFICE FRONT,407.24,407.24,0.00,113.98
,S1 OFFICE LEFT,263.16,263.16,0.00,113.98
,S1 OFFICE RIGHT,263.16,263.16,0.00,113.98
,S1 ATTIC,5156.44,0.00,5156.44,0.00
,Totals,4982.11,4982.11,5156.44,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,1.33
,Number of hours cooling loads not met,0.00
,Number of hours not met,1.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.076,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.386,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,628973.46,691880.15,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,68329.36,120486.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,190152.06,54728.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,119972.54,27504.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,153489.06,48246.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,183724.69,29125.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,11061.67,5368.20,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,153489.06,715667.71
,Natural Gas,0.00,640035.13
,Total,153489.06,1355702.83
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,11589.80,54039.33
,Natural Gas,0.00,8440.39
,Other,,0.00
,Total,11589.80,62479.72
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),38.17
,Space Heating,0.00
,Space Cooling,13.71
,Fans (All),36.88
,Service Water Heating,0.00
,Receptacle Equipment,30.81
,Miscellaneous (All),143.65
,Subtotal,143.65


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,126.25
,Service Water Heating,2.22
,Miscellaneous (All),128.47
,Subtotal,128.47


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),14.03
,Space Heating,46.39
,Space Cooling,5.04
,Fans (All),13.55
,Service Water Heating,0.82
,Receptacle Equipment,11.32
,Miscellaneous,8.85


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,7.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,306.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,531.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1518.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3248.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,4123.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3413.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1431.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,198.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,18.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,14800.29,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4123.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,92.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,414.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,4048.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,6190.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,13844.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,27027.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,32942.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,27782.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,13045.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,2967.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,716.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,259.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,129330.61,,,,,,,
,Minimum of Months,92.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,32942.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,51.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,96.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,624.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,801.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1707.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3420.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,4386.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3913.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1981.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,618.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,140.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,60.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,17804.37,,,,,,,
,Minimum of Months,51.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4386.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,1.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,13.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,290.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,489.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1249.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2474.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3113.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2583.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1149.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,205.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,21.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,4.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,11596.22,,,,,,,
,Minimum of Months,1.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3113.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,7.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,270.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,472.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1226.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2449.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3095.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2533.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1129.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,165.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,17.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,3.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,11370.57,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3095.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,6506.40,0.00,0.00
,February,5608.69,0.00,0.00
,March,3303.39,0.00,0.00
,April,1503.71,0.00,0.00
,May,777.97,0.00,0.00
,June,259.38,0.00,0.00
,July,165.34,0.00,0.00
,August,176.56,0.00,0.00
,September,555.75,0.00,0.00
,October,1897.97,0.00,0.00
,November,3001.69,0.00,0.00
,December,6156.62,0.00,0.00
,,,,
,Annual Sum or Average,29913.48,,
,Minimum of Months,165.34,0.00,0.00
,Maximum of Months,6506.40,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,41299.19,0.00,0.00
,February,35432.63,0.00,0.00
,March,21237.87,0.00,0.00
,April,9848.28,0.00,0.00
,May,5245.70,0.00,0.00
,June,1831.57,0.00,0.00
,July,1260.29,0.00,0.00
,August,1220.19,0.00,0.00
,September,3660.59,0.00,0.00
,October,12085.17,0.00,0.00
,November,19034.59,0.00,0.00
,December,39296.65,0.00,0.00
,,,,
,Annual Sum or Average,191452.72,,
,Minimum of Months,1220.19,0.00,0.00
,Maximum of Months,41299.19,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,5784.20,0.00,0.00
,February,4963.63,0.00,0.00
,March,2967.59,0.00,0.00
,April,1376.66,0.00,0.00
,May,758.50,0.00,0.00
,June,259.65,0.00,0.00
,July,159.11,0.00,0.00
,August,153.98,0.00,0.00
,September,462.61,0.00,0.00
,October,1546.21,0.00,0.00
,November,2529.92,0.00,0.00
,December,5560.59,0.00,0.00
,,,,
,Annual Sum or Average,26522.64,,
,Minimum of Months,153.98,0.00,0.00
,Maximum of Months,5784.20,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,4111.44,0.00,0.00
,February,3486.46,0.00,0.00
,March,2004.13,0.00,0.00
,April,867.44,0.00,0.00
,May,455.81,0.00,0.00
,June,154.41,0.00,0.00
,July,93.66,0.00,0.00
,August,102.35,0.00,0.00
,September,318.34,0.00,0.00
,October,1120.16,0.00,0.00
,November,1858.12,0.00,0.00
,December,3922.50,0.00,0.00
,,,,
,Annual Sum or Average,18494.84,,
,Minimum of Months,93.66,0.00,0.00
,Maximum of Months,4111.44,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,4082.38,0.00,0.00
,February,3472.13,0.00,0.00
,March,1953.77,0.00,0.00
,April,818.53,0.00,0.00
,May,422.80,0.00,0.00
,June,135.11,0.00,0.00
,July,80.40,0.00,0.00
,August,90.39,0.00,0.00
,September,289.35,0.00,0.00
,October,1082.71,0.00,0.00
,November,1829.96,0.00,0.00
,December,3891.32,0.00,0.00
,,,,
,Annual Sum or Average,18148.85,,
,Minimum of Months,80.40,0.00,0.00
,Maximum of Months,4082.38,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,55551.65,159604.83,02-JAN-16:00,146565.10,694567.29,27-JAN-05:19
,February,50475.06,133657.38,23-FEB-14:39,128310.25,694567.28,10-FEB-05:19
,March,57312.02,188890.08,31-MAR-14:00,73876.82,694566.75,02-MAR-05:10
,April,56183.74,177434.24,10-APR-14:30,31046.25,623484.59,22-APR-04:10
,May,58108.09,222461.14,11-MAY-15:39,13844.00,574125.42,05-MAY-04:10
,June,66822.11,249577.98,29-JUN-13:39,3102.72,332917.45,04-JUN-04:10
,July,73406.50,252586.89,17-JUL-14:20,791.81,12198.32,10-JUL-04:49
,August,69414.08,240061.32,05-AUG-15:30,1164.98,155972.87,08-AUG-04:10
,September,60349.82,224315.58,04-SEP-14:09,6683.21,412297.67,24-SEP-04:10
,October,56828.83,165240.45,05-OCT-14:00,37484.22,683902.29,20-OCT-04:10
,November,53076.72,172326.64,16-NOV-16:00,60915.29,691900.15,12-NOV-05:10
,December,58138.52,159604.83,01-DEC-16:00,136249.96,694567.16,28-DEC-05:30
,,,,,,,
,Annual Sum or Average,715667.13,,,640034.61,,
,Minimum of Months,50475.06,133657.38,,791.81,12198.32,
,Maximum of Months,73406.50,252586.89,,146565.10,694567.29,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,15425.00,12353.88,12394.05,0.00,15378.34,0.00,0.00,0.38,0.00,0.00,0.00,0.00,0.00
,February,14406.21,10410.26,11616.74,0.00,14038.56,0.00,0.00,3.28,0.00,0.00,0.00,0.00,0.00
,March,16452.22,10437.77,13305.38,0.00,15698.72,0.00,0.00,1417.94,0.00,0.00,0.00,0.00,0.00
,April,16351.18,8984.64,13241.05,0.00,15320.09,0.00,0.00,2286.79,0.00,0.00,0.00,0.00,0.00
,May,15425.00,8310.79,12394.05,0.00,15378.34,0.00,0.00,6599.90,0.00,0.00,0.00,0.00,0.00
,June,16351.18,7549.85,13241.05,0.00,15320.09,0.00,0.00,14359.95,0.00,0.00,0.00,0.00,0.00
,July,16898.46,8040.34,13718.15,0.00,15844.35,0.00,0.00,18905.20,0.00,0.00,0.00,0.00,0.00
,August,16005.97,8842.54,12892.60,0.00,15553.09,0.00,0.00,16119.89,0.00,0.00,0.00,0.00,0.00
,September,15770.21,9608.06,12742.50,0.00,15145.33,0.00,0.00,7083.71,0.00,0.00,0.00,0.00,0.00
,October,16005.97,11079.53,12892.60,0.00,15553.09,0.00,0.00,1297.64,0.00,0.00,0.00,0.00,0.00
,November,14608.29,11693.78,11745.40,0.00,14795.83,0.00,0.00,233.42,0.00,0.00,0.00,0.00,0.00
,December,16452.22,12661.01,13305.38,0.00,15698.72,0.00,0.00,21.20,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,190151.91,119972.45,153488.93,,183724.54,0.00,0.00,68329.31,,,,,
,Minimum of Months,14406.21,7549.85,11616.74,0.00,14038.56,0.00,0.00,0.38,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,16898.46,12661.01,13718.15,0.00,15844.35,0.00,0.00,18905.20,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,145459.95,0.00,1105.15,0.00,0.00
,February,0.00,0.00,127278.95,0.00,1031.30,0.00,0.00
,March,0.00,0.00,72774.73,0.00,1102.10,0.00,0.00
,April,0.00,0.00,30041.70,0.00,1004.55,0.00,0.00
,May,0.00,0.00,12955.25,0.00,888.75,0.00,0.00
,June,0.00,0.00,2291.00,0.00,811.72,0.00,0.00
,July,0.00,0.00,23.28,0.00,768.52,0.00,0.00
,August,0.00,0.00,430.74,0.00,734.24,0.00,0.00
,September,0.00,0.00,5922.73,0.00,760.48,0.00,0.00
,October,0.00,0.00,36609.36,0.00,874.86,0.00,0.00
,November,0.00,0.00,60020.37,0.00,894.92,0.00,0.00
,December,0.00,0.00,135164.88,0.00,1085.07,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,628972.95,,11061.66,,
,Minimum of Months,0.00,0.00,23.28,0.00,734.24,0.00,0.00
,Maximum of Months,0.00,0.00,145459.95,0.00,1105.15,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,54728.45,02-JAN-08:09,27504.00,01-JAN-00:10,48246.73,02-JAN-08:09,0.00,29125.64,01-JAN-05:10,0.00,02-JAN-05:19,0.00,01-JAN-00:10
,February,54728.45,02-FEB-08:09,27504.00,01-FEB-00:10,48246.73,02-FEB-08:09,0.00,29125.64,01-FEB-05:10,0.00,01-FEB-16:40,0.00,01-FEB-00:10
,March,54728.45,02-MAR-08:09,27504.00,01-MAR-00:10,48246.73,02-MAR-08:09,0.00,29125.64,01-MAR-05:10,0.00,01-MAR-07:00,0.00,01-MAR-00:10
,April,54728.45,01-APR-07:10,27504.00,01-APR-00:10,48246.73,01-APR-07:10,0.00,29125.64,01-APR-04:10,0.00,01-APR-07:10,0.00,01-APR-00:10
