Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:36
Tabular Output Report in Format: ,Comma

Building:,Building 1
Environment:,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [kWh],Energy Per Total Building Area [kWh/m2],Energy Per Conditioned Building Area [kWh/m2]
,Total Site Energy,1355701.75,272.11,272.11
,Net Site Energy,1355701.75,272.11,272.11
,Total Source Energy,2960315.34,594.19,594.19
,Net Source Energy,2960315.34,594.19,594.19


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,4982.11
,Net Conditioned Building Area,4982.11
,Unconditioned Building Area,0.00


End Uses

,,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,0.00,628972.95,0.00,0.00,0.00,0.00
,Cooling,68329.31,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,190151.91,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,119972.45,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,153488.93,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,183724.54,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,11061.66,0.00,0.00,0.00,173.10
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,715667.13,640034.61,0.00,0.00,0.00,173.10
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,General,0.00,628972.95,0.00,0.00,0.00,0.00
,Cooling,General,68329.31,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,190151.91,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,119972.45,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,153488.93,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,183724.54,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,11061.66,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,173.10
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,62.25,0.00,0.00,0.00,0.00,0.00
,HVAC,50.59,128.47,0.00,0.00,0.00,0.03
,Other,30.81,0.00,0.00,0.00,0.00,0.00
,Total,143.65,128.47,0.00,0.00,0.00,0.03


Utility Use Per Total Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,62.25,0.00,0.00,0.00,0.00,0.00
,HVAC,50.59,128.47,0.00,0.00,0.00,0.03
,Other,30.81,0.00,0.00,0.00,0.00,0.00
,Total,143.65,128.47,0.00,0.00,0.00,0.03


Electric Loads Satisfied

,,Electricity [kWh],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,715667.134,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,715667.134,100.00
,,,
,Total On-Site and Utility Electric Sources,715667.134,100.00
,Total Electricity End Uses,715667.134,100.00


On-Site Thermal Sources

,,Heat [kWh],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,173.10,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,173.10,100.00
,Total Water End Uses,173.10,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,1.33
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,3046.17


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:36
,RunPeriod,RUN PERIOD 1
,Weather File,Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Latitude [deg],40.50
,Longitude [deg],-80.2
,Elevation [m],350.00
,Time Zone,-5.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],878.88,263.66,175.78,263.66,175.78
,Above Ground Wall Area [m2],878.88,263.66,175.78,263.66,175.78
,Window Opening Area [m2],186.31,52.23,34.82,64.44,34.82
,Gross Window-Wall Ratio [%],21.20,19.81,19.81,24.44,19.81
,Above Ground Window-Wall Ratio [%],21.20,19.81,19.81,24.44,19.81


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],878.88,263.66,175.78,263.66,175.78
,Above Ground Wall Area [m2],878.88,263.66,175.78,263.66,175.78
,Window Opening Area [m2],186.31,52.23,34.82,64.44,34.82
,Gross Window-Wall Ratio [%],21.20,19.81,19.81,24.44,19.81
,Above Ground Window-Wall Ratio [%],21.20,19.81,19.81,24.44,19.81


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],5435.84
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,S1 ATTIC,5156.44,No,No,19641.07,1.00,0.00,0.00,0.00,0.00,,,
,S1 OFFICE BACK,407.24,Yes,Yes,1242.07,1.00,263.66,0.00,52.23,52.23,16.9000,18.59,10.7600
,S1 OFFICE CORE,3641.32,Yes,Yes,11106.02,1.00,0.00,0.00,0.00,0.00,16.9000,18.59,10.7600
,S1 OFFICE FRONT,407.24,Yes,Yes,1242.07,1.00,263.66,0.00,64.44,64.44,16.9000,18.59,10.7600
,S1 OFFICE LEFT,263.16,Yes,Yes,802.63,1.00,175.78,0.00,34.82,34.82,16.9000,18.59,10.7600
,S1 OFFICE RIGHT,263.16,Yes,Yes,802.63,1.00,175.78,0.00,34.82,34.82,16.9000,18.59,10.7600
,Total,4982.11,,,15195.43,,878.88,0.00,186.31,186.31,16.9000,18.59,10.7600
,Conditioned Total,4982.11,,,15195.43,,878.88,0.00,186.31,186.31,16.9000,18.59,10.7600
,Unconditioned Total,5156.44,,,19641.07,,0.00,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,5156.44,,,19641.07,,0.00,0.00,0.00,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,17-JUL-14:20,27-JAN-05:19,-,-,-,02-JAN-12:09
,Heating,0.00,691880.15,0.00,0.00,0.00,0.00
,Cooling,120486.06,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,54728.45,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,48246.73,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,29125.64,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,2687.14,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,252586.89,694567.29,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,691880.15,0.00,0.00,0.00,0.00
,Cooling,General,120486.06,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,54728.45,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,48246.73,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,29125.64,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,2687.14,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [kWh],Source Natural Gas [kWh],Source Additional Fuel [kWh],Source District Cooling [kWh],Source District Heating [kWh]
,Heating,0.00,681806.68,0.00,0.00,0.00
,Cooling,216398.91,0.00,0.00,0.00,0.00
,Interior Lighting,602211.09,0.00,0.00,0.00,0.00
,Exterior Lighting,379952.74,0.00,0.00,0.00,0.00
,Interior Equipment,486099.46,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,581855.61,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,11990.84,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,2266517.81,693797.52,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,136.85,0.00,0.00,0.00
,Cooling,43.44,0.00,0.00,0.00,0.00
,Interior Lighting,120.87,0.00,0.00,0.00,0.00
,Exterior Lighting,76.26,0.00,0.00,0.00,0.00
,Interior Equipment,97.57,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,116.79,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,2.41,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,454.93,139.26,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,136.85,0.00,0.00,0.00
,Cooling,43.44,0.00,0.00,0.00,0.00
,Interior Lighting,120.87,0.00,0.00,0.00,0.00
,Exterior Lighting,76.26,0.00,0.00,0.00,0.00
,Interior Equipment,97.57,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,116.79,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,2.41,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,454.93,139.26,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,OFFICE S1 OFFICE BACK TERMINAL 1,2.33
,OFFICE S1 OFFICE CORE TERMINAL 1,17.29
,OFFICE S1 OFFICE FRONT TERMINAL 1,2.37
,OFFICE S1 OFFICE LEFT TERMINAL 1,1.59
,OFFICE S1 OFFICE RIGHT TERMINAL 1,1.52
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,OFFICE S1 OFFICE BACK AIRLOOP,2.33,2.33,2.33,2.33,2.33,2.33,1.00,1.00,2.33
,OFFICE S1 OFFICE CORE AIRLOOP,17.29,17.29,17.29,17.29,17.29,17.29,1.00,1.00,17.29
,OFFICE S1 OFFICE FRONT AIRLOOP,2.37,2.37,2.37,2.37,2.37,2.37,1.00,1.00,2.37
,OFFICE S1 OFFICE LEFT AIRLOOP,1.59,1.59,1.59,1.59,1.59,1.59,1.00,1.00,1.59
,OFFICE S1 OFFICE RIGHT AIRLOOP,1.52,1.52,1.52,1.52,1.52,1.52,1.00,1.00,1.52
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,OFFICE S1 OFFICE BACK OA CONTROLLER,2.33,0.273867
,OFFICE S1 OFFICE CORE OA CONTROLLER,17.29,2.45
,OFFICE S1 OFFICE FRONT OA CONTROLLER,2.37,0.273867
,OFFICE S1 OFFICE LEFT OA CONTROLLER,1.59,0.176974
,OFFICE S1 OFFICE RIGHT OA CONTROLLER,1.52,0.176974
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,OFFICE S1 OFFICE BACK COOLING COIL,2.33,45041.04,0.785973
,OFFICE S1 OFFICE CORE COOLING COIL,17.29,339394.28,0.780112
,OFFICE S1 OFFICE FRONT COOLING COIL,2.37,45390.97,0.789891
,OFFICE S1 OFFICE LEFT COOLING COIL,1.59,29470.51,0.800994
,OFFICE S1 OFFICE RIGHT COOLING COIL,1.52,29065.46,0.790576
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,OFFICE S1 OFFICE BACK HEATING COIL,49808.84
,OFFICE S1 OFFICE CORE HEATING COIL,387190.39
,OFFICE S1 OFFICE FRONT HEATING COIL,50462.45
,OFFICE S1 OFFICE LEFT HEATING COIL,33607.95
,OFFICE S1 OFFICE RIGHT HEATING COIL,32434.50
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,OFFICE S1 OFFICE BACK FAN,2.33
,OFFICE S1 OFFICE CORE FAN,17.29
,OFFICE S1 OFFICE FRONT FAN,2.37
,OFFICE S1 OFFICE LEFT FAN,1.59
,OFFICE S1 OFFICE RIGHT FAN,1.52
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,SWH LOOP,0.000031,0.003713
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,SWH PUMP,0.000031,0.000000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SHW HEATER,0.000031
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,S1 OFFICE BACK BACK_WALL,S1 OFFICE BACK BACK_WALL WIN_1 | S1 OFFICE BACK BACK_WALL WIN_2 | S1 OFFICE BACK BACK_WALL WIN_3 | S1 OFFICE BACK BACK_WALL WIN_4 | S1 OFFICE BACK BACK_WALL WIN_5 | S1 OFFICE BACK BACK_WALL WIN_6 |
,S1 OFFICE FRONT FRONT_WALL,S1 OFFICE FRONT FRONT_WALL WIN_1 | S1 OFFICE FRONT FRONT_WALL WIN_2 | S1 OFFICE FRONT FRONT_WALL WIN_3 | S1 OFFICE FRONT FRONT_WALL WIN_4 | S1 OFFICE FRONT FRONT_WALL WIN_5 | S1 OFFICE FRONT FRONT_WALL WIN_6 |
,S1 OFFICE LEFT LEFT_WALL,S1 OFFICE LEFT LEFT_WALL WIN_1 | S1 OFFICE LEFT LEFT_WALL WIN_2 | S1 OFFICE LEFT LEFT_WALL WIN_3 | S1 OFFICE LEFT LEFT_WALL WIN_4 |
,S1 OFFICE RIGHT RIGHT_WALL,S1 OFFICE RIGHT RIGHT_WALL WIN_1 | S1 OFFICE RIGHT RIGHT_WALL WIN_2 | S1 OFFICE RIGHT RIGHT_WALL WIN_3 | S1 OFFICE RIGHT RIGHT_WALL WIN_4 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,8.9


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.560,0.560


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,0.20,-0.82,0.98,3.80,11.17,16.86,20.70,21.86,19.87,15.46,9.56,4.08


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Pittsburgh International Ap PA USA TMY3 WMO#=725200,40.50,-80.23,-5.00,350.00,97190,1.1552


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Building 1,0.000,City,4.00000E-002,0.40000,FullInteriorAndExterior,50,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,Yes,YES


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,6,68,20


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,S1 ATTIC,0.0,0.00,0.00,0.00,43.22,28.82,5.00,1,1,1,-0.60,87.05,-0.60,58.23,3.05,12.86,4.91,19641.07,TARP,DOE-2,5156.44,0.00,0.00,0.00,13,0,0,No
,           2,S1 OFFICE BACK,0.0,0.00,0.00,0.00,43.22,55.22,1.53,1,1,1,0.00,86.45,52.63,57.63,0.00,3.05,3.05,1242.07,TARP,DOE-2,407.24,263.66,211.43,52.23,6,6,0,Yes
,           3,S1 OFFICE CORE,0.0,0.00,0.00,0.00,43.22,28.82,1.53,1,1,1,5.00,81.45,5.00,52.63,0.00,3.05,3.05,11106.02,TARP,DOE-2,3641.32,0.00,0.00,0.00,6,0,0,Yes
,           4,S1 OFFICE FRONT,0.0,0.00,0.00,0.00,43.22,2.41,1.53,1,1,1,0.00,86.45,0.00,5.00,0.00,3.05,3.05,1242.07,TARP,DOE-2,407.24,263.66,199.23,64.44,6,6,0,Yes
,           5,S1 OFFICE LEFT,0.0,0.00,0.00,0.00,2.37,28.82,1.53,1,1,1,0.00,5.00,0.00,57.63,0.00,3.05,3.05,802.63,TARP,DOE-2,263.16,175.78,140.96,34.82,6,4,0,Yes
,           6,S1 OFFICE RIGHT,0.0,0.00,0.00,0.00,84.08,28.82,1.53,1,1,1,81.45,86.45,0.00,57.63,0.00,3.05,3.05,802.63,TARP,DOE-2,263.16,175.78,140.96,34.82,6,4,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,S1 ATTIC,5156.44,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,           2,S1 OFFICE BACK,407.24,21.9,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           3,S1 OFFICE CORE,3641.32,195.9,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           4,S1 OFFICE FRONT,407.24,21.9,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           5,S1 OFFICE LEFT,263.16,14.2,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           6,S1 OFFICE RIGHT,263.16,14.2,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,           1,S1 OFFICE BACK OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE BACK,407.24,21.9,21.9,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,22
,           2,S1 OFFICE CORE OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE CORE,3641.32,195.9,195.9,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,196
,           3,S1 OFFICE FRONT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE FRONT,407.24,21.9,21.9,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,22
,           4,S1 OFFICE LEFT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE LEFT,263.16,14.2,14.2,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,14
,           5,S1 OFFICE RIGHT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE RIGHT,263.16,14.2,14.2,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,14


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,S1 OFFICE BACK OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE BACK,407.24,21.9,6882.314,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,6882.314
,           2,S1 OFFICE CORE OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE CORE,3641.32,195.9,61538.253,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,61538.253
,           3,S1 OFFICE FRONT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE FRONT,407.24,21.9,6882.314,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,6882.314
,           4,S1 OFFICE LEFT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE LEFT,263.16,14.2,4447.370,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,4447.370
,           5,S1 OFFICE RIGHT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE RIGHT,263.16,14.2,4447.370,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,4447.370


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,S1 OFFICE BACK OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE BACK,407.24,21.9,4381.876,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,4381.876
,           2,S1 OFFICE CORE OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE CORE,3641.32,195.9,39180.568,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,39180.568
,           3,S1 OFFICE FRONT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE FRONT,407.24,21.9,4381.876,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,4381.876
,           4,S1 OFFICE LEFT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE LEFT,263.16,14.2,2831.580,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,2831.580
,           5,S1 OFFICE RIGHT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE RIGHT,263.16,14.2,2831.580,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,2831.580


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SHW HEATER,0.1514,845000.0,4.465,0.5600


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,S1 ATTIC,Mixing/Well-Stirred
,           2,S1 OFFICE BACK,Mixing/Well-Stirred
,           3,S1 OFFICE CORE,Mixing/Well-Stirred
,           4,S1 OFFICE FRONT,Mixing/Well-Stirred
,           5,S1 OFFICE LEFT,Mixing/Well-Stirred
,           6,S1 OFFICE RIGHT,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,S1 OFFICE BACK,Cooling,27298.02591,27298.02591,2.08459,2.08459,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,31.90000,1.40143E-002,407.23750,21.90938,0.27387,0.00000
,           2,S1 OFFICE BACK,Heating,39150.89146,39150.89146,2.33104,2.33104,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,407.23750,21.90938,0.27387,0.00000
,           3,S1 OFFICE CORE,Cooling,226459.56719,226459.56719,17.29381,17.29381,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,31.90000,1.40143E-002,3641.31674,195.90284,2.44879,0.00000
,           4,S1 OFFICE CORE,Heating,265057.48486,265057.48486,15.70210,15.70210,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,3641.31674,195.90284,2.44879,0.00000
,           5,S1 OFFICE FRONT,Cooling,28580.78725,28580.78725,2.18254,2.18254,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:20:00,31.90000,1.40143E-002,407.23750,21.90938,0.27387,0.00000
,           6,S1 OFFICE FRONT,Heating,39812.52698,39812.52698,2.37091,2.37091,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,407.23750,21.90938,0.27387,0.00000
,           7,S1 OFFICE LEFT,Cooling,20863.25771,20863.25771,1.59310,1.59310,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:10:00,31.14467,1.40143E-002,263.15800,14.15790,0.17697,0.00000
,           8,S1 OFFICE LEFT,Heating,25527.13495,25527.13495,1.52010,1.52010,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,263.15800,14.15790,0.17697,0.00000
,           9,S1 OFFICE RIGHT,Cooling,18673.60714,18673.60714,1.42599,1.42599,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,31.90000,1.40143E-002,263.15800,14.15790,0.17697,0.00000
,          10,S1 OFFICE RIGHT,Heating,25549.53872,25549.53872,1.52145,1.52145,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,263.15800,14.15790,0.17697,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,OFFICE S1 OFFICE BACK AIRLOOP,Cooling,Sensible,31776.65,2.08459,2.08459,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,           2,OFFICE S1 OFFICE BACK AIRLOOP,Heating,Sensible,49808.84,2.33104,2.33104,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           3,OFFICE S1 OFFICE CORE AIRLOOP,Cooling,Sensible,266530.31,17.29381,17.29381,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,           4,OFFICE S1 OFFICE CORE AIRLOOP,Heating,Sensible,361127.37,15.70210,15.70210,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           5,OFFICE S1 OFFICE FRONT AIRLOOP,Cooling,Sensible,33055.58,2.18254,2.18254,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,           6,OFFICE S1 OFFICE FRONT AIRLOOP,Heating,Sensible,50462.45,2.37091,2.37091,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           7,OFFICE S1 OFFICE LEFT AIRLOOP,Cooling,Sensible,23587.83,1.59310,1.59310,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,           8,OFFICE S1 OFFICE LEFT AIRLOOP,Heating,Sensible,32412.34,1.52010,1.52010,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           9,OFFICE S1 OFFICE RIGHT AIRLOOP,Cooling,Sensible,21564.48,1.42599,1.42599,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,          10,OFFICE S1 OFFICE RIGHT AIRLOOP,Heating,Sensible,32434.50,1.52145,1.52145,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,OFFICE S1 OFFICE BACK TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],2.33104
,           2,AirTerminal:SingleDuct:Uncontrolled,OFFICE S1 OFFICE CORE TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],17.29381
,           3,AirTerminal:SingleDuct:Uncontrolled,OFFICE S1 OFFICE FRONT TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],2.37091
,           4,AirTerminal:SingleDuct:Uncontrolled,OFFICE S1 OFFICE LEFT TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],1.59310
,           5,AirTerminal:SingleDuct:Uncontrolled,OFFICE S1 OFFICE RIGHT TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],1.52145
,           6,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.33104
,           7,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.33104
,           8,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],2.33104
,           9,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],2.33104
,          10,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],2.33104
,          11,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],2.33104
,          12,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,User Heating Air Flow Ratio [],1.00000
,          13,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],17.29381
,          15,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],17.29381
,          16,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],17.29381
,          17,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],17.29381
,          18,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],17.29381
,          19,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],17.29381
,          20,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,User Heating Air Flow Ratio [],1.00000
,          21,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.37091
,          23,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.37091
,          24,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],2.37091
,          25,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],2.37091
,          26,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],2.37091
,          27,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],2.37091
,          28,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,User Heating Air Flow Ratio [],1.00000
,          29,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          30,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.59310
,          31,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.59310
,          32,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],1.59310
,          33,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],1.59310
,          34,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],1.59310
,          35,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],1.59310
,          36,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,User Heating Air Flow Ratio [],1.00000
,          37,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          38,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.52145
,          39,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.52145
,          40,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],1.52145
,          41,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],1.52145
,          42,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],1.52145
,          43,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],1.52145
,          44,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,User Heating Air Flow Ratio [],1.00000
,          45,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          46,AirLoopHVAC,OFFICE S1 OFFICE BACK AIRLOOP,Design Supply Air Flow Rate [m3/s],2.33104
,          47,AirLoopHVAC,OFFICE S1 OFFICE CORE AIRLOOP,Design Supply Air Flow Rate [m3/s],17.29381
,          48,AirLoopHVAC,OFFICE S1 OFFICE FRONT AIRLOOP,Design Supply Air Flow Rate [m3/s],2.37091
,          49,AirLoopHVAC,OFFICE S1 OFFICE LEFT AIRLOOP,Design Supply Air Flow Rate [m3/s],1.59310
,          50,AirLoopHVAC,OFFICE S1 OFFICE RIGHT AIRLOOP,Design Supply Air Flow Rate [m3/s],1.52145
,          51,Controller:OutdoorAir,OFFICE S1 OFFICE BACK OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.33104
,          52,Controller:OutdoorAir,OFFICE S1 OFFICE BACK OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.27387
,          53,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE BACK COOLING COIL,Design Size Rated Air Flow Rate [m3/s],2.33104
,          54,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE BACK COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],45041.04231
,          55,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE BACK COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.78597
,          56,Coil:Heating:Fuel,OFFICE S1 OFFICE BACK HEATING COIL,Design Size Nominal Capacity [W],49808.83513
,          57,Fan:ConstantVolume,OFFICE S1 OFFICE BACK FAN,Design Size Maximum Flow Rate [m3/s],2.33104
,          58,Controller:OutdoorAir,OFFICE S1 OFFICE CORE OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],17.29381
,          59,Controller:OutdoorAir,OFFICE S1 OFFICE CORE OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.44879
,          60,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE CORE COOLING COIL,Design Size Rated Air Flow Rate [m3/s],17.29381
,          61,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE CORE COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],0.339394E+06
,          62,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE CORE COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.78011
,          63,Coil:Heating:Fuel,OFFICE S1 OFFICE CORE HEATING COIL,Design Size Nominal Capacity [W],0.387190E+06
,          64,Fan:ConstantVolume,OFFICE S1 OFFICE CORE FAN,Design Size Maximum Flow Rate [m3/s],17.29381
,          65,Controller:OutdoorAir,OFFICE S1 OFFICE FRONT OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.37091
,          66,Controller:OutdoorAir,OFFICE S1 OFFICE FRONT OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.27387
,          67,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE FRONT COOLING COIL,Design Size Rated Air Flow Rate [m3/s],2.37091
,          68,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE FRONT COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],45390.97281
,          69,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE FRONT COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.78989
,          70,Coil:Heating:Fuel,OFFICE S1 OFFICE FRONT HEATING COIL,Design Size Nominal Capacity [W],50462.44640
,          71,Fan:ConstantVolume,OFFICE S1 OFFICE FRONT FAN,Design Size Maximum Flow Rate [m3/s],2.37091
,          72,Controller:OutdoorAir,OFFICE S1 OFFICE LEFT OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.59310
,          73,Controller:OutdoorAir,OFFICE S1 OFFICE LEFT OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.17697
,          74,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE LEFT COOLING COIL,Design Size Rated Air Flow Rate [m3/s],1.59310
,          75,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE LEFT COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],29470.51212
,          76,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE LEFT COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.80099
,          77,Coil:Heating:Fuel,OFFICE S1 OFFICE LEFT HEATING COIL,Design Size Nominal Capacity [W],33607.95060
,          78,Fan:ConstantVolume,OFFICE S1 OFFICE LEFT FAN,Design Size Maximum Flow Rate [m3/s],1.59310
,          79,Controller:OutdoorAir,OFFICE S1 OFFICE RIGHT OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.52145
,          80,Controller:OutdoorAir,OFFICE S1 OFFICE RIGHT OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.17697
,          81,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE RIGHT COOLING COIL,Design Size Rated Air Flow Rate [m3/s],1.52145
,          82,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE RIGHT COOLING COIL,Design Size Gross Rated Total Cooling Capacity [W],29065.45953
,          83,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE RIGHT COOLING COIL,Design Size Gross Rated Sensible Heat Ratio,0.79058
,          84,Coil:Heating:Fuel,OFFICE S1 OFFICE RIGHT HEATING COIL,Design Size Nominal Capacity [W],32434.49978
,          85,Fan:ConstantVolume,OFFICE S1 OFFICE RIGHT FAN,Design Size Maximum Flow Rate [m3/s],1.52145
,          86,PlantLoop,SWH LOOP,Maximum Loop Flow Rate [m3/s],0.00003
,          87,PlantLoop,SWH LOOP,Plant Loop Volume [m3],0.00371
,          88,Pump:ConstantSpeed,SWH PUMP,Design Flow Rate [m3/s],0.00003
,          89,Pump:ConstantSpeed,SWH PUMP,Design Power Consumption [W],0.00000
,          90,WaterHeater:Mixed,SHW HEATER,Use Side Design Flow Rate [m3/s],0.00003


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE BACK COOLING COIL,43166.6,2.86,9.77,12.34,11.15
,           2,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE CORE COOLING COIL,325479.8,2.87,9.79,12.37,11.20
,           3,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE FRONT COOLING COIL,43485.2,2.86,9.75,12.32,11.12
,           4,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE LEFT COOLING COIL,28191.6,2.84,9.70,12.24,11.01
,           5,Coil:Cooling:DX:SingleSpeed,OFFICE S1 OFFICE RIGHT COOLING COIL,27842.6,2.86,9.75,12.31,11.11


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,CHRISTMAS DAY,Holiday,InputFile,12/25,1
