Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:36
,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,54728.45,02-JAN-08:09,27504.00,01-JAN-00:10,48246.73,02-JAN-08:09,0.00,29125.64,01-JAN-05:10,0.00,02-JAN-05:19,0.00,01-JAN-00:10
,February,54728.45,02-FEB-08:09,27504.00,01-FEB-00:10,48246.73,02-FEB-08:09,0.00,29125.64,01-FEB-05:10,0.00,01-FEB-16:40,0.00,01-FEB-00:10
,March,54728.45,02-MAR-08:09,27504.00,01-MAR-00:10,48246.73,02-MAR-08:09,0.00,29125.64,01-MAR-05:10,0.00,01-MAR-07:00,0.00,01-MAR-00:10
,April,54728.45,01-APR-07:10,27504.00,01-APR-00:10,48246.73,01-APR-07:10,0.00,29125.64,01-APR-04:10,0.00,01-APR-07:10,0.00,01-APR-00:10
,May,54728.45,01-MAY-07:10,27504.00,01-MAY-00:10,48246.73,01-MAY-07:10,0.00,29125.64,01-MAY-04:10,0.00,01-MAY-07:30,0.00,01-MAY-00:10
,June,54728.45,01-JUN-07:10,27504.00,01-JUN-00:10,48246.73,01-JUN-07:10,0.00,29125.64,01-JUN-04:10,0.00,01-JUN-09:20,0.00,01-JUN-00:10
,July,54728.45,01-JUL-07:10,27504.00,01-JUL-00:10,48246.73,01-JUL-07:10,0.00,29125.64,01-JUL-04:10,0.00,01-JUL-07:10,0.00,01-JUL-00:10
,August,54728.45,03-AUG-07:10,27504.00,01-AUG-00:10,48246.73,03-AUG-07:10,0.00,29125.64,01-AUG-04:10,0.00,01-AUG-10:09,0.00,01-AUG-00:10
,September,54728.45,01-SEP-07:10,27504.00,01-SEP-00:10,48246.73,01-SEP-07:10,0.00,29125.64,01-SEP-04:10,0.00,01-SEP-07:19,0.00,01-SEP-00:10
,October,54728.45,01-OCT-07:10,27504.00,01-OCT-00:10,48246.73,01-OCT-07:10,0.00,29125.64,01-OCT-04:10,0.00,01-OCT-08:30,0.00,01-OCT-00:10
,November,54728.45,02-NOV-07:10,27504.00,01-NOV-00:10,48246.73,02-NOV-07:10,0.00,29125.64,01-NOV-04:10,0.00,01-NOV-11:09,0.00,01-NOV-00:10
,December,54728.45,01-DEC-08:09,27504.00,01-DEC-00:10,48246.73,01-DEC-08:09,0.00,29125.64,01-DEC-05:10,0.00,01-DEC-00:20,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,54728.45,,27504.00,,48246.73,,0.00,29125.64,,0.00,,0.00,
,Maximum of Months,54728.45,,27504.00,,48246.73,,0.00,29125.64,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,948.81,14-JAN-13:20,0.00,0.00,0.00,0.00,0.00
,February,1556.56,23-FEB-14:39,0.00,0.00,0.00,0.00,0.00
,March,56789.25,31-MAR-14:00,0.00,0.00,0.00,0.00,0.00
,April,45333.41,10-APR-14:30,0.00,0.00,0.00,0.00,0.00
,May,90360.32,11-MAY-15:39,0.00,0.00,0.00,0.00,0.00
,June,117477.16,29-JUN-13:39,0.00,0.00,0.00,0.00,0.00
,July,120486.06,17-JUL-14:20,0.00,0.00,0.00,0.00,0.00
,August,107960.49,05-AUG-15:30,0.00,0.00,0.00,0.00,0.00
,September,92214.76,04-SEP-14:09,0.00,0.00,0.00,0.00,0.00
,October,33139.62,05-OCT-14:00,0.00,0.00,0.00,0.00,0.00
,November,20942.02,04-NOV-14:30,0.00,0.00,0.00,0.00,0.00
,December,4637.58,17-DEC-13:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,948.81,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,120486.06,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,159604.83,02-JAN-16:00,54728.45,48246.73,27504.00,0.00,29125.64,0.00,0.00,0.00,0.00
,February,133657.38,23-FEB-14:39,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,1556.56,0.00
,March,188890.08,31-MAR-14:00,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,56789.25,0.00
,April,177434.24,10-APR-14:30,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,45333.41,0.00
,May,222461.14,11-MAY-15:39,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,90360.32,0.00
,June,249577.98,29-JUN-13:39,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,117477.16,0.00
,July,252586.89,17-JUL-14:20,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,120486.06,0.00
,August,240061.32,05-AUG-15:30,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,107960.49,0.00
,September,224315.58,04-SEP-14:09,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,92214.76,0.00
,October,165240.45,05-OCT-14:00,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,33139.62,0.00
,November,172326.64,16-NOV-16:00,54728.45,48246.73,27504.00,0.00,29125.64,0.00,0.00,12721.82,0.00
,December,159604.83,01-DEC-16:00,54728.45,48246.73,27504.00,0.00,29125.64,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,133657.38,,54728.45,48246.73,0.00,0.00,29125.64,0.00,0.00,0.00,0.00
,Maximum of Months,252586.89,,54728.45,48246.73,27504.00,0.00,29125.64,0.00,0.00,120486.06,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,691880.15,05-JAN-05:10,0.00,5367.97,29-JAN-12:39,0.00
,February,0.00,0.00,691880.15,02-FEB-05:10,0.00,5368.20,06-FEB-12:00,0.00
,March,0.00,0.00,691880.15,02-MAR-05:10,0.00,5367.65,04-MAR-12:50,0.00
,April,0.00,0.00,620798.15,22-APR-04:10,0.00,5366.42,09-APR-11:30,0.00
,May,0.00,0.00,574105.42,05-MAY-04:10,0.00,5365.06,01-MAY-11:50,0.00
,June,0.00,0.00,330231.18,04-JUN-04:10,0.00,5363.51,04-JUN-11:00,0.00
,July,0.00,0.00,9512.46,10-JUL-04:49,0.00,2691.15,01-JUL-11:30,0.00
,August,0.00,0.00,153286.73,08-AUG-04:10,0.00,2690.69,24-AUG-11:30,0.00
,September,0.00,0.00,412277.67,24-SEP-04:10,0.00,2691.05,25-SEP-11:20,0.00
,October,0.00,0.00,681215.95,20-OCT-04:10,0.00,5363.34,28-OCT-11:39,0.00
,November,0.00,0.00,691880.15,12-NOV-05:10,0.00,5365.34,24-NOV-12:39,0.00
,December,0.00,0.00,691880.15,07-DEC-05:10,0.00,5367.37,28-DEC-12:50,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,9512.46,,0.00,2690.69,,0.00
,Maximum of Months,0.00,0.00,691880.15,,0.00,5368.20,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE S1 OFFICE BACK COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [kWh],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,0.06,0.01,0.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.04,0.01,0.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,449.24,102.62,77.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,754.82,167.48,141.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2398.23,542.50,243.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,5424.72,1228.00,392.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,7174.87,1642.45,462.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,6105.43,1384.63,436.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2708.21,574.71,295.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,407.50,85.58,99.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,58.18,12.00,27.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.03,0.23,2.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,25482.34,5740.22,2178.66,,,0.00,,,,,,,
,Minimum of Months,0.04,0.01,0.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7174.87,1642.45,462.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE S1 OFFICE CORE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [kWh],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,0.87,0.19,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,4.07,0.91,1.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,4339.38,984.95,87.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,7247.24,1605.74,152.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,20593.83,4637.06,248.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,44758.49,10081.35,388.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,57901.41,13189.79,453.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,49816.86,11239.71,430.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,23397.01,4940.76,297.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,4229.38,891.62,112.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,792.40,163.46,41.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,51.17,11.36,8.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,213132.12,47746.89,2223.88,,,0.00,,,,,,,
,Minimum of Months,0.87,0.19,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,57901.41,13189.79,453.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE S1 OFFICE FRONT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [kWh],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,0.64,0.14,1.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,9.78,2.18,7.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,704.61,160.10,99.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1043.68,231.46,157.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2611.81,590.98,249.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,5627.48,1274.08,396.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,7483.71,1714.06,466.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,6685.75,1519.28,444.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,3346.37,713.21,316.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,839.18,180.19,140.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,178.80,37.85,69.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,40.58,9.04,16.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,28572.38,6432.57,2366.36,,,0.00,,,,,,,
,Minimum of Months,0.64,0.14,1.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7483.71,1714.06,466.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE S1 OFFICE LEFT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [kWh],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,0.08,0.02,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.58,0.13,2.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,384.98,87.77,92.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,655.62,145.35,161.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1853.85,419.11,257.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3946.02,894.57,404.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,5169.09,1185.21,475.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,4395.52,997.84,444.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2029.46,431.11,312.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,356.51,75.50,114.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,53.16,11.01,39.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.93,0.43,5.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,18846.79,4248.05,2310.88,,,0.00,,,,,,,
,Minimum of Months,0.08,0.02,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5169.09,1185.21,475.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE S1 OFFICE RIGHT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [kWh],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,0.07,0.02,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.24,0.05,1.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,362.43,82.50,88.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,616.79,136.75,163.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1819.11,410.25,262.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3906.45,881.96,407.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,5135.78,1173.70,477.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,4325.14,978.42,447.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1997.09,423.91,320.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,307.11,64.76,107.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,44.06,9.10,29.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.69,0.15,2.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,18514.97,4161.57,2309.03,,,0.00,,,,,,,
,Minimum of Months,0.07,0.02,0.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5135.78,1173.70,477.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE BACK HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,8374.33,0.00,0.00,0.00,0.00,0.00,0.00
,February,7340.21,0.00,0.00,0.00,0.00,0.00,0.00
,March,4136.90,0.00,0.00,0.00,0.00,0.00,0.00
,April,1654.64,0.00,0.00,0.00,0.00,0.00,0.00
,May,683.35,0.00,0.00,0.00,0.00,0.00,0.00
,June,108.72,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.28,0.00,0.00,0.00,0.00,0.00,0.00
,August,19.32,0.00,0.00,0.00,0.00,0.00,0.00
,September,312.28,0.00,0.00,0.00,0.00,0.00,0.00
,October,2058.27,0.00,0.00,0.00,0.00,0.00,0.00
,November,3420.93,0.00,0.00,0.00,0.00,0.00,0.00
,December,7773.96,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,35883.20,,,,,,
,Minimum of Months,0.28,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,8374.33,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE CORE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,60087.51,0.00,0.00,0.00,0.00,0.00,0.00
,February,52580.53,0.00,0.00,0.00,0.00,0.00,0.00
,March,30046.60,0.00,0.00,0.00,0.00,0.00,0.00
,April,12531.14,0.00,0.00,0.00,0.00,0.00,0.00
,May,5454.39,0.00,0.00,0.00,0.00,0.00,0.00
,June,1000.06,0.00,0.00,0.00,0.00,0.00,0.00
,July,12.67,0.00,0.00,0.00,0.00,0.00,0.00
,August,196.40,0.00,0.00,0.00,0.00,0.00,0.00
,September,2552.59,0.00,0.00,0.00,0.00,0.00,0.00
,October,15253.68,0.00,0.00,0.00,0.00,0.00,0.00
,November,24730.34,0.00,0.00,0.00,0.00,0.00,0.00
,December,55869.39,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,260315.32,,,,,,
,Minimum of Months,12.67,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,60087.51,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE FRONT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,7582.39,0.00,0.00,0.00,0.00,0.00,0.00
,February,6607.59,0.00,0.00,0.00,0.00,0.00,0.00
,March,3741.63,0.00,0.00,0.00,0.00,0.00,0.00
,April,1537.59,0.00,0.00,0.00,0.00,0.00,0.00
,May,666.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,109.46,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.29,0.00,0.00,0.00,0.00,0.00,0.00
,August,17.90,0.00,0.00,0.00,0.00,0.00,0.00
,September,266.45,0.00,0.00,0.00,0.00,0.00,0.00
,October,1740.96,0.00,0.00,0.00,0.00,0.00,0.00
,November,2969.59,0.00,0.00,0.00,0.00,0.00,0.00
,December,7151.94,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,32391.80,,,,,,
,Minimum of Months,0.29,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7582.39,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE LEFT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,5264.90,0.00,0.00,0.00,0.00,0.00,0.00
,February,4551.14,0.00,0.00,0.00,0.00,0.00,0.00
,March,2500.67,0.00,0.00,0.00,0.00,0.00,0.00
,April,945.62,0.00,0.00,0.00,0.00,0.00,0.00
,May,387.82,0.00,0.00,0.00,0.00,0.00,0.00
,June,60.23,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.12,0.00,0.00,0.00,0.00,0.00,0.00
,August,8.57,0.00,0.00,0.00,0.00,0.00,0.00
,September,164.98,0.00,0.00,0.00,0.00,0.00,0.00
,October,1198.69,0.00,0.00,0.00,0.00,0.00,0.00
,November,2092.24,0.00,0.00,0.00,0.00,0.00,0.00
,December,4914.65,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,22089.64,,,,,,
,Minimum of Months,0.12,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5264.90,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE RIGHT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,5280.25,0.00,0.00,0.00,0.00,0.00,0.00
,February,4580.80,0.00,0.00,0.00,0.00,0.00,0.00
,March,2492.30,0.00,0.00,0.00,0.00,0.00,0.00
,April,924.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,381.05,0.00,0.00,0.00,0.00,0.00,0.00
,June,59.47,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.24,0.00,0.00,0.00,0.00,0.00,0.00
,August,9.37,0.00,0.00,0.00,0.00,0.00,0.00
,September,162.57,0.00,0.00,0.00,0.00,0.00,0.00
,October,1193.64,0.00,0.00,0.00,0.00,0.00,0.00
,November,2097.97,0.00,0.00,0.00,0.00,0.00,0.00
,December,4926.74,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,22108.92,,,,,,
,Minimum of Months,0.24,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5280.25,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE BACK COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.06,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.04,0.00,0.00,0.00,0.00
,March,0.00,0.00,449.24,0.00,0.00,0.00,0.00
,April,0.00,0.00,754.82,0.00,0.00,0.00,0.00
,May,0.00,0.00,2398.23,0.00,0.00,0.00,0.00
,June,0.00,0.00,5424.72,0.00,0.00,0.00,0.00
,July,0.00,0.00,7174.87,0.00,0.00,0.00,0.00
,August,0.00,0.00,6105.43,0.00,0.00,0.00,0.00
,September,0.00,0.00,2708.21,0.00,0.00,0.00,0.00
,October,0.00,0.00,407.50,0.00,0.00,0.00,0.00
,November,0.00,0.00,58.18,0.00,0.00,0.00,0.00
,December,0.00,0.00,1.03,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,25482.34,,,,
,Minimum of Months,0.00,0.00,0.04,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,7174.87,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE CORE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.87,0.00,0.00,0.00,0.00
,February,0.00,0.00,4.07,0.00,0.00,0.00,0.00
,March,0.00,0.00,4339.38,0.00,0.00,0.00,0.00
,April,0.00,0.00,7247.24,0.00,0.00,0.00,0.00
,May,0.00,0.00,20593.83,0.00,0.00,0.00,0.00
,June,0.00,0.00,44758.49,0.00,0.00,0.00,0.00
,July,0.00,0.00,57901.41,0.00,0.00,0.00,0.00
,August,0.00,0.00,49816.86,0.00,0.00,0.00,0.00
,September,0.00,0.00,23397.01,0.00,0.00,0.00,0.00
,October,0.00,0.00,4229.38,0.00,0.00,0.00,0.00
,November,0.00,0.00,792.40,0.00,0.00,0.00,0.00
,December,0.00,0.00,51.17,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,213132.12,,,,
,Minimum of Months,0.00,0.00,0.87,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,57901.41,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE FRONT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.64,0.00,0.00,0.00,0.00
,February,0.00,0.00,9.78,0.00,0.00,0.00,0.00
,March,0.00,0.00,704.61,0.00,0.00,0.00,0.00
,April,0.00,0.00,1043.68,0.00,0.00,0.00,0.00
,May,0.00,0.00,2611.81,0.00,0.00,0.00,0.00
,June,0.00,0.00,5627.48,0.00,0.00,0.00,0.00
,July,0.00,0.00,7483.71,0.00,0.00,0.00,0.00
,August,0.00,0.00,6685.75,0.00,0.00,0.00,0.00
,September,0.00,0.00,3346.37,0.00,0.00,0.00,0.00
,October,0.00,0.00,839.18,0.00,0.00,0.00,0.00
,November,0.00,0.00,178.80,0.00,0.00,0.00,0.00
,December,0.00,0.00,40.58,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,28572.38,,,,
,Minimum of Months,0.00,0.00,0.64,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,7483.71,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE LEFT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.08,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.58,0.00,0.00,0.00,0.00
,March,0.00,0.00,384.98,0.00,0.00,0.00,0.00
,April,0.00,0.00,655.62,0.00,0.00,0.00,0.00
,May,0.00,0.00,1853.85,0.00,0.00,0.00,0.00
,June,0.00,0.00,3946.02,0.00,0.00,0.00,0.00
,July,0.00,0.00,5169.09,0.00,0.00,0.00,0.00
,August,0.00,0.00,4395.52,0.00,0.00,0.00,0.00
,September,0.00,0.00,2029.46,0.00,0.00,0.00,0.00
,October,0.00,0.00,356.51,0.00,0.00,0.00,0.00
,November,0.00,0.00,53.16,0.00,0.00,0.00,0.00
,December,0.00,0.00,1.93,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,18846.79,,,,
,Minimum of Months,0.00,0.00,0.08,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,5169.09,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE S1 OFFICE RIGHT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.07,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.24,0.00,0.00,0.00,0.00
,March,0.00,0.00,362.43,0.00,0.00,0.00,0.00
,April,0.00,0.00,616.79,0.00,0.00,0.00,0.00
,May,0.00,0.00,1819.11,0.00,0.00,0.00,0.00
,June,0.00,0.00,3906.45,0.00,0.00,0.00,0.00
,July,0.00,0.00,5135.78,0.00,0.00,0.00,0.00
,August,0.00,0.00,4325.14,0.00,0.00,0.00,0.00
,September,0.00,0.00,1997.09,0.00,0.00,0.00,0.00
,October,0.00,0.00,307.11,0.00,0.00,0.00,0.00
,November,0.00,0.00,44.06,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.69,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,18514.97,,,,
,Minimum of Months,0.00,0.00,0.07,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,5135.78,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE S1 OFFICE BACK FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,1427.60,0.00,0.00,0.00
,February,1303.23,0.00,0.00,0.00
,March,1457.34,0.00,0.00,0.00
,April,1422.20,0.00,0.00,0.00
,May,1427.60,0.00,0.00,0.00
,June,1422.20,0.00,0.00,0.00
,July,1470.86,0.00,0.00,0.00
,August,1443.83,0.00,0.00,0.00
,September,1405.97,0.00,0.00,0.00
,October,1443.83,0.00,0.00,0.00
,November,1373.53,0.00,0.00,0.00
,December,1457.34,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,17055.53,,,
,Minimum of Months,1303.23,0.00,0.00,0.00
,Maximum of Months,1470.86,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE S1 OFFICE CORE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,10591.26,0.00,0.00,0.00
,February,9668.54,0.00,0.00,0.00
,March,10811.92,0.00,0.00,0.00
,April,10551.15,0.00,0.00,0.00
,May,10591.26,0.00,0.00,0.00
,June,10551.15,0.00,0.00,0.00
,July,10912.21,0.00,0.00,0.00
,August,10711.62,0.00,0.00,0.00
,September,10430.79,0.00,0.00,0.00
,October,10711.62,0.00,0.00,0.00
,November,10190.08,0.00,0.00,0.00
,December,10811.92,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,126533.51,,,
,Minimum of Months,9668.54,0.00,0.00,0.00
,Maximum of Months,10912.21,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE S1 OFFICE FRONT FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,1452.02,0.00,0.00,0.00
,February,1325.52,0.00,0.00,0.00
,March,1482.27,0.00,0.00,0.00
,April,1446.52,0.00,0.00,0.00
,May,1452.02,0.00,0.00,0.00
,June,1446.52,0.00,0.00,0.00
,July,1496.02,0.00,0.00,0.00
,August,1468.52,0.00,0.00,0.00
,September,1430.02,0.00,0.00,0.00
,October,1468.52,0.00,0.00,0.00
,November,1397.02,0.00,0.00,0.00
,December,1482.27,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,17347.23,,,
,Minimum of Months,1325.52,0.00,0.00,0.00
,Maximum of Months,1496.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE S1 OFFICE LEFT FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,975.67,0.00,0.00,0.00
,February,890.67,0.00,0.00,0.00
,March,995.99,0.00,0.00,0.00
,April,971.97,0.00,0.00,0.00
,May,975.67,0.00,0.00,0.00
,June,971.97,0.00,0.00,0.00
,July,1005.23,0.00,0.00,0.00
,August,986.75,0.00,0.00,0.00
,September,960.88,0.00,0.00,0.00
,October,986.75,0.00,0.00,0.00
,November,938.71,0.00,0.00,0.00
,December,995.99,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,11656.26,,,
,Minimum of Months,890.67,0.00,0.00,0.00
,Maximum of Months,1005.23,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE S1 OFFICE RIGHT FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,931.78,0.00,0.00,0.00
,February,850.61,0.00,0.00,0.00
,March,951.20,0.00,0.00,0.00
,April,928.26,0.00,0.00,0.00
,May,931.78,0.00,0.00,0.00
,June,928.26,0.00,0.00,0.00
,July,960.02,0.00,0.00,0.00
,August,942.37,0.00,0.00,0.00
,September,917.67,0.00,0.00,0.00
,October,942.37,0.00,0.00,0.00
,November,896.49,0.00,0.00,0.00
,December,951.20,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,11132.01,,,
,Minimum of Months,850.61,0.00,0.00,0.00
,Maximum of Months,960.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],54039.33,8440.39,0.00,62479.72
,Cost per Total Building Area [$/m2],10.85,1.69,0.00,12.54
,Cost per Net Conditioned Building Area [$/m2],10.85,1.69,0.00,12.54


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),54039.33
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),8440.39


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),4166.71,3785.93,4298.75,4214.12,4358.46,5012.06,5505.93,5206.47,4526.60,4262.50,3981.07,4360.74,53679.33,5505.93
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),4196.71,3815.93,4328.75,4244.12,4388.46,5042.06,5535.93,5236.47,4556.60,4292.50,4011.07,4390.74,54039.33,5535.93
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),4196.71,3815.93,4328.75,4244.12,4388.46,5042.06,5535.93,5236.47,4556.60,4292.50,4011.07,4390.74,54039.33,5535.93
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),4196.71,3815.93,4328.75,4244.12,4388.46,5042.06,5535.93,5236.47,4556.60,4292.50,4011.07,4390.74,54039.33,5535.93


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,1943.57,2072.41,1942.01,1572.96,0.00,0.00,0.00,7530.94,2072.41,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,1788.34,2057.95,1907.30,1651.48,0.00,0.00,0.00,7405.07,2057.95,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,1280.15,1375.57,1357.16,1302.16,0.00,0.00,0.00,5315.05,1375.57,EnergyCharges
,WINTERONPEAK ($),2813.52,2574.31,2941.31,2926.93,3098.84,0.00,0.00,0.00,0.00,2902.30,2695.18,2985.02,22937.42,3098.84,EnergyCharges
,WINTEROFFPEAK ($),1353.19,1211.62,1357.43,1287.19,1259.62,0.00,0.00,0.00,0.00,1360.20,1285.90,1375.71,10490.86,1375.71,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,PeakEnergy,37513.63,34324.12,39217.51,39025.72,41317.83,25914.27,27632.07,25893.43,20972.74,38697.39,35935.69,39800.31,406244.70,41317.83
,OffPeakEnergy,18042.47,16154.97,18099.09,17162.51,16794.91,17068.66,18340.96,18095.52,17362.19,18135.98,17145.28,18342.86,210745.40,18342.86
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,23844.53,27439.35,25430.69,22019.71,0.00,0.00,0.00,98734.28,27439.35


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,55556.10,50479.09,57316.60,56188.23,58112.73,66827.46,73412.37,69419.63,60354.64,56833.37,53080.96,58143.18,715724.39,73412.37
,TotalDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,PeakEnergy,37513.63,34324.12,39217.51,39025.72,41317.83,25914.27,27632.07,25893.43,20972.74,38697.39,35935.69,39800.31,406244.70,41317.83
,PeakDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,18042.47,16154.97,18099.09,17162.51,16794.91,17068.66,18340.96,18095.52,17362.19,18135.98,17145.28,18342.86,210745.40,18342.86
,OffPeakDemand,132.10,132.10,133.27,134.04,150.43,170.55,173.14,169.71,157.56,133.77,133.71,132.10,1752.47,173.14
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,23844.53,27439.35,25430.69,22019.71,0.00,0.00,0.00,98734.28,27439.35
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,227.96,234.14,216.48,198.85,0.00,0.00,0.00,877.43,234.14
,PeakExceedsOffPeak,9.17,1.31,55.36,43.37,71.74,78.63,79.37,70.17,66.66,31.41,20.43,18.39,546.01,79.37
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,141.27,133.41,188.63,177.40,222.17,21.22,18.37,23.40,25.37,165.18,154.13,150.49,1421.05,222.17
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,37513.63,34324.12,39217.51,39025.72,41317.83,25914.27,27632.07,25893.43,20972.74,38697.39,35935.69,39800.31,406244.70,41317.83
,PeakAndShoulderDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,PeakAndMidPeakEnergy,37513.63,34324.12,39217.51,39025.72,41317.83,49758.80,55071.42,51324.11,42992.45,38697.39,35935.69,39800.31,504978.98,55071.42
,PeakAndMidPeakDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,ShoulderAndOffPeakEnergy,18042.47,16154.97,18099.09,17162.51,16794.91,17068.66,18340.96,18095.52,17362.19,18135.98,17145.28,18342.86,210745.40,18342.86
,ShoulderAndOffPeakDemand,132.10,132.10,133.27,134.04,150.43,170.55,173.14,169.71,157.56,133.77,133.71,132.10,1752.47,173.14
,PeakAndOffPeakEnergy,55556.10,50479.09,57316.60,56188.23,58112.73,42982.93,45973.03,43988.95,38334.93,56833.37,53080.96,58143.18,616990.11,58143.18
,PeakAndOffPeakDemand,141.27,133.41,188.63,177.40,222.17,249.18,252.51,239.88,224.23,165.18,154.13,150.49,2298.48,252.51
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1850.37,1619.91,932.69,391.96,174.78,39.17,10.00,14.71,84.37,473.24,769.05,1720.15,8080.39,1850.37
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),1880.37,1649.91,962.69,421.96,204.78,69.17,40.00,44.71,114.37,503.24,799.05,1750.15,8440.39,1880.37
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1880.37,1649.91,962.69,421.96,204.78,69.17,40.00,44.71,114.37,503.24,799.05,1750.15,8440.39,1880.37
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),1880.37,1649.91,962.69,421.96,204.78,69.17,40.00,44.71,114.37,503.24,799.05,1750.15,8440.39,1880.37


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),1850.37,1619.91,932.69,391.96,174.78,39.17,10.00,14.71,84.37,473.24,769.05,1720.15,8080.39,1850.37,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01
,TotalDemand,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,PeakEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01
,PeakDemand,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01
,PeakAndShoulderDemand,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,PeakAndMidPeakEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01
,PeakAndMidPeakDemand,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,5001.01,4378.13,2520.78,1059.34,472.38,105.87,27.02,39.75,228.04,1279.01,2078.52,4649.04,21838.89,5001.01
,PeakAndOffPeakDemand,23.67,23.64,23.52,18.55,16.16,8.46,0.3513,4.03,10.61,21.51,23.50,23.67,197.67,23.67
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{66668F9C-D1FB-4EE0-BA35-9F87E0592959}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,none
,Resource,
,Start Date,
,           1,
,           2,
,           3,
,           4,
,           5,
,           6,
,           7,
,           8,
,           9,
,          10,
,          11,
,          12,
,          13,
,          14,
,          15,
,          16,
,          17,
,          18,
,          19,
,          20,
,          21,
,          22,
,          23,
,          24,
,          25,


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,8440.39,54039.33
,January         2012,8440.39,54039.33
,January         2013,8440.39,54039.33
,January         2014,8440.39,54039.33
,January         2015,8440.39,54039.33
,January         2016,8440.39,54039.33
,January         2017,8440.39,54039.33
,January         2018,8440.39,54039.33
,January         2019,8440.39,54039.33
,January         2020,8440.39,54039.33
,January         2021,8440.39,54039.33
,January         2022,8440.39,54039.33
,January         2023,8440.39,54039.33
,January         2024,8440.39,54039.33
,January         2025,8440.39,54039.33
,January         2026,8440.39,54039.33
,January         2027,8440.39,54039.33
,January         2028,8440.39,54039.33
,January         2029,8440.39,54039.33
,January         2030,8440.39,54039.33
,January         2031,8440.39,54039.33
,January         2032,8440.39,54039.33
,January         2033,8440.39,54039.33
,January         2034,8440.39,54039.33
,January         2035,8440.39,54039.33


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2012,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2013,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2014,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2015,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2016,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2017,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2018,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2019,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2020,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2021,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2022,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2023,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2024,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2025,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2026,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2027,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2028,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2029,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2030,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2031,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2032,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2033,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2034,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72
,January         2035,62479.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62479.72


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2012,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2013,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2014,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2015,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2016,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2017,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2018,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2019,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2020,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2021,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2022,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2023,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2024,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2025,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2026,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2027,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2028,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2029,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2030,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2031,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2032,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2033,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2034,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88
,        2035,6077.08,5465.84,5291.43,4666.07,4593.23,5111.23,5575.92,5281.18,4670.97,4795.74,4810.12,6140.88


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,8440.39,146973.73,17.4131
,ElectricityPurchased,Energy,Energy Cost,54039.33,940994.82,17.4131
,TOTAL,,,,1087968.55,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,1087968.55
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,1087968.55
,Total Operation,1087968.55
,Total Capital,0.00
,Grand Total,1087968.55


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,62479.72,60659.92
,January         2012,62479.72,58893.13
,January         2013,62479.72,57177.79
,January         2014,62479.72,55512.42
,January         2015,62479.72,53895.55
,January         2016,62479.72,52325.78
,January         2017,62479.72,50801.73
,January         2018,62479.72,49322.07
,January         2019,62479.72,47885.50
,January         2020,62479.72,46490.78
,January         2021,62479.72,45136.68
,January         2022,62479.72,43822.02
,January         2023,62479.72,42545.65
,January         2024,62479.72,41306.45
,January         2025,62479.72,40103.35
,January         2026,62479.72,38935.29
,January         2027,62479.72,37801.26
,January         2028,62479.72,36700.25
,January         2029,62479.72,35631.31
,January         2030,62479.72,34593.50
,January         2031,62479.72,33585.93
,January         2032,62479.72,32607.70
,January         2033,62479.72,31657.96
,January         2034,62479.72,30735.88
,January         2035,62479.72,29840.66
,TOTAL,,1087968.55


