<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
  2018-10-05
  13:38:26
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:36</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200</b></p>
<p>Simulation Timestamp: <b>2018-10-05
  13:38:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">  1355701.75</td>
    <td align="right">      272.11</td>
    <td align="right">      272.11</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">  1355701.75</td>
    <td align="right">      272.11</td>
    <td align="right">      272.11</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">  2960315.34</td>
    <td align="right">      594.19</td>
    <td align="right">      594.19</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">  2960315.34</td>
    <td align="right">      594.19</td>
    <td align="right">      594.19</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.11</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.11</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   628972.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    68329.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   190151.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">   119972.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   153488.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   183724.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    11061.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   715667.13</td>
    <td align="right">   640034.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.10</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   628972.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    68329.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   190151.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">exterior lights</td>
    <td align="right">   119972.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   153488.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   183724.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    11061.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       50.59</td>
    <td align="right">      128.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      143.65</td>
    <td align="right">      128.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       50.59</td>
    <td align="right">      128.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       30.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      143.65</td>
    <td align="right">      128.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">  715667.134</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">  715667.134</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">  715667.134</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">  715667.134</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      173.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      173.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      173.10</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3046.17</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::S1ATTIC">S1 ATTIC</a>    |   
<a href="#ZoneCoolingSummaryMonthly::S1OFFICEBACK">S1 OFFICE BACK</a>    |   
<a href="#ZoneCoolingSummaryMonthly::S1OFFICECORE">S1 OFFICE CORE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::S1OFFICEFRONT">S1 OFFICE FRONT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::S1OFFICELEFT">S1 OFFICE LEFT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::S1OFFICERIGHT">S1 OFFICE RIGHT</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::S1ATTIC">S1 ATTIC</a>    |   
<a href="#ZoneHeatingSummaryMonthly::S1OFFICEBACK">S1 OFFICE BACK</a>    |   
<a href="#ZoneHeatingSummaryMonthly::S1OFFICECORE">S1 OFFICE CORE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::S1OFFICEFRONT">S1 OFFICE FRONT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::S1OFFICELEFT">S1 OFFICE LEFT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::S1OFFICERIGHT">S1 OFFICE RIGHT</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::OFFICES1OFFICEBACKCOOLINGCOIL">OFFICE S1 OFFICE BACK COOLING COIL</a>    |   
<a href="#DXReportMonthly::OFFICES1OFFICECORECOOLINGCOIL">OFFICE S1 OFFICE CORE COOLING COIL</a>    |   
<a href="#DXReportMonthly::OFFICES1OFFICEFRONTCOOLINGCOIL">OFFICE S1 OFFICE FRONT COOLING COIL</a>    |   
<a href="#DXReportMonthly::OFFICES1OFFICELEFTCOOLINGCOIL">OFFICE S1 OFFICE LEFT COOLING COIL</a>    |   
<a href="#DXReportMonthly::OFFICES1OFFICERIGHTCOOLINGCOIL">OFFICE S1 OFFICE RIGHT COOLING COIL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::OFFICES1OFFICEBACKHEATINGCOIL">OFFICE S1 OFFICE BACK HEATING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICECOREHEATINGCOIL">OFFICE S1 OFFICE CORE HEATING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICEFRONTHEATINGCOIL">OFFICE S1 OFFICE FRONT HEATING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICELEFTHEATINGCOIL">OFFICE S1 OFFICE LEFT HEATING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICERIGHTHEATINGCOIL">OFFICE S1 OFFICE RIGHT HEATING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICEBACKCOOLINGCOIL">OFFICE S1 OFFICE BACK COOLING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICECORECOOLINGCOIL">OFFICE S1 OFFICE CORE COOLING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICEFRONTCOOLINGCOIL">OFFICE S1 OFFICE FRONT COOLING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICELEFTCOOLINGCOIL">OFFICE S1 OFFICE LEFT COOLING COIL</a>    |   
<a href="#CoilReportMonthly::OFFICES1OFFICERIGHTCOOLINGCOIL">OFFICE S1 OFFICE RIGHT COOLING COIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::OFFICES1OFFICEBACKFAN">OFFICE S1 OFFICE BACK FAN</a>    |   
<a href="#FanReportMonthly::OFFICES1OFFICECOREFAN">OFFICE S1 OFFICE CORE FAN</a>    |   
<a href="#FanReportMonthly::OFFICES1OFFICEFRONTFAN">OFFICE S1 OFFICE FRONT FAN</a>    |   
<a href="#FanReportMonthly::OFFICES1OFFICELEFTFAN">OFFICE S1 OFFICE LEFT FAN</a>    |   
<a href="#FanReportMonthly::OFFICES1OFFICERIGHTFAN">OFFICE S1 OFFICE RIGHT FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::SWHPUMP">SWH PUMP</a>    |   
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::S1OFFICEBACK">S1 OFFICE BACK</a>   |  
<a href="#ZoneComponentLoadSummary::S1OFFICECORE">S1 OFFICE CORE</a>   |  
<a href="#ZoneComponentLoadSummary::S1OFFICEFRONT">S1 OFFICE FRONT</a>   |  
<a href="#ZoneComponentLoadSummary::S1OFFICELEFT">S1 OFFICE LEFT</a>   |  
<a href="#ZoneComponentLoadSummary::S1OFFICERIGHT">S1 OFFICE RIGHT</a>   |  
<p><b>AirLoop Component Load Summary</b></p> |
<a href="#AirLoopComponentLoadSummary::OFFICES1OFFICEBACKAIRLOOP">OFFICE S1 OFFICE BACK AIRLOOP</a>   |  
<a href="#AirLoopComponentLoadSummary::OFFICES1OFFICECOREAIRLOOP">OFFICE S1 OFFICE CORE AIRLOOP</a>   |  
<a href="#AirLoopComponentLoadSummary::OFFICES1OFFICEFRONTAIRLOOP">OFFICE S1 OFFICE FRONT AIRLOOP</a>   |  
<a href="#AirLoopComponentLoadSummary::OFFICES1OFFICELEFTAIRLOOP">OFFICE S1 OFFICE LEFT AIRLOOP</a>   |  
<a href="#AirLoopComponentLoadSummary::OFFICES1OFFICERIGHTAIRLOOP">OFFICE S1 OFFICE RIGHT AIRLOOP</a>   |  
<p><b>Facility Component Load Summary</b></p> |
<a href="#FacilityComponentLoadSummary::Facility">Facility</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::EXAMPLEF">EXAMPLEF</a>   |  
<a href="#TariffReport::EXAMPLEA-GAS">EXAMPLEA-GAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.05 13:36</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Pittsburgh International Ap PA USA TMY3 WMO#=725200</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.50</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      878.88</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      878.88</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      186.31</td>
    <td align="right">       52.23</td>
    <td align="right">       34.82</td>
    <td align="right">       64.44</td>
    <td align="right">       34.82</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      878.88</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      878.88</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
    <td align="right">      263.66</td>
    <td align="right">      175.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      186.31</td>
    <td align="right">       52.23</td>
    <td align="right">       34.82</td>
    <td align="right">       64.44</td>
    <td align="right">       34.82</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     5435.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">S1 ATTIC</td>
    <td align="right">     5156.44</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">    19641.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">      407.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1242.07</td>
    <td align="right">        1.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
    <td align="right">       52.23</td>
    <td align="right">       52.23</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">     3641.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11106.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">      407.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1242.07</td>
    <td align="right">        1.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
    <td align="right">       64.44</td>
    <td align="right">       64.44</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">      263.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      802.63</td>
    <td align="right">        1.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">      263.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      802.63</td>
    <td align="right">        1.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
    <td align="right">       34.82</td>
    <td align="right">       34.82</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15195.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      878.88</td>
    <td align="right">        0.00</td>
    <td align="right">      186.31</td>
    <td align="right">      186.31</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15195.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      878.88</td>
    <td align="right">        0.00</td>
    <td align="right">      186.31</td>
    <td align="right">      186.31</td>
    <td align="right">     16.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     5156.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19641.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     5156.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19641.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">17-JUL-14:20</td>
    <td align="right">27-JAN-05:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   691880.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   120486.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    54728.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    48246.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    29125.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     2687.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   252586.89</td>
    <td align="right">   694567.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   691880.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   120486.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    54728.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">exterior lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    48246.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    29125.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     2687.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   681806.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   216398.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   602211.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">   379952.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   486099.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   581855.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    11990.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">  2266517.81</td>
    <td align="right">   693797.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      136.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       43.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      120.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       76.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      116.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      454.93</td>
    <td align="right">      139.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      136.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       43.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      120.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       76.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      116.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      454.93</td>
    <td align="right">      139.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK TERMINAL 1</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE TERMINAL 1</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT TERMINAL 1</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT TERMINAL 1</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT TERMINAL 1</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">       17.29</td>
    <td align="right">       17.29</td>
    <td align="right">       17.29</td>
    <td align="right">       17.29</td>
    <td align="right">       17.29</td>
    <td align="right">       17.29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK OA CONTROLLER</td>
    <td align="right">        2.33</td>
    <td align="right">    0.273867</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE OA CONTROLLER</td>
    <td align="right">       17.29</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT OA CONTROLLER</td>
    <td align="right">        2.37</td>
    <td align="right">    0.273867</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT OA CONTROLLER</td>
    <td align="right">        1.59</td>
    <td align="right">    0.176974</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT OA CONTROLLER</td>
    <td align="right">        1.52</td>
    <td align="right">    0.176974</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK COOLING COIL</td>
    <td align="right">        2.33</td>
    <td align="right">    45041.04</td>
    <td align="right">    0.785973</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE COOLING COIL</td>
    <td align="right">       17.29</td>
    <td align="right">   339394.28</td>
    <td align="right">    0.780112</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT COOLING COIL</td>
    <td align="right">        2.37</td>
    <td align="right">    45390.97</td>
    <td align="right">    0.789891</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT COOLING COIL</td>
    <td align="right">        1.59</td>
    <td align="right">    29470.51</td>
    <td align="right">    0.800994</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT COOLING COIL</td>
    <td align="right">        1.52</td>
    <td align="right">    29065.46</td>
    <td align="right">    0.790576</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK HEATING COIL</td>
    <td align="right">    49808.84</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE HEATING COIL</td>
    <td align="right">   387190.39</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT HEATING COIL</td>
    <td align="right">    50462.45</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT HEATING COIL</td>
    <td align="right">    33607.95</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT HEATING COIL</td>
    <td align="right">    32434.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE BACK FAN</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE CORE FAN</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE FRONT FAN</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE LEFT FAN</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">OFFICE S1 OFFICE RIGHT FAN</td>
    <td align="right">        1.52</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWH LOOP</td>
    <td align="right">    0.000031</td>
    <td align="right">    0.003713</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWH PUMP</td>
    <td align="right">    0.000031</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHW HEATER</td>
    <td align="right">    0.000031</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE BACK BACK_WALL</td>
    <td align="right">S1 OFFICE BACK BACK_WALL WIN_1 | S1 OFFICE BACK BACK_WALL WIN_2 | S1 OFFICE BACK BACK_WALL WIN_3 | S1 OFFICE BACK BACK_WALL WIN_4 | S1 OFFICE BACK BACK_WALL WIN_5 | S1 OFFICE BACK BACK_WALL WIN_6 |</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE FRONT FRONT_WALL</td>
    <td align="right">S1 OFFICE FRONT FRONT_WALL WIN_1 | S1 OFFICE FRONT FRONT_WALL WIN_2 | S1 OFFICE FRONT FRONT_WALL WIN_3 | S1 OFFICE FRONT FRONT_WALL WIN_4 | S1 OFFICE FRONT FRONT_WALL WIN_5 | S1 OFFICE FRONT FRONT_WALL WIN_6 |</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE LEFT LEFT_WALL</td>
    <td align="right">S1 OFFICE LEFT LEFT_WALL WIN_1 | S1 OFFICE LEFT LEFT_WALL WIN_2 | S1 OFFICE LEFT LEFT_WALL WIN_3 | S1 OFFICE LEFT LEFT_WALL WIN_4 |</td>
  </tr>
  <tr>
    <td align="right">S1 OFFICE RIGHT RIGHT_WALL</td>
    <td align="right">S1 OFFICE RIGHT RIGHT_WALL WIN_1 | S1 OFFICE RIGHT RIGHT_WALL WIN_2 | S1 OFFICE RIGHT RIGHT_WALL WIN_3 | S1 OFFICE RIGHT RIGHT_WALL WIN_4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.560</td>
    <td align="right">0.560</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">-0.82</td>
    <td align="right">0.98</td>
    <td align="right">3.80</td>
    <td align="right">11.17</td>
    <td align="right">16.86</td>
    <td align="right">20.70</td>
    <td align="right">21.86</td>
    <td align="right">19.87</td>
    <td align="right">15.46</td>
    <td align="right">9.56</td>
    <td align="right">4.08</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Pittsburgh International Ap PA USA TMY3 WMO#=725200</td>
    <td align="right">40.50</td>
    <td align="right">-80.23</td>
    <td align="right">-5.00</td>
    <td align="right">350.00</td>
    <td align="right">97190</td>
    <td align="right">1.1552</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">50</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">YES</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">68</td>
    <td align="right">20</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 ATTIC</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.22</td>
    <td align="right">28.82</td>
    <td align="right">5.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.60</td>
    <td align="right">87.05</td>
    <td align="right">-0.60</td>
    <td align="right">58.23</td>
    <td align="right">3.05</td>
    <td align="right">12.86</td>
    <td align="right">4.91</td>
    <td align="right">19641.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">5156.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.22</td>
    <td align="right">55.22</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">86.45</td>
    <td align="right">52.63</td>
    <td align="right">57.63</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">1242.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">407.24</td>
    <td align="right">263.66</td>
    <td align="right">211.43</td>
    <td align="right">52.23</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.22</td>
    <td align="right">28.82</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">81.45</td>
    <td align="right">5.00</td>
    <td align="right">52.63</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">11106.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">3641.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.22</td>
    <td align="right">2.41</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">86.45</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">1242.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">407.24</td>
    <td align="right">263.66</td>
    <td align="right">199.23</td>
    <td align="right">64.44</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.37</td>
    <td align="right">28.82</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">57.63</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">802.63</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">263.16</td>
    <td align="right">175.78</td>
    <td align="right">140.96</td>
    <td align="right">34.82</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.08</td>
    <td align="right">28.82</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">81.45</td>
    <td align="right">86.45</td>
    <td align="right">0.00</td>
    <td align="right">57.63</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">802.63</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">263.16</td>
    <td align="right">175.78</td>
    <td align="right">140.96</td>
    <td align="right">34.82</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 ATTIC</td>
    <td align="right">5156.44</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">16.900</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.660</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">3641.32</td>
    <td align="right">195.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">16.900</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.660</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">16.900</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.660</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">16.900</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.660</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">18.587</td>
    <td align="right">5.380E-002</td>
    <td align="right">16.900</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.660</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 OFFICE BACK OFFICE PEOPLE</td>
    <td align="right">OFFICE OCCUPANCY YEAR</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">21.9</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">OFFICE ACTIVITY YEAR</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE CORE OFFICE PEOPLE</td>
    <td align="right">OFFICE OCCUPANCY YEAR</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">3641.32</td>
    <td align="right">195.9</td>
    <td align="right">195.9</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">OFFICE ACTIVITY YEAR</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">196</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE FRONT OFFICE PEOPLE</td>
    <td align="right">OFFICE OCCUPANCY YEAR</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">21.9</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">OFFICE ACTIVITY YEAR</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE LEFT OFFICE PEOPLE</td>
    <td align="right">OFFICE OCCUPANCY YEAR</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">OFFICE ACTIVITY YEAR</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE RIGHT OFFICE PEOPLE</td>
    <td align="right">OFFICE OCCUPANCY YEAR</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">14.2</td>
    <td align="right">5.380E-002</td>
    <td align="right">18.587</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">OFFICE ACTIVITY YEAR</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">14</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 OFFICE BACK OFFICE LIGHTS</td>
    <td align="right">OFFICE INT_LIGHTING YEAR</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">6882.314</td>
    <td align="right">16.900</td>
    <td align="right">314.126</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6882.314</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE CORE OFFICE LIGHTS</td>
    <td align="right">OFFICE INT_LIGHTING YEAR</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">3641.32</td>
    <td align="right">195.9</td>
    <td align="right">61538.253</td>
    <td align="right">16.900</td>
    <td align="right">314.126</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">61538.253</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE FRONT OFFICE LIGHTS</td>
    <td align="right">OFFICE INT_LIGHTING YEAR</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">6882.314</td>
    <td align="right">16.900</td>
    <td align="right">314.126</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6882.314</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE LEFT OFFICE LIGHTS</td>
    <td align="right">OFFICE INT_LIGHTING YEAR</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">4447.370</td>
    <td align="right">16.900</td>
    <td align="right">314.126</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4447.370</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE RIGHT OFFICE LIGHTS</td>
    <td align="right">OFFICE INT_LIGHTING YEAR</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">4447.370</td>
    <td align="right">16.900</td>
    <td align="right">314.126</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4447.370</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 OFFICE BACK OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE PLUG LOADS YEAR</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">4381.876</td>
    <td align="right">10.760</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4381.876</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE CORE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE PLUG LOADS YEAR</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">3641.32</td>
    <td align="right">195.9</td>
    <td align="right">39180.568</td>
    <td align="right">10.760</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">39180.568</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE FRONT OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE PLUG LOADS YEAR</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">407.24</td>
    <td align="right">21.9</td>
    <td align="right">4381.876</td>
    <td align="right">10.760</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">4381.876</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE LEFT OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE PLUG LOADS YEAR</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">2831.580</td>
    <td align="right">10.760</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2831.580</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE RIGHT OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">OFFICE PLUG LOADS YEAR</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">263.16</td>
    <td align="right">14.2</td>
    <td align="right">2831.580</td>
    <td align="right">10.760</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2831.580</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHW HEATER</td>
    <td align="right">0.1514</td>
    <td align="right">845000.0</td>
    <td align="right">4.465</td>
    <td align="right">0.5600</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 ATTIC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">Cooling</td>
    <td align="right">27298.02591</td>
    <td align="right">27298.02591</td>
    <td align="right">2.08459</td>
    <td align="right">2.08459</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">31.90000</td>
    <td align="right">1.40143E-002</td>
    <td align="right">407.23750</td>
    <td align="right">21.90938</td>
    <td align="right">0.27387</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">Heating</td>
    <td align="right">39150.89146</td>
    <td align="right">39150.89146</td>
    <td align="right">2.33104</td>
    <td align="right">2.33104</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-15.70000</td>
    <td align="right">9.93103E-004</td>
    <td align="right">407.23750</td>
    <td align="right">21.90938</td>
    <td align="right">0.27387</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">Cooling</td>
    <td align="right">226459.56719</td>
    <td align="right">226459.56719</td>
    <td align="right">17.29381</td>
    <td align="right">17.29381</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">31.90000</td>
    <td align="right">1.40143E-002</td>
    <td align="right">3641.31674</td>
    <td align="right">195.90284</td>
    <td align="right">2.44879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">Heating</td>
    <td align="right">265057.48486</td>
    <td align="right">265057.48486</td>
    <td align="right">15.70210</td>
    <td align="right">15.70210</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-15.70000</td>
    <td align="right">9.93103E-004</td>
    <td align="right">3641.31674</td>
    <td align="right">195.90284</td>
    <td align="right">2.44879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">Cooling</td>
    <td align="right">28580.78725</td>
    <td align="right">28580.78725</td>
    <td align="right">2.18254</td>
    <td align="right">2.18254</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">31.90000</td>
    <td align="right">1.40143E-002</td>
    <td align="right">407.23750</td>
    <td align="right">21.90938</td>
    <td align="right">0.27387</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">Heating</td>
    <td align="right">39812.52698</td>
    <td align="right">39812.52698</td>
    <td align="right">2.37091</td>
    <td align="right">2.37091</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-15.70000</td>
    <td align="right">9.93103E-004</td>
    <td align="right">407.23750</td>
    <td align="right">21.90938</td>
    <td align="right">0.27387</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">Cooling</td>
    <td align="right">20863.25771</td>
    <td align="right">20863.25771</td>
    <td align="right">1.59310</td>
    <td align="right">1.59310</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">31.14467</td>
    <td align="right">1.40143E-002</td>
    <td align="right">263.15800</td>
    <td align="right">14.15790</td>
    <td align="right">0.17697</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">Heating</td>
    <td align="right">25527.13495</td>
    <td align="right">25527.13495</td>
    <td align="right">1.52010</td>
    <td align="right">1.52010</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-15.70000</td>
    <td align="right">9.93103E-004</td>
    <td align="right">263.15800</td>
    <td align="right">14.15790</td>
    <td align="right">0.17697</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">Cooling</td>
    <td align="right">18673.60714</td>
    <td align="right">18673.60714</td>
    <td align="right">1.42599</td>
    <td align="right">1.42599</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">31.90000</td>
    <td align="right">1.40143E-002</td>
    <td align="right">263.15800</td>
    <td align="right">14.15790</td>
    <td align="right">0.17697</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">Heating</td>
    <td align="right">25549.53872</td>
    <td align="right">25549.53872</td>
    <td align="right">1.52145</td>
    <td align="right">1.52145</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-15.70000</td>
    <td align="right">9.93103E-004</td>
    <td align="right">263.15800</td>
    <td align="right">14.15790</td>
    <td align="right">0.17697</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">31776.65</td>
    <td align="right">2.08459</td>
    <td align="right">2.08459</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">49808.84</td>
    <td align="right">2.33104</td>
    <td align="right">2.33104</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">266530.31</td>
    <td align="right">17.29381</td>
    <td align="right">17.29381</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">361127.37</td>
    <td align="right">15.70210</td>
    <td align="right">15.70210</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">33055.58</td>
    <td align="right">2.18254</td>
    <td align="right">2.18254</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">50462.45</td>
    <td align="right">2.37091</td>
    <td align="right">2.37091</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">23587.83</td>
    <td align="right">1.59310</td>
    <td align="right">1.59310</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">32412.34</td>
    <td align="right">1.52010</td>
    <td align="right">1.52010</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">21564.48</td>
    <td align="right">1.42599</td>
    <td align="right">1.42599</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">32434.50</td>
    <td align="right">1.52145</td>
    <td align="right">1.52145</td>
    <td align="right">PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">OFFICE S1 OFFICE BACK TERMINAL 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">OFFICE S1 OFFICE CORE TERMINAL 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">OFFICE S1 OFFICE FRONT TERMINAL 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">OFFICE S1 OFFICE LEFT TERMINAL 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">OFFICE S1 OFFICE RIGHT TERMINAL 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE BACK AIRLOOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE CORE AIRLOOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE FRONT AIRLOOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE LEFT AIRLOOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">OFFICE S1 OFFICE RIGHT AIRLOOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE BACK OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE BACK OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     0.27387</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE BACK COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE BACK COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 45041.04231</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE BACK COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78597</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">OFFICE S1 OFFICE BACK HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 49808.83513</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">OFFICE S1 OFFICE BACK FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     2.33104</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE CORE OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE CORE OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     2.44879</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE CORE COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE CORE COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">0.339394E+06</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE CORE COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78011</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">OFFICE S1 OFFICE CORE HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">0.387190E+06</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">OFFICE S1 OFFICE CORE FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">    17.29381</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE FRONT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE FRONT OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     0.27387</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE FRONT COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE FRONT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 45390.97281</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE FRONT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78989</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">OFFICE S1 OFFICE FRONT HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 50462.44640</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">OFFICE S1 OFFICE FRONT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     2.37091</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE LEFT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE LEFT OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     0.17697</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE LEFT COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE LEFT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 29470.51212</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE LEFT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80099</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">OFFICE S1 OFFICE LEFT HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 33607.95060</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">OFFICE S1 OFFICE LEFT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.59310</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE RIGHT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OFFICE S1 OFFICE RIGHT OA CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">     0.17697</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE RIGHT COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE RIGHT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 29065.45953</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE RIGHT COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.79058</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">OFFICE S1 OFFICE RIGHT HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 32434.49978</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">OFFICE S1 OFFICE RIGHT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.52145</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWH LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWH LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">     0.00371</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWH PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SWH PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHW HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE BACK COOLING COIL</td>
    <td align="right">43166.6</td>
    <td align="right">2.86</td>
    <td align="right">9.77</td>
    <td align="right">12.34</td>
    <td align="right">11.15</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE CORE COOLING COIL</td>
    <td align="right">325479.8</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">12.37</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE FRONT COOLING COIL</td>
    <td align="right">43485.2</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">12.32</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE LEFT COOLING COIL</td>
    <td align="right">28191.6</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">12.24</td>
    <td align="right">11.01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">OFFICE S1 OFFICE RIGHT COOLING COIL</td>
    <td align="right">27842.6</td>
    <td align="right">2.86</td>
    <td align="right">9.75</td>
    <td align="right">12.31</td>
    <td align="right">11.11</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CHRISTMAS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/12</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/07</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MARTIN LUTHER KING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/19</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NEW YEAR-S DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THANKSGIVING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/26</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/08</td>
    <td align="right">11/08</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">S1 ATTIC</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1677510084</td>
    <td align="right">0.1358775991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">S1 OFFICE BACK</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9068704171E-002</td>
    <td align="right">0.3754541715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3302784383</td>
    <td align="right">3.5497188406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">S1 OFFICE CORE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1535145095E-002</td>
    <td align="right">0.3384837931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2418716798</td>
    <td align="right">2.4171543989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">S1 OFFICE FRONT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9625660615E-002</td>
    <td align="right">0.3773327063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3331322160</td>
    <td align="right">3.5435011327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">S1 OFFICE LEFT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9133296170E-002</td>
    <td align="right">0.3731365343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3322791019</td>
    <td align="right">3.5637205418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S1 OFFICE RIGHT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9068698697E-002</td>
    <td align="right">0.3749093457</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3312467871</td>
    <td align="right">3.5621909387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::S1OFFICEBACK></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> S1 OFFICE BACK</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1124.57</td>
    <td align="right">     1747.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1282.92</td>
    <td align="right">     4154.61</td>
    <td align="right">       10.84</td>
    <td align="right">      407.24</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    11443.31</td>
    <td align="right">     2752.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14196.24</td>
    <td align="right">       37.04</td>
    <td align="right">      407.24</td>
    <td align="right">       34.86</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     3505.50</td>
    <td align="right">     3176.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     6682.37</td>
    <td align="right">       17.44</td>
    <td align="right">      407.24</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20231.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20231.44</td>
    <td align="right">       52.79</td>
    <td align="right">      407.24</td>
    <td align="right">       49.68</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -897.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -897.9</td>
    <td align="right">        -2.3</td>
    <td align="right">      263.66</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3735.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3735.4</td>
    <td align="right">        -9.7</td>
    <td align="right">      276.30</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4977.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4977.1</td>
    <td align="right">       -13.0</td>
    <td align="right">      407.24</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      772.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      772.61</td>
    <td align="right">        2.02</td>
    <td align="right">       52.23</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.48</td>
    <td align="right">        4.95</td>
    <td align="right">       52.23</td>
    <td align="right">       36.29</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     5402.69</td>
    <td align="right">    28883.85</td>
    <td align="right">     2752.93</td>
    <td align="right">     1282.92</td>
    <td align="right">    38322.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.19</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00871</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    27298.03</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    27298.03</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    34286.54</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6988.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1314</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0051</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0149</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     67.0322</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20905.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20905.5</td>
    <td align="right">       70.09</td>
    <td align="right">      407.24</td>
    <td align="right">       -51.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5511.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5511.8</td>
    <td align="right">       18.48</td>
    <td align="right">      263.66</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1811.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1811.5</td>
    <td align="right">        6.07</td>
    <td align="right">      276.30</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2946.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2946.08</td>
    <td align="right">        -9.9</td>
    <td align="right">      407.24</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -4543.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4543.7</td>
    <td align="right">       15.23</td>
    <td align="right">       52.23</td>
    <td align="right">       -87.0</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -4543.7</td>
    <td align="right">    -25282.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -29826.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -39150.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -39150.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -29826.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -9324.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE BACK_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1175</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0057</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -96.138</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::S1OFFICECORE></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> S1 OFFICE CORE</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">    10055.39</td>
    <td align="right">    12308.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11471.21</td>
    <td align="right">    33835.44</td>
    <td align="right">       11.63</td>
    <td align="right">     3641.32</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    82688.47</td>
    <td align="right">    24615.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107303.77</td>
    <td align="right">       36.89</td>
    <td align="right">     3641.32</td>
    <td align="right">       29.47</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">    31344.45</td>
    <td align="right">    22381.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    53726.28</td>
    <td align="right">       18.47</td>
    <td align="right">     3641.32</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">   198443.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   198443.51</td>
    <td align="right">       68.22</td>
    <td align="right">     3641.32</td>
    <td align="right">       54.50</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -55887.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -55887.6</td>
    <td align="right">       -19.2</td>
    <td align="right">      756.88</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -46530.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -46530.9</td>
    <td align="right">       -16.0</td>
    <td align="right">     3641.32</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    41399.85</td>
    <td align="right">   213404.19</td>
    <td align="right">    24615.30</td>
    <td align="right">    11471.21</td>
    <td align="right">   290890.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.28</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00873</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">   226459.57</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">   226459.57</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">   254804.04</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">    -28344.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1416</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0047</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0161</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     62.1917</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">       195.9</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -203435.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -203435.4</td>
    <td align="right">      108.37</td>
    <td align="right">     3641.32</td>
    <td align="right">       -55.9</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6458.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6458.0</td>
    <td align="right">        3.44</td>
    <td align="right">      756.88</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22167.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22167.44</td>
    <td align="right">       -11.8</td>
    <td align="right">     3641.32</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">   -187725.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -187725.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">   -265057.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">   -265057.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">   -187725.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">    -77331.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE CORE_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1560</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0043</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.014</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -72.792</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">       195.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::S1OFFICEFRONT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> S1 OFFICE FRONT</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1124.57</td>
    <td align="right">     1707.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1282.92</td>
    <td align="right">     4114.90</td>
    <td align="right">       10.42</td>
    <td align="right">      407.24</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    11212.42</td>
    <td align="right">     2752.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13965.34</td>
    <td align="right">       35.35</td>
    <td align="right">      407.24</td>
    <td align="right">       34.29</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     3505.50</td>
    <td align="right">     3104.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     6610.18</td>
    <td align="right">       16.73</td>
    <td align="right">      407.24</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20242.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20242.88</td>
    <td align="right">       51.24</td>
    <td align="right">      407.24</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -611.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -611.1</td>
    <td align="right">        -1.5</td>
    <td align="right">      263.66</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4297.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4297.0</td>
    <td align="right">       -10.9</td>
    <td align="right">      276.30</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5236.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5236.4</td>
    <td align="right">       -13.3</td>
    <td align="right">      407.24</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -52.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -52.3</td>
    <td align="right">        -0.1</td>
    <td align="right">       64.44</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4768.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4768.14</td>
    <td align="right">       12.07</td>
    <td align="right">       64.44</td>
    <td align="right">       73.99</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     4577.76</td>
    <td align="right">    30891.01</td>
    <td align="right">     2752.93</td>
    <td align="right">     1282.92</td>
    <td align="right">    39504.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:20:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.14</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00870</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    28580.79</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    28580.79</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    35468.77</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6888.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1255</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0054</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     70.1821</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20941.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20941.7</td>
    <td align="right">       68.93</td>
    <td align="right">      407.24</td>
    <td align="right">       -51.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5192.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5192.6</td>
    <td align="right">       17.09</td>
    <td align="right">      263.66</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1598.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1598.2</td>
    <td align="right">        5.26</td>
    <td align="right">      276.30</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2922.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2922.19</td>
    <td align="right">        -9.6</td>
    <td align="right">      407.24</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -5572.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5572.2</td>
    <td align="right">       18.34</td>
    <td align="right">       64.44</td>
    <td align="right">       -86.5</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -5572.2</td>
    <td align="right">    -24810.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -30382.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -39812.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -39812.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -30382.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -9430.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE FRONT_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1155</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0058</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -97.762</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::S1OFFICELEFT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> S1 OFFICE LEFT</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      726.70</td>
    <td align="right">     1016.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.02</td>
    <td align="right">     2572.04</td>
    <td align="right">        9.53</td>
    <td align="right">      263.16</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">     6764.07</td>
    <td align="right">     1778.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8543.02</td>
    <td align="right">       31.66</td>
    <td align="right">      263.16</td>
    <td align="right">       32.46</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     2265.26</td>
    <td align="right">     1848.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4113.28</td>
    <td align="right">       15.25</td>
    <td align="right">      263.16</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10856.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10856.70</td>
    <td align="right">       40.24</td>
    <td align="right">      263.16</td>
    <td align="right">       41.26</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -151.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -151.0</td>
    <td align="right">        -0.6</td>
    <td align="right">      175.78</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2858.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2858.7</td>
    <td align="right">       -10.6</td>
    <td align="right">      188.41</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3195.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3195.9</td>
    <td align="right">       -11.8</td>
    <td align="right">      263.16</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     2348.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2348.31</td>
    <td align="right">        8.70</td>
    <td align="right">       34.82</td>
    <td align="right">       67.44</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4751.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4751.71</td>
    <td align="right">       17.61</td>
    <td align="right">       34.82</td>
    <td align="right">      136.46</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     5340.28</td>
    <td align="right">    19031.22</td>
    <td align="right">     1778.95</td>
    <td align="right">      829.02</td>
    <td align="right">    26979.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.14</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.02</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00868</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    20863.26</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    20863.26</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    24371.50</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -3508.2</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1111</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0061</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0126</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     79.2803</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        14.2</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -13538.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -13538.3</td>
    <td align="right">       69.52</td>
    <td align="right">      263.16</td>
    <td align="right">       -51.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3674.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3674.1</td>
    <td align="right">       18.87</td>
    <td align="right">      175.78</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1183.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1183.4</td>
    <td align="right">        6.08</td>
    <td align="right">      188.41</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1930.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1930.93</td>
    <td align="right">        -9.9</td>
    <td align="right">      263.16</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -3010.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3010.0</td>
    <td align="right">       15.46</td>
    <td align="right">       34.82</td>
    <td align="right">       -86.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       34.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -3010.0</td>
    <td align="right">    -16464.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -19474.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -25527.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -25527.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -19474.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6052.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE LEFT_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1164</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0058</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -97.003</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        14.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::S1OFFICERIGHT></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> S1 OFFICE RIGHT</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      726.70</td>
    <td align="right">     1035.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.02</td>
    <td align="right">     2591.26</td>
    <td align="right">       10.50</td>
    <td align="right">      263.16</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">     6886.33</td>
    <td align="right">     1778.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8665.28</td>
    <td align="right">       35.12</td>
    <td align="right">      263.16</td>
    <td align="right">       32.93</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     2265.26</td>
    <td align="right">     1882.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4148.23</td>
    <td align="right">       16.81</td>
    <td align="right">      263.16</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12970.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12970.99</td>
    <td align="right">       52.57</td>
    <td align="right">      263.16</td>
    <td align="right">       49.29</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.46</td>
    <td align="right">        1.06</td>
    <td align="right">      175.78</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2740.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2740.7</td>
    <td align="right">       -11.1</td>
    <td align="right">      188.41</td>
    <td align="right">       -14.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3771.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3771.0</td>
    <td align="right">       -15.3</td>
    <td align="right">      263.16</td>
    <td align="right">       -14.3</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      520.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      520.27</td>
    <td align="right">        2.11</td>
    <td align="right">       34.82</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2027.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2027.12</td>
    <td align="right">        8.22</td>
    <td align="right">       34.82</td>
    <td align="right">       58.21</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     3512.24</td>
    <td align="right">    18553.70</td>
    <td align="right">     1778.95</td>
    <td align="right">      829.02</td>
    <td align="right">    24673.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.13</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00870</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    18673.61</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    18673.61</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    22065.94</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -3392.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1241</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0054</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0141</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     70.9597</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        14.2</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -13536.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -13536.9</td>
    <td align="right">       69.44</td>
    <td align="right">      263.16</td>
    <td align="right">       -51.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3673.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3673.0</td>
    <td align="right">       18.84</td>
    <td align="right">      175.78</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1182.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1182.2</td>
    <td align="right">        6.06</td>
    <td align="right">      188.41</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1932.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1932.33</td>
    <td align="right">        -9.9</td>
    <td align="right">      263.16</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -3035.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3035.8</td>
    <td align="right">       15.57</td>
    <td align="right">       34.82</td>
    <td align="right">       -87.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       34.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -3035.8</td>
    <td align="right">    -16459.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -19495.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -25549.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -25549.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -19495.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6054.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_S1 OFFICE RIGHT_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1163</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0058</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -97.088</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        14.2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::OFFICES1OFFICEBACKAIRLOOP></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> OFFICE S1 OFFICE BACK AIRLOOP</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1124.57</td>
    <td align="right">     1747.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1282.92</td>
    <td align="right">     4154.61</td>
    <td align="right">       10.84</td>
    <td align="right">      407.24</td>
    <td align="right">       10.20</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    11443.31</td>
    <td align="right">     2752.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14196.24</td>
    <td align="right">       37.04</td>
    <td align="right">      407.24</td>
    <td align="right">       34.86</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     3505.50</td>
    <td align="right">     3176.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     6682.37</td>
    <td align="right">       17.44</td>
    <td align="right">      407.24</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20231.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20231.44</td>
    <td align="right">       52.79</td>
    <td align="right">      407.24</td>
    <td align="right">       49.68</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -897.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -897.9</td>
    <td align="right">        -2.3</td>
    <td align="right">      263.66</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3735.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3735.4</td>
    <td align="right">        -9.7</td>
    <td align="right">      276.30</td>
    <td align="right">       -13.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4977.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4977.1</td>
    <td align="right">       -13.0</td>
    <td align="right">      407.24</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      772.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      772.61</td>
    <td align="right">        2.02</td>
    <td align="right">       52.23</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1895.48</td>
    <td align="right">        4.95</td>
    <td align="right">       52.23</td>
    <td align="right">       36.29</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     5402.69</td>
    <td align="right">    28883.85</td>
    <td align="right">     2752.93</td>
    <td align="right">     1282.92</td>
    <td align="right">    38322.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.19</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00871</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    27298.03</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    27298.03</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    34286.54</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6988.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1314</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0051</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0149</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     67.0322</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Zones Included for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE BACK</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20905.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20905.5</td>
    <td align="right">       70.09</td>
    <td align="right">      407.24</td>
    <td align="right">       -51.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5511.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5511.8</td>
    <td align="right">       18.48</td>
    <td align="right">      263.66</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1811.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1811.5</td>
    <td align="right">        6.07</td>
    <td align="right">      276.30</td>
    <td align="right">        -6.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2946.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2946.08</td>
    <td align="right">        -9.9</td>
    <td align="right">      407.24</td>
    <td align="right">        7.23</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -4543.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4543.7</td>
    <td align="right">       15.23</td>
    <td align="right">       52.23</td>
    <td align="right">       -87.0</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       52.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -4543.7</td>
    <td align="right">    -25282.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -29826.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -39150.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -39150.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -29826.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -9324.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1175</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0057</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -96.138</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE BACK AIRLOOP_Zones Included for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE BACK</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::OFFICES1OFFICECOREAIRLOOP></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> OFFICE S1 OFFICE CORE AIRLOOP</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">    10055.39</td>
    <td align="right">    12308.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11471.21</td>
    <td align="right">    33835.44</td>
    <td align="right">       11.63</td>
    <td align="right">     3641.32</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    82688.47</td>
    <td align="right">    24615.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107303.77</td>
    <td align="right">       36.89</td>
    <td align="right">     3641.32</td>
    <td align="right">       29.47</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">    31344.45</td>
    <td align="right">    22381.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    53726.28</td>
    <td align="right">       18.47</td>
    <td align="right">     3641.32</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">   198443.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   198443.51</td>
    <td align="right">       68.22</td>
    <td align="right">     3641.32</td>
    <td align="right">       54.50</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -55887.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -55887.6</td>
    <td align="right">       -19.2</td>
    <td align="right">      756.88</td>
    <td align="right">       -73.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -46530.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -46530.9</td>
    <td align="right">       -16.0</td>
    <td align="right">     3641.32</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">    41399.85</td>
    <td align="right">   213404.19</td>
    <td align="right">    24615.30</td>
    <td align="right">    11471.21</td>
    <td align="right">   290890.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.28</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00873</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">   226459.57</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">   226459.57</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">   254804.04</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">    -28344.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1416</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0047</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0161</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     62.1917</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">       195.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Zones Included for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE CORE</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     3641.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -203435.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -203435.4</td>
    <td align="right">      108.37</td>
    <td align="right">     3641.32</td>
    <td align="right">       -55.9</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6458.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6458.0</td>
    <td align="right">        3.44</td>
    <td align="right">      756.88</td>
    <td align="right">        -8.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22167.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22167.44</td>
    <td align="right">       -11.8</td>
    <td align="right">     3641.32</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">   -187725.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -187725.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">   -265057.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">   -265057.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">   -187725.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">    -77331.5</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1560</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0043</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.014</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -72.792</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">       195.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE CORE AIRLOOP_Zones Included for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE CORE</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::OFFICES1OFFICEFRONTAIRLOOP></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> OFFICE S1 OFFICE FRONT AIRLOOP</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">     1124.57</td>
    <td align="right">     1707.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1282.92</td>
    <td align="right">     4114.90</td>
    <td align="right">       10.42</td>
    <td align="right">      407.24</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">    11212.42</td>
    <td align="right">     2752.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13965.34</td>
    <td align="right">       35.35</td>
    <td align="right">      407.24</td>
    <td align="right">       34.29</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     3505.50</td>
    <td align="right">     3104.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     6610.18</td>
    <td align="right">       16.73</td>
    <td align="right">      407.24</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20242.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20242.88</td>
    <td align="right">       51.24</td>
    <td align="right">      407.24</td>
    <td align="right">       49.71</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -611.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -611.1</td>
    <td align="right">        -1.5</td>
    <td align="right">      263.66</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4297.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -4297.0</td>
    <td align="right">       -10.9</td>
    <td align="right">      276.30</td>
    <td align="right">       -15.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5236.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5236.4</td>
    <td align="right">       -13.3</td>
    <td align="right">      407.24</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -52.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -52.3</td>
    <td align="right">        -0.1</td>
    <td align="right">       64.44</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4768.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4768.14</td>
    <td align="right">       12.07</td>
    <td align="right">       64.44</td>
    <td align="right">       73.99</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     4577.76</td>
    <td align="right">    30891.01</td>
    <td align="right">     2752.93</td>
    <td align="right">     1282.92</td>
    <td align="right">    39504.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 14:20:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       31.90</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.01401</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       47.14</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00870</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       12.78</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    28580.79</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    28580.79</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    35468.77</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -6888.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1255</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0054</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      0.0001</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     70.1821</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Cooling</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Zones Included for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE FRONT</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      407.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20941.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -20941.7</td>
    <td align="right">       68.93</td>
    <td align="right">      407.24</td>
    <td align="right">       -51.4</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5192.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5192.6</td>
    <td align="right">       17.09</td>
    <td align="right">      263.66</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1598.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1598.2</td>
    <td align="right">        5.26</td>
    <td align="right">      276.30</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      263.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2922.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2922.19</td>
    <td align="right">        -9.6</td>
    <td align="right">      407.24</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -5572.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -5572.2</td>
    <td align="right">       18.34</td>
    <td align="right">       64.44</td>
    <td align="right">       -86.5</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -5572.2</td>
    <td align="right">    -24810.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -30382.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside  Dry Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside  Wet Bulb Temperature [C]</td>
    <td align="right">       -15.7</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00099</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       51.37</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -39812.5</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">    -39812.5</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">    -30382.6</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     -9430.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air (%)</td>
    <td align="right">      0.1155</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">      0.0058</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">      -0.010</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">     -97.762</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">        21.9</td>
  </tr>
</table>
<br><br>
<b>Zones Included for Heating</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE FRONT AIRLOOP_Zones Included for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">S1 OFFICE FRONT</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopComponentLoadSummary::OFFICES1OFFICELEFTAIRLOOP></a>
<p>Report:<b> AirLoop Component Load Summary</b></p>
<p>For:<b> OFFICE S1 OFFICE LEFT AIRLOOP</b></p>
<p>Timestamp: <b>2018-10-05
    13:38:26</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:AirLoop Component Load Summary_OFFICE S1 OFFICE LEFT AIRLOOP_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      726.70</td>
    <td align="right">     1016.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.02</td>
    <td align="right">     2572.04</td>
    <td align="right">        9.52</td>
    <td align="right">      263.16</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">     6764.07</td>
    <td align="right">     1778.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8543.02</td>
    <td align="right">       31.62</td>
    <td align="right">      263.16</td>
    <td align="right">       32.46</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     2265.26</td>
    <td align="right">     1848.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4113.28</td>
    <td align="right">       15.23</td>
    <td align="right">      263.16</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11182.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11182.86</td>
    <td align="right">       41.40</td>
    <td align="right">      263.16</td>
    <td align="right">       42.49</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -166.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -166.7</td>
    <td align="right">        -0.6</td>
    <td align="right">      175.78</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2847.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2847.7</td>
    <td align="right">       -10.5</td>
    <td align="right">      188.41</td>
    <td align="right">       -15.1</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
