Time,S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,2.282952E+04,7.539382E+03,1.611950E+00,6.650966E-01,1.567894E+05,6.045356E+04,1.107061E+01,5.333118E+00,2.336262E+04,7.907915E+03,1.649591E+00,6.976062E-01,1.483319E+04,5.638926E+03,1.047344E+00,4.974423E-01,1.485114E+04,5.349034E+03,1.048611E+00,4.718700E-01
00:20:00,1.903685E+04,5.996854E+03,1.328843E+00,5.290207E-01,1.290511E+05,4.808709E+04,9.039087E+00,4.242170E+00,1.957018E+04,6.289414E+03,1.364591E+00,5.548283E-01,1.235634E+04,4.486477E+03,8.627406E-01,3.957783E-01,1.237462E+04,4.254539E+03,8.639614E-01,3.753183E-01
00:30:00,1.582333E+04,4.472019E+03,1.074639E+00,3.945054E-01,1.067479E+05,3.586219E+04,7.281469E+00,3.163710E+00,1.629798E+04,4.689654E+03,1.105276E+00,4.137037E-01,1.025323E+04,3.346583E+03,6.968095E-01,2.952216E-01,1.027078E+04,3.172604E+03,6.979213E-01,2.798744E-01
00:40:00,1.281336E+04,2.964499E+03,8.307226E-01,2.615175E-01,8.575509E+04,2.377504E+04,5.590109E+00,2.097400E+00,1.326106E+04,3.108382E+03,8.578496E-01,2.742098E-01,8.285771E+03,2.218958E+03,5.377343E-01,1.957473E-01,8.302704E+03,2.103018E+03,5.387426E-01,1.855199E-01
00:50:00,9.946333E+03,1.473933E+03,5.940360E-01,1.300251E-01,6.561323E+04,1.182205E+04,3.941833E+00,1.042924E+00,1.036776E+04,1.545266E+03,6.176871E-01,1.363177E-01,6.412998E+03,1.103479E+03,3.834482E-01,9.734439E-02,6.429120E+03,1.045554E+03,3.843431E-01,9.223463E-02
01:00:00,7.204434E+03,0.000000E+00,3.636807E-01,0.000000E+00,4.610522E+04,0.000000E+00,2.325688E+00,0.000000E+00,7.603656E+03,0.000000E+00,3.840614E-01,0.000000E+00,4.620661E+03,0.000000E+00,2.332322E-01,0.000000E+00,4.636201E+03,0.000000E+00,2.340254E-01,0.000000E+00
01:10:00,9.129768E+03,0.000000E+00,4.607841E-01,0.000000E+00,5.848038E+04,0.000000E+00,2.949823E+00,0.000000E+00,9.614961E+03,0.000000E+00,4.855007E-01,0.000000E+00,5.861585E+03,0.000000E+00,2.958176E-01,0.000000E+00,5.880136E+03,0.000000E+00,2.967626E-01,0.000000E+00
01:20:00,1.036594E+04,0.000000E+00,5.228016E-01,0.000000E+00,6.767599E+04,0.000000E+00,3.413208E+00,0.000000E+00,1.083133E+04,0.000000E+00,5.462730E-01,0.000000E+00,6.668017E+03,0.000000E+00,3.362984E-01,0.000000E+00,6.685664E+03,0.000000E+00,3.371884E-01,0.000000E+00
01:30:00,1.109674E+04,0.000000E+00,5.596589E-01,0.000000E+00,7.184048E+04,0.000000E+00,3.623242E+00,0.000000E+00,1.160202E+04,0.000000E+00,5.851427E-01,0.000000E+00,7.149187E+03,0.000000E+00,3.605660E-01,0.000000E+00,7.166959E+03,0.000000E+00,3.614623E-01,0.000000E+00
01:40:00,1.168668E+04,0.000000E+00,5.894124E-01,0.000000E+00,7.504886E+04,0.000000E+00,3.785055E+00,0.000000E+00,1.220075E+04,0.000000E+00,6.153393E-01,0.000000E+00,7.535558E+03,0.000000E+00,3.800524E-01,0.000000E+00,7.553290E+03,0.000000E+00,3.809467E-01,0.000000E+00
01:50:00,1.218745E+04,0.000000E+00,6.146682E-01,0.000000E+00,7.772139E+04,0.000000E+00,3.919843E+00,0.000000E+00,1.271027E+04,0.000000E+00,6.410367E-01,0.000000E+00,7.862204E+03,0.000000E+00,3.965267E-01,0.000000E+00,7.880143E+03,0.000000E+00,3.974314E-01,0.000000E+00
02:00:00,1.260895E+04,0.000000E+00,6.359267E-01,0.000000E+00,8.004439E+04,2.426971E+02,4.037002E+00,1.427318E-02,1.313681E+04,0.000000E+00,6.625490E-01,0.000000E+00,8.139664E+03,3.727300E+00,4.105203E-01,2.198418E-04,8.157586E+03,0.000000E+00,4.114241E-01,0.000000E+00
02:10:00,1.296796E+04,0.000000E+00,6.540334E-01,0.000000E+00,8.207666E+04,2.426971E+02,4.139499E+00,1.427318E-02,1.349933E+04,0.000000E+00,6.808327E-01,0.000000E+00,8.376435E+03,3.727300E+00,4.224617E-01,2.198418E-04,8.394345E+03,0.000000E+00,4.233650E-01,0.000000E+00
02:20:00,1.327746E+04,0.000000E+00,6.696424E-01,0.000000E+00,8.388105E+04,2.426971E+02,4.230503E+00,1.427318E-02,1.381139E+04,0.000000E+00,6.965713E-01,0.000000E+00,8.580982E+03,6.297301E+00,4.327779E-01,3.726927E-04,8.598891E+03,0.000000E+00,4.336812E-01,0.000000E+00
02:30:00,1.354747E+04,0.000000E+00,6.832605E-01,0.000000E+00,8.550140E+04,4.067548E+02,4.312224E+00,2.392470E-02,1.408336E+04,0.000000E+00,7.102877E-01,0.000000E+00,8.759923E+03,6.297301E+00,4.418027E-01,3.726927E-04,8.777851E+03,0.000000E+00,4.427069E-01,0.000000E+00
02:40:00,1.378624E+04,0.000000E+00,6.953026E-01,0.000000E+00,8.697296E+04,4.067548E+02,4.386442E+00,2.392470E-02,1.432362E+04,0.000000E+00,7.224051E-01,0.000000E+00,8.918953E+03,1.822577E+01,4.498233E-01,1.081221E-03,8.936964E+03,0.000000E+00,4.507317E-01,0.000000E+00
02:50:00,1.399992E+04,0.000000E+00,7.060795E-01,0.000000E+00,8.831890E+04,4.067548E+02,4.454324E+00,2.392470E-02,1.453833E+04,0.000000E+00,7.332342E-01,0.000000E+00,9.062113E+03,1.822577E+01,4.570435E-01,1.081221E-03,9.080156E+03,1.025274E+01,4.579535E-01,6.030059E-04
03:00:00,1.419448E+04,0.000000E+00,7.158923E-01,0.000000E+00,8.956054E+04,5.723279E+02,4.516945E+00,3.373512E-02,1.473378E+04,0.000000E+00,7.430915E-01,0.000000E+00,9.191827E+03,3.453753E+01,4.635856E-01,2.049956E-03,9.209900E+03,1.025274E+01,4.644971E-01,6.030059E-04
03:10:00,1.437233E+04,0.000000E+00,7.248621E-01,0.000000E+00,9.071518E+04,5.723279E+02,4.575178E+00,3.373512E-02,1.491266E+04,0.000000E+00,7.521133E-01,0.000000E+00,9.310345E+03,3.453753E+01,4.695630E-01,2.049956E-03,9.328444E+03,1.025274E+01,4.704758E-01,6.030059E-04
03:20:00,1.453627E+04,0.000000E+00,7.331302E-01,0.000000E+00,9.179684E+04,5.937201E+02,4.629732E+00,3.500840E-02,1.507768E+04,0.000000E+00,7.604360E-01,0.000000E+00,9.419527E+03,5.871265E+01,4.750696E-01,3.481634E-03,9.437648E+03,1.799962E+01,4.759835E-01,1.059583E-03
03:30:00,1.468853E+04,0.000000E+00,7.408091E-01,0.000000E+00,9.281641E+04,4.296624E+02,4.681153E+00,2.535688E-02,1.523107E+04,0.000000E+00,7.681719E-01,0.000000E+00,9.520875E+03,5.871265E+01,4.801810E-01,3.481634E-03,9.539015E+03,1.799962E+01,4.810959E-01,1.059583E-03
03:40:00,1.483089E+04,0.000000E+00,7.479890E-01,0.000000E+00,9.378244E+04,4.447588E+02,4.729874E+00,2.625589E-02,1.537460E+04,0.000000E+00,7.754110E-01,0.000000E+00,9.615593E+03,7.808288E+01,4.849580E-01,4.625925E-03,9.633750E+03,2.022137E+01,4.858738E-01,1.191738E-03
03:50:00,1.496515E+04,0.000000E+00,7.547604E-01,0.000000E+00,9.470494E+04,4.447588E+02,4.776400E+00,2.625589E-02,1.551007E+04,0.000000E+00,7.822431E-01,0.000000E+00,9.704879E+03,7.808288E+01,4.894611E-01,4.625925E-03,9.723051E+03,9.968622E+00,4.903776E-01,5.887317E-04
04:00:00,1.509238E+04,0.000000E+00,7.611771E-01,0.000000E+00,9.558832E+04,7.039062E+01,4.820953E+00,4.190786E-03,1.563852E+04,3.219751E+00,7.887214E-01,1.893270E-04,9.789452E+03,9.231728E+01,4.937265E-01,5.465201E-03,9.807638E+03,1.116071E+01,4.946437E-01,6.596830E-04
04:10:00,1.521340E+04,0.000000E+00,7.672808E-01,0.000000E+00,9.643601E+04,7.039062E+01,4.863706E+00,4.190786E-03,1.576077E+04,3.219751E+00,7.948873E-01,1.893270E-04,9.869868E+03,9.231728E+01,4.977823E-01,5.465201E-03,9.888066E+03,1.116071E+01,4.987001E-01,6.596830E-04
04:20:00,1.532898E+04,0.000000E+00,7.731099E-01,0.000000E+00,9.725169E+04,1.027501E+02,4.904845E+00,6.117109E-03,1.587758E+04,3.219751E+00,8.007787E-01,1.893270E-04,9.946636E+03,1.021177E+02,5.016540E-01,6.042141E-03,9.964846E+03,5.088157E+00,5.025724E-01,3.027527E-04
04:30:00,1.543973E+04,0.000000E+00,7.786957E-01,0.000000E+00,9.803825E+04,1.027501E+02,4.944514E+00,6.117109E-03,1.598957E+04,3.219751E+00,8.064265E-01,1.893270E-04,1.002018E+04,1.021177E+02,5.053630E-01,6.042141E-03,1.003840E+04,5.088157E+00,5.062819E-01,3.027527E-04
04:40:00,1.554617E+04,0.000000E+00,7.840639E-01,0.000000E+00,9.879799E+04,1.665506E+02,4.982831E+00,9.912973E-03,1.609723E+04,3.219751E+00,8.118563E-01,1.893270E-04,1.009083E+04,1.092706E+02,5.089263E-01,6.462778E-03,1.010906E+04,5.557269E+00,5.098457E-01,3.307127E-04
04:50:00,1.564873E+04,0.000000E+00,7.892366E-01,0.000000E+00,9.953294E+04,1.665506E+02,5.019899E+00,9.912973E-03,1.620099E+04,1.366057E+01,8.170896E-01,8.033486E-04,1.015888E+04,1.092706E+02,5.123587E-01,6.462778E-03,1.017712E+04,5.557269E+00,5.132785E-01,3.307127E-04
05:00:00,1.574777E+04,0.000000E+00,7.942316E-01,0.000000E+00,1.002447E+05,2.346389E+02,5.055794E+00,1.396180E-02,1.630121E+04,1.044082E+01,8.221443E-01,6.140216E-04,1.022458E+04,1.149409E+02,5.156722E-01,6.796021E-03,1.024283E+04,8.019706E+00,5.165925E-01,4.771760E-04
05:10:00,2.165835E+04,5.262303E+03,1.192057E+00,3.860508E-01,1.456926E+05,4.002139E+04,8.019174E+00,2.870276E+00,2.225204E+04,4.757046E+03,1.224001E+00,3.523625E-01,1.407673E+04,3.259548E+03,7.750400E-01,2.352305E-01,1.409599E+04,3.160093E+03,7.760720E-01,2.299932E-01
05:20:00,2.611395E+04,7.677122E+03,1.559117E+00,5.991843E-01,1.751700E+05,5.630908E+04,1.043406E+01,4.309213E+00,2.672200E+04,7.190943E+03,1.593929E+00,5.671752E-01,1.699586E+04,4.939265E+03,1.015207E+00,3.845339E-01,1.701582E+04,4.820363E+03,1.016350E+00,3.765693E-01
05:30:00,2.978180E+04,9.768721E+03,1.870896E+00,7.838875E-01,1.996617E+05,7.068018E+04,1.249934E+01,5.578337E+00,3.040107E+04,9.307648E+03,1.908359E+00,7.541149E-01,1.939855E+04,6.426198E+03,1.219135E+00,5.158526E-01,1.941916E+04,6.285426E+03,1.220385E+00,5.059597E-01
05:40:00,3.311733E+04,1.172287E+04,2.159537E+00,9.563887E-01,2.225112E+05,8.430293E+04,1.445102E+01,6.783294E+00,3.374973E+04,1.127769E+04,2.199790E+00,9.280320E-01,2.158190E+04,7.770350E+03,1.407792E+00,6.356337E-01,2.160311E+04,7.694225E+03,1.409147E+00,6.304084E-01
05:50:00,3.622032E+04,1.357967E+04,2.432074E+00,1.120252E+00,2.442163E+05,9.754931E+04,1.632418E+01,7.952461E+00,3.686694E+04,1.313695E+04,2.475198E+00,1.092426E+00,2.361153E+04,9.080918E+03,1.585806E+00,7.512926E-01,2.363335E+04,9.083176E+03,1.587264E+00,7.529898E-01
06:00:00,3.915089E+04,1.537330E+04,2.692744E+00,1.278514E+00,2.650575E+05,1.104028E+05,1.813855E+01,9.089699E+00,3.981253E+04,1.493951E+04,2.738799E+00,1.251481E+00,2.552713E+04,1.030241E+04,1.755971E+00,8.602349E-01,2.554954E+04,1.047890E+04,1.757532E+00,8.762520E-01
06:10:00,3.613293E+04,1.185937E+04,2.551274E+00,1.046719E+00,2.404469E+05,8.340456E+04,1.697750E+01,7.361832E+00,3.677105E+04,1.195235E+04,2.596330E+00,1.054967E+00,2.356563E+04,8.386547E+03,1.663922E+00,7.402090E-01,2.358762E+04,8.750507E+03,1.665474E+00,7.723468E-01
06:20:00,3.446094E+04,1.116210E+04,2.433222E+00,9.851055E-01,2.312200E+05,7.978390E+04,1.632601E+01,7.041993E+00,3.510185E+04,1.125265E+04,2.478475E+00,9.931432E-01,2.246502E+04,7.878586E+03,1.586213E+00,6.953377E-01,2.248689E+04,8.550302E+03,1.587757E+00,7.546252E-01
06:30:00,3.348732E+04,1.077331E+04,2.364477E+00,9.506100E-01,2.264791E+05,7.816866E+04,1.599127E+01,6.898137E+00,3.413413E+04,1.086055E+04,2.410147E+00,9.583351E-01,2.182152E+04,7.589976E+03,1.540777E+00,6.697252E-01,2.184333E+04,8.595088E+03,1.542317E+00,7.584224E-01
06:40:00,3.277041E+04,1.052021E+04,2.313857E+00,9.281608E-01,2.229447E+05,7.732851E+04,1.574171E+01,6.823049E+00,3.342168E+04,1.061691E+04,2.359843E+00,9.367065E-01,2.134749E+04,7.403646E+03,1.507307E+00,6.531948E-01,2.136927E+04,8.746761E+03,1.508844E+00,7.717021E-01
06:50:00,3.222141E+04,1.037475E+04,2.275094E+00,9.152560E-01,2.201721E+05,7.712138E+04,1.554594E+01,6.804117E+00,3.287619E+04,1.048638E+04,2.321327E+00,9.251122E-01,2.098444E+04,7.294640E+03,1.481672E+00,6.435262E-01,2.100620E+04,8.978841E+03,1.483208E+00,7.921130E-01
07:00:00,3.178850E+04,1.031274E+04,2.244527E+00,9.097409E-01,2.179219E+05,7.744892E+04,1.538706E+01,6.832546E+00,3.244607E+04,1.044515E+04,2.290957E+00,9.214266E-01,2.069820E+04,7.246442E+03,1.461461E+00,6.392429E-01,2.071993E+04,9.261150E+03,1.462996E+00,8.169761E-01
07:10:00,3.143986E+04,1.032527E+04,2.219910E+00,9.108119E-01,2.160583E+05,7.824418E+04,1.525547E+01,6.902320E+00,3.209962E+04,1.047882E+04,2.266494E+00,9.243597E-01,2.046771E+04,7.248956E+03,1.445187E+00,6.394414E-01,2.048943E+04,9.582429E+03,1.446721E+00,8.452850E-01
07:20:00,3.115285E+04,1.040834E+04,2.199645E+00,9.181202E-01,2.144796E+05,7.947800E+04,1.514401E+01,7.010932E+00,3.181431E+04,1.057866E+04,2.246350E+00,9.331454E-01,2.027800E+04,7.296088E+03,1.431792E+00,6.435859E-01,2.029971E+04,9.930908E+03,1.433325E+00,8.760051E-01
07:30:00,3.091211E+04,1.055639E+04,2.182646E+00,9.311701E-01,2.131206E+05,8.111080E+04,1.504805E+01,7.154862E+00,3.157514E+04,1.073999E+04,2.229462E+00,9.473667E-01,2.011908E+04,7.384426E+03,1.420571E+00,6.513723E-01,2.014079E+04,1.030352E+04,1.422104E+00,9.088632E-01
07:40:00,3.070732E+04,1.076027E+04,2.168187E+00,9.491474E-01,2.119353E+05,8.313482E+04,1.496436E+01,7.333321E+00,3.137131E+04,1.095740E+04,2.215070E+00,9.665363E-01,1.998381E+04,7.510253E+03,1.411020E+00,6.624666E-01,2.000551E+04,1.068581E+04,1.412552E+00,9.425772E-01
07:50:00,3.053054E+04,1.101200E+04,2.155705E+00,9.713431E-01,2.108872E+05,8.553792E+04,1.489035E+01,7.545202E+00,3.119516E+04,1.122630E+04,2.202633E+00,9.902466E-01,1.986704E+04,7.670580E+03,1.402775E+00,6.766026E-01,1.988873E+04,1.106645E+04,1.404306E+00,9.761434E-01
08:00:00,3.037591E+04,1.130685E+04,2.144787E+00,9.973406E-01,2.099489E+05,8.831336E+04,1.482411E+01,7.789919E+00,3.104090E+04,1.154417E+04,2.191740E+00,1.018275E+00,1.976490E+04,7.863525E+03,1.395563E+00,6.936151E-01,1.978658E+04,1.144325E+04,1.397094E+00,1.009369E+00
08:10:00,3.023911E+04,1.164311E+04,2.135127E+00,1.026995E+00,2.091010E+05,9.145397E+04,1.476423E+01,8.066881E+00,3.090426E+04,1.190834E+04,2.182092E+00,1.050390E+00,1.967454E+04,8.087226E+03,1.389183E+00,7.133428E-01,1.969622E+04,1.181514E+04,1.390713E+00,1.042165E+00
08:20:00,3.011666E+04,1.201834E+04,2.126482E+00,1.060089E+00,2.083263E+05,9.493614E+04,1.470953E+01,8.373994E+00,3.078181E+04,1.231759E+04,2.173447E+00,1.086485E+00,1.959367E+04,8.338275E+03,1.383473E+00,7.354842E-01,1.961535E+04,1.218094E+04,1.385003E+00,1.074426E+00
08:30:00,3.000591E+04,1.242610E+04,2.118662E+00,1.096052E+00,2.076118E+05,9.873683E+04,1.465908E+01,8.709202E+00,3.067092E+04,1.276805E+04,2.165617E+00,1.126214E+00,1.952054E+04,8.611292E+03,1.378309E+00,7.595633E-01,1.954221E+04,1.253340E+04,1.379839E+00,1.105511E+00
08:40:00,2.990482E+04,1.286633E+04,2.111524E+00,1.134878E+00,2.069477E+05,1.028372E+05,1.461219E+01,9.070842E+00,3.056957E+04,1.325832E+04,2.158460E+00,1.169454E+00,1.945378E+04,8.904207E+03,1.373596E+00,7.853973E-01,1.947545E+04,1.288083E+04,1.375125E+00,1.136152E+00
08:50:00,2.981171E+04,1.333849E+04,2.104949E+00,1.176524E+00,2.063256E+05,1.071954E+05,1.456827E+01,9.455248E+00,3.047611E+04,1.378433E+04,2.151862E+00,1.215850E+00,1.939231E+04,9.214748E+03,1.369255E+00,8.127878E-01,1.941397E+04,1.322866E+04,1.370784E+00,1.166830E+00
09:00:00,2.972530E+04,1.383988E+04,2.098848E+00,1.220749E+00,2.057394E+05,1.117533E+05,1.452688E+01,9.857275E+00,3.038929E+04,1.433957E+04,2.145732E+00,1.264825E+00,1.933527E+04,9.539932E+03,1.365227E+00,8.414705E-01,1.935692E+04,1.357460E+04,1.366756E+00,1.197344E+00
09:10:00,2.964414E+04,1.436495E+04,2.093118E+00,1.267063E+00,2.051804E+05,1.164687E+05,1.448741E+01,1.027319E+01,3.030767E+04,1.491636E+04,2.139968E+00,1.315700E+00,1.928170E+04,9.876307E+03,1.361445E+00,8.711402E-01,1.930335E+04,1.391454E+04,1.362974E+00,1.227328E+00
09:20:00,2.956758E+04,1.490758E+04,2.087712E+00,1.314926E+00,2.046463E+05,1.213075E+05,1.444969E+01,1.070000E+01,3.023059E+04,1.550665E+04,2.134526E+00,1.367766E+00,1.923117E+04,1.022226E+04,1.357877E+00,9.016545E-01,1.925281E+04,1.424424E+04,1.359405E+00,1.256408E+00
09:30:00,2.949512E+04,1.546503E+04,2.082596E+00,1.364095E+00,2.041352E+05,1.262385E+05,1.441361E+01,1.113494E+01,3.015759E+04,1.610336E+04,2.129371E+00,1.420398E+00,1.918335E+04,1.057689E+04,1.354501E+00,9.329346E-01,1.920499E+04,1.455927E+04,1.356029E+00,1.284194E+00
09:40:00,2.942629E+04,1.603421E+04,2.077736E+00,1.414299E+00,2.036450E+05,1.312224E+05,1.437900E+01,1.157453E+01,3.008820E+04,1.670216E+04,2.124472E+00,1.473215E+00,1.913793E+04,1.093849E+04,1.351294E+00,9.648292E-01,1.915957E+04,1.485460E+04,1.352822E+00,1.310244E+00
09:50:00,2.936067E+04,1.661201E+04,2.073103E+00,1.465263E+00,2.031736E+05,1.362428E+05,1.434571E+01,1.201736E+01,3.002199E+04,1.730148E+04,2.119797E+00,1.526077E+00,1.909464E+04,1.130520E+04,1.348237E+00,9.971742E-01,1.911627E+04,1.512440E+04,1.349764E+00,1.334041E+00
10:00:00,2.929792E+04,1.719571E+04,2.068672E+00,1.516748E+00,2.027192E+05,1.412958E+05,1.431363E+01,1.246305E+01,2.995865E+04,1.790178E+04,2.115324E+00,1.579026E+00,1.905323E+04,1.167536E+04,1.345313E+00,1.029824E+00,1.907486E+04,1.536280E+04,1.346841E+00,1.355068E+00
10:10:00,2.923777E+04,1.778527E+04,2.064424E+00,1.568749E+00,2.022807E+05,1.463655E+05,1.428266E+01,1.291021E+01,2.989789E+04,1.850359E+04,2.111034E+00,1.632108E+00,1.901354E+04,1.204913E+04,1.342511E+00,1.062792E+00,1.903517E+04,1.556174E+04,1.344038E+00,1.372615E+00
10:20:00,2.917995E+04,1.837575E+04,2.060342E+00,1.620832E+00,2.018566E+05,1.514273E+05,1.425272E+01,1.335669E+01,2.983947E+04,1.910739E+04,2.106909E+00,1.685365E+00,1.897540E+04,1.242334E+04,1.339818E+00,1.095799E+00,1.899702E+04,1.572046E+04,1.341344E+00,1.386615E+00
10:30:00,2.912428E+04,1.896367E+04,2.056411E+00,1.672693E+00,2.014460E+05,1.564583E+05,1.422373E+01,1.380049E+01,2.978320E+04,1.971343E+04,2.102936E+00,1.738824E+00,1.893867E+04,1.279581E+04,1.337225E+00,1.128655E+00,1.896029E+04,1.584054E+04,1.338751E+00,1.397209E+00
10:40:00,2.907059E+04,1.954586E+04,2.052620E+00,1.724050E+00,2.010482E+05,1.614329E+05,1.419564E+01,1.423932E+01,2.972891E+04,2.032083E+04,2.099103E+00,1.792406E+00,1.890326E+04,1.316454E+04,1.334724E+00,1.161183E+00,1.892487E+04,1.592679E+04,1.336250E+00,1.404821E+00
10:50:00,2.901873E+04,2.011967E+04,2.048959E+00,1.774669E+00,2.006624E+05,1.663298E+05,1.416840E+01,1.467130E+01,2.967646E+04,2.092821E+04,2.095400E+00,1.845985E+00,1.886905E+04,1.352790E+04,1.332309E+00,1.193236E+00,1.889067E+04,1.598887E+04,1.333835E+00,1.410301E+00
11:00:00,2.896859E+04,2.068278E+04,2.045418E+00,1.824344E+00,2.002879E+05,1.711298E+05,1.414196E+01,1.509474E+01,2.962574E+04,2.153350E+04,2.091818E+00,1.899381E+00,1.883598E+04,1.388441E+04,1.329973E+00,1.224686E+00,1.885759E+04,1.603947E+04,1.331499E+00,1.414769E+00
11:10:00,2.892005E+04,2.122961E+04,2.041991E+00,1.872582E+00,1.999242E+05,1.758151E+05,1.411628E+01,1.550806E+01,2.957663E+04,2.213371E+04,2.088351E+00,1.952328E+00,1.880397E+04,1.423039E+04,1.327713E+00,1.255207E+00,1.882558E+04,1.609568E+04,1.329239E+00,1.419731E+00
11:20:00,2.887303E+04,2.175987E+04,2.038671E+00,1.919360E+00,1.995709E+05,1.803678E+05,1.409133E+01,1.590969E+01,2.952905E+04,2.272557E+04,2.084991E+00,2.004540E+00,1.877296E+04,1.456571E+04,1.325524E+00,1.284788E+00,1.879456E+04,1.616944E+04,1.327049E+00,1.426242E+00
11:30:00,2.882745E+04,2.227198E+04,2.035452E+00,1.964533E+00,1.992274E+05,1.847667E+05,1.406708E+01,1.629772E+01,2.948291E+04,2.330500E+04,2.081734E+00,2.055651E+00,1.874289E+04,1.488938E+04,1.323401E+00,1.313338E+00,1.876449E+04,1.627124E+04,1.324926E+00,1.435222E+00
11:40:00,2.878322E+04,2.276498E+04,2.032330E+00,2.008023E+00,1.988935E+05,1.890023E+05,1.404350E+01,1.667136E+01,2.943815E+04,2.386879E+04,2.078573E+00,2.105385E+00,1.871373E+04,1.520073E+04,1.321342E+00,1.340804E+00,1.873533E+04,1.640781E+04,1.322867E+00,1.447272E+00
11:50:00,2.874030E+04,2.323685E+04,2.029300E+00,2.049655E+00,1.985687E+05,1.930545E+05,1.402057E+01,1.702890E+01,2.939471E+04,2.441247E+04,2.075506E+00,2.153352E+00,1.868543E+04,1.549847E+04,1.319343E+00,1.367074E+00,1.870702E+04,1.657784E+04,1.320868E+00,1.462278E+00
12:00:00,2.869863E+04,2.368618E+04,2.026357E+00,2.089299E+00,1.982528E+05,1.969101E+05,1.399826E+01,1.736909E+01,2.935252E+04,2.493217E+04,2.072527E+00,2.199203E+00,1.865794E+04,1.578167E+04,1.317403E+00,1.392060E+00,1.867954E+04,1.677276E+04,1.318928E+00,1.479479E+00
12:10:00,2.865815E+04,2.411236E+04,2.023498E+00,2.126901E+00,1.979453E+05,2.005576E+05,1.397655E+01,1.769092E+01,2.931154E+04,2.542502E+04,2.069633E+00,2.242687E+00,1.863125E+04,1.604995E+04,1.315518E+00,1.415731E+00,1.865285E+04,1.697854E+04,1.317043E+00,1.497637E+00
12:20:00,2.861881E+04,2.451445E+04,2.020721E+00,2.162379E+00,1.976462E+05,2.039876E+05,1.395543E+01,1.799358E+01,2.927172E+04,2.588785E+04,2.066822E+00,2.283523E+00,1.860531E+04,1.630272E+04,1.313687E+00,1.438035E+00,1.862691E+04,1.718038E+04,1.315211E+00,1.515448E+00
12:30:00,2.858058E+04,2.489190E+04,2.018021E+00,2.195684E+00,1.973549E+05,2.071948E+05,1.393487E+01,1.827658E+01,2.923301E+04,2.631817E+04,2.064089E+00,2.321491E+00,1.858011E+04,1.654098E+04,1.311907E+00,1.459058E+00,1.860170E+04,1.737202E+04,1.313431E+00,1.532360E+00
12:40:00,2.854341E+04,2.524403E+04,2.015397E+00,2.226750E+00,1.970715E+05,2.101724E+05,1.391485E+01,1.853929E+01,2.919539E+04,2.671371E+04,2.061432E+00,2.356386E+00,1.855560E+04,1.677194E+04,1.310177E+00,1.479434E+00,1.857719E+04,1.755106E+04,1.311701E+00,1.548157E+00
12:50:00,2.850726E+04,2.557022E+04,2.012845E+00,2.255538E+00,1.967955E+05,2.129139E+05,1.389537E+01,1.878128E+01,2.915880E+04,2.707258E+04,2.058849E+00,2.388057E+00,1.853177E+04,1.699514E+04,1.308494E+00,1.499131E+00,1.855336E+04,1.771489E+04,1.310018E+00,1.562618E+00
13:00:00,2.847211E+04,2.587004E+04,2.010363E+00,2.282003E+00,1.965268E+05,2.154152E+05,1.387639E+01,1.900211E+01,2.912321E+04,2.739354E+04,2.056336E+00,2.416388E+00,1.850860E+04,1.720522E+04,1.306858E+00,1.517675E+00,1.853018E+04,1.786480E+04,1.308382E+00,1.575854E+00
13:10:00,2.843792E+04,2.614261E+04,2.007949E+00,2.306066E+00,1.962652E+05,2.176698E+05,1.385792E+01,1.920121E+01,2.908860E+04,2.767538E+04,2.053892E+00,2.441268E+00,1.848606E+04,1.739740E+04,1.305266E+00,1.534640E+00,1.850764E+04,1.800536E+04,1.306790E+00,1.588266E+00
13:20:00,2.840466E+04,2.638761E+04,2.005600E+00,2.327697E+00,1.960104E+05,2.196752E+05,1.383993E+01,1.937832E+01,2.905493E+04,2.791780E+04,2.051515E+00,2.462672E+00,1.846413E+04,1.757132E+04,1.303718E+00,1.549994E+00,1.848571E+04,1.814104E+04,1.305242E+00,1.600247E+00
13:30:00,2.837229E+04,2.660465E+04,2.003315E+00,2.346863E+00,1.957622E+05,2.214282E+05,1.382241E+01,1.953316E+01,2.902217E+04,2.812102E+04,2.049202E+00,2.480618E+00,1.844280E+04,1.772987E+04,1.302212E+00,1.563993E+00,1.846438E+04,1.826793E+04,1.303736E+00,1.611453E+00
13:40:00,2.834080E+04,2.679300E+04,2.001091E+00,2.363496E+00,1.955205E+05,2.229225E+05,1.380534E+01,1.966519E+01,2.899030E+04,2.828534E+04,2.046951E+00,2.495133E+00,1.842204E+04,1.787322E+04,1.300746E+00,1.576651E+00,1.844362E+04,1.837987E+04,1.302270E+00,1.621340E+00
13:50:00,2.831015E+04,2.695254E+04,1.998927E+00,2.377575E+00,1.952851E+05,2.241587E+05,1.378872E+01,1.977430E+01,2.895928E+04,2.841206E+04,2.044761E+00,2.506316E+00,1.840184E+04,1.801223E+04,1.299320E+00,1.588916E+00,1.842342E+04,1.847526E+04,1.300843E+00,1.629758E+00
14:00:00,2.828032E+04,2.708279E+04,1.996821E+00,2.389064E+00,1.950558E+05,2.251331E+05,1.377253E+01,1.986026E+01,2.892909E+04,2.850254E+04,2.042629E+00,2.514298E+00,1.838218E+04,1.816311E+04,1.297932E+00,1.602226E+00,1.840376E+04,1.855317E+04,1.299455E+00,1.636631E+00
14:10:00,2.825129E+04,2.718315E+04,1.994771E+00,2.397916E+00,1.948325E+05,2.258452E+05,1.375676E+01,1.992306E+01,2.889971E+04,2.855825E+04,2.040555E+00,2.519211E+00,1.836305E+04,1.834041E+04,1.296581E+00,1.617865E+00,1.838462E+04,1.861274E+04,1.298104E+00,1.641886E+00
14:20:00,2.822302E+04,2.725280E+04,1.992775E+00,2.404060E+00,1.946149E+05,2.262884E+05,1.374140E+01,1.996216E+01,2.887111E+04,2.858079E+04,2.038536E+00,2.521198E+00,1.834443E+04,1.855281E+04,1.295266E+00,1.636602E+00,1.836600E+04,1.865307E+04,1.296789E+00,1.645442E+00
14:30:00,2.819551E+04,2.729122E+04,1.990833E+00,2.407447E+00,1.944029E+05,2.264596E+05,1.372643E+01,1.997724E+01,2.884328E+04,2.857212E+04,2.036570E+00,2.520433E+00,1.832630E+04,1.880146E+04,1.293986E+00,1.658536E+00,1.834787E+04,1.867350E+04,1.295509E+00,1.647244E+00
14:40:00,2.816873E+04,2.729803E+04,1.988942E+00,2.408047E+00,1.941964E+05,2.263568E+05,1.371185E+01,1.996816E+01,2.881618E+04,2.853438E+04,2.034657E+00,2.517102E+00,1.830865E+04,1.908028E+04,1.292740E+00,1.683131E+00,1.833022E+04,1.867361E+04,1.294263E+00,1.647253E+00
14:50:00,2.814292E+04,2.727243E+04,1.987119E+00,2.405780E+00,1.939976E+05,2.259736E+05,1.369781E+01,1.993426E+01,2.879007E+04,2.846906E+04,2.032813E+00,2.511332E+00,1.829165E+04,1.937753E+04,1.291539E+00,1.709347E+00,1.831321E+04,1.865270E+04,1.293062E+00,1.645403E+00
15:00:00,2.811771E+04,2.721164E+04,1.985339E+00,2.400398E+00,1.938029E+05,2.253183E+05,1.368407E+01,1.987625E+01,2.876456E+04,2.837833E+04,2.031012E+00,2.503309E+00,1.827503E+04,1.968191E+04,1.290366E+00,1.736182E+00,1.829660E+04,1.860876E+04,1.291889E+00,1.641514E+00
15:10:00,2.809334E+04,2.711735E+04,1.983618E+00,2.392060E+00,1.936148E+05,2.243909E+05,1.367078E+01,1.979422E+01,2.873990E+04,2.826268E+04,2.029271E+00,2.493087E+00,1.825897E+04,1.997495E+04,1.289232E+00,1.762017E+00,1.828054E+04,1.854287E+04,1.290755E+00,1.635689E+00
15:20:00,2.806977E+04,2.699037E+04,1.981954E+00,2.380839E+00,1.934327E+05,2.231929E+05,1.365793E+01,1.968833E+01,2.871605E+04,2.812234E+04,2.027587E+00,2.480688E+00,1.824344E+04,2.024079E+04,1.288136E+00,1.785451E+00,1.826501E+04,1.845553E+04,1.289658E+00,1.627971E+00
15:30:00,2.804690E+04,2.683065E+04,1.980340E+00,2.366730E+00,1.932559E+05,2.217230E+05,1.364544E+01,1.955845E+01,2.869292E+04,2.795625E+04,2.025954E+00,2.466016E+00,1.822838E+04,2.046706E+04,1.287072E+00,1.805395E+00,1.824994E+04,1.834669E+04,1.288594E+00,1.618357E+00
15:40:00,2.802470E+04,2.663838E+04,1.978772E+00,2.349750E+00,1.930841E+05,2.199829E+05,1.363331E+01,1.940474E+01,2.867045E+04,2.776244E+04,2.024367E+00,2.448900E+00,1.821375E+04,2.064563E+04,1.286039E+00,1.821131E+00,1.823531E+04,1.821648E+04,1.287561E+00,1.606859E+00
15:50:00,2.800285E+04,2.641444E+04,1.977229E+00,2.329984E+00,1.929145E+05,2.179815E+05,1.362133E+01,1.922807E+01,2.864834E+04,2.753853E+04,2.022806E+00,2.429137E+00,1.819935E+04,2.077242E+04,1.285022E+00,1.832305E+00,1.822091E+04,1.806548E+04,1.286545E+00,1.593531E+00
16:00:00,2.798169E+04,2.616153E+04,1.975735E+00,2.307667E+00,1.927504E+05,2.157116E+05,1.360975E+01,1.902776E+01,2.862694E+04,2.727988E+04,2.021295E+00,2.406313E+00,1.818541E+04,2.084317E+04,1.284038E+00,1.838539E+00,1.820697E+04,1.789556E+04,1.285560E+00,1.578537E+00
16:10:00,2.796094E+04,2.587954E+04,1.974270E+00,2.282782E+00,1.925892E+05,2.131847E+05,1.359837E+01,1.880476E+01,2.860595E+04,2.698457E+04,2.019813E+00,2.380253E+00,1.817174E+04,2.086326E+04,1.283073E+00,1.840301E+00,1.819330E+04,1.770662E+04,1.284595E+00,1.561863E+00
16:20:00,2.794059E+04,2.556853E+04,1.972833E+00,2.255337E+00,1.924310E+05,2.104091E+05,1.358719E+01,1.855982E+01,2.858536E+04,2.664980E+04,2.018359E+00,2.350712E+00,1.815833E+04,2.083704E+04,1.282126E+00,1.837979E+00,1.817989E+04,1.749869E+04,1.283648E+00,1.543514E+00
16:30:00,2.792070E+04,2.522961E+04,1.971429E+00,2.225431E+00,1.922763E+05,2.073974E+05,1.357627E+01,1.829405E+01,2.856525E+04,2.627505E+04,2.016939E+00,2.317644E+00,1.814523E+04,2.076872E+04,1.281201E+00,1.831945E+00,1.816679E+04,1.727250E+04,1.282723E+00,1.523556E+00
16:40:00,2.790129E+04,2.486388E+04,1.970058E+00,2.193159E+00,1.921252E+05,2.041613E+05,1.356561E+01,1.800849E+01,2.854562E+04,2.586347E+04,2.015553E+00,2.281329E+00,1.813245E+04,2.066184E+04,1.280298E+00,1.822507E+00,1.815400E+04,1.702878E+04,1.281821E+00,1.502050E+00
16:50:00,2.788234E+04,2.447538E+04,1.968720E+00,2.158879E+00,1.919778E+05,2.007124E+05,1.355520E+01,1.770417E+01,2.852647E+04,2.542364E+04,2.014201E+00,2.242521E+00,1.811997E+04,2.051834E+04,1.279418E+00,1.809842E+00,1.814153E+04,1.676827E+04,1.280940E+00,1.479064E+00
17:00:00,2.786386E+04,2.406943E+04,1.967416E+00,2.123068E+00,1.918340E+05,1.970660E+05,1.354504E+01,1.738249E+01,2.850779E+04,2.496190E+04,2.012882E+00,2.201788E+00,1.810781E+04,2.033956E+04,1.278559E+00,1.794068E+00,1.812936E+04,1.649202E+04,1.280081E+00,1.454694E+00
17:10:00,2.784585E+04,2.364768E+04,1.966143E+00,2.085867E+00,1.916937E+05,1.932306E+05,1.353513E+01,1.704418E+01,2.848958E+04,2.448261E+04,2.011596E+00,2.159512E+00,1.809594E+04,2.012452E+04,1.277721E+00,1.775100E+00,1.811750E+04,1.620065E+04,1.279243E+00,1.428993E+00
17:20:00,2.782828E+04,2.321006E+04,1.964903E+00,2.047266E+00,1.915568E+05,1.892208E+05,1.352547E+01,1.669049E+01,2.847183E+04,2.399056E+04,2.010343E+00,2.116111E+00,1.808438E+04,1.987162E+04,1.276904E+00,1.752792E+00,1.810593E+04,1.589518E+04,1.278426E+00,1.402049E+00
17:30:00,2.781115E+04,2.275570E+04,1.963693E+00,2.007189E+00,1.914233E+05,1.850525E+05,1.351604E+01,1.632282E+01,2.845452E+04,2.348919E+04,2.009121E+00,2.071886E+00,1.807310E+04,1.956832E+04,1.276108E+00,1.726040E+00,1.809465E+04,1.557667E+04,1.277630E+00,1.373955E+00
17:40:00,2.779445E+04,2.227990E+04,1.962514E+00,1.965216E+00,1.912931E+05,1.807411E+05,1.350685E+01,1.594248E+01,2.843765E+04,2.297500E+04,2.007930E+00,2.026528E+00,1.806211E+04,1.920987E+04,1.275332E+00,1.694419E+00,1.808366E+04,1.524401E+04,1.276854E+00,1.344609E+00
17:50:00,2.777817E+04,2.178274E+04,1.961365E+00,1.921358E+00,1.911661E+05,1.763062E+05,1.349788E+01,1.555125E+01,2.842121E+04,2.244656E+04,2.006769E+00,1.979910E+00,1.805140E+04,1.880471E+04,1.274576E+00,1.658677E+00,1.807295E+04,1.489966E+04,1.276097E+00,1.314231E+00
18:00:00,2.776231E+04,2.126293E+04,1.960245E+00,1.875502E+00,1.910422E+05,1.717644E+05,1.348914E+01,1.515058E+01,2.840518E+04,2.190426E+04,2.005637E+00,1.932070E+00,1.804095E+04,1.835688E+04,1.273838E+00,1.619170E+00,1.806250E+04,1.454520E+04,1.275360E+00,1.282962E+00
18:10:00,2.774684E+04,2.072224E+04,1.959153E+00,1.827804E+00,1.909214E+05,1.671331E+05,1.348061E+01,1.474202E+01,2.838956E+04,2.134871E+04,2.004534E+00,1.883062E+00,1.803078E+04,1.786921E+04,1.273120E+00,1.576150E+00,1.805233E+04,1.418154E+04,1.274641E+00,1.250882E+00
18:20:00,2.773176E+04,2.016648E+04,1.958088E+00,1.778777E+00,1.908036E+05,1.624316E+05,1.347229E+01,1.432727E+01,2.837433E+04,2.078159E+04,2.003459E+00,1.833033E+00,1.802086E+04,1.734491E+04,1.272419E+00,1.529899E+00,1.804241E+04,1.381016E+04,1.273941E+00,1.218120E+00
18:30:00,2.771707E+04,1.960269E+04,1.957051E+00,1.729042E+00,1.906887E+05,1.576798E+05,1.346417E+01,1.390809E+01,2.835950E+04,2.020476E+04,2.002411E+00,1.782148E+00,1.801119E+04,1.679771E+04,1.271737E+00,1.481629E+00,1.803274E+04,1.343267E+04,1.273258E+00,1.184820E+00
18:40:00,2.770275E+04,1.904157E+04,1.956039E+00,1.679548E+00,1.905766E+05,1.528986E+05,1.345626E+01,1.348635E+01,2.834503E+04,1.962415E+04,2.001390E+00,1.730933E+00,1.800176E+04,1.623386E+04,1.271071E+00,1.431894E+00,1.802331E+04,1.305292E+04,1.272593E+00,1.151323E+00
18:50:00,2.768878E+04,1.848519E+04,1.955054E+00,1.630472E+00,1.904673E+05,1.481036E+05,1.344854E+01,1.306340E+01,2.833094E+04,1.903917E+04,2.000395E+00,1.679336E+00,1.799258E+04,1.564799E+04,1.270423E+00,1.380217E+00,1.801413E+04,1.267112E+04,1.271944E+00,1.117646E+00
19:00:00,2.767517E+04,1.792571E+04,1.954093E+00,1.581124E+00,1.903607E+05,1.433120E+05,1.344102E+01,1.264076E+01,2.831720E+04,1.844967E+04,1.999425E+00,1.627339E+00,1.798363E+04,1.502904E+04,1.269790E+00,1.325624E+00,1.800517E+04,1.228764E+04,1.271312E+00,1.083822E+00
19:10:00,2.766191E+04,1.736996E+04,1.953156E+00,1.532104E+00,1.902567E+05,1.385437E+05,1.343367E+01,1.222017E+01,2.830381E+04,1.786063E+04,1.998479E+00,1.575383E+00,1.797490E+04,1.438579E+04,1.269174E+00,1.268886E+00,1.799645E+04,1.190551E+04,1.270696E+00,1.050117E+00
19:20:00,2.764897E+04,1.681482E+04,1.952243E+00,1.483138E+00,1.901553E+05,1.338232E+05,1.342651E+01,1.180380E+01,2.829076E+04,1.727500E+04,1.997558E+00,1.523728E+00,1.796639E+04,1.371846E+04,1.268574E+00,1.210025E+00,1.798794E+04,1.152657E+04,1.270095E+00,1.016692E+00
19:30:00,2.763636E+04,1.625221E+04,1.951352E+00,1.433517E+00,1.900564E+05,1.291785E+05,1.341953E+01,1.139414E+01,2.827803E+04,1.669578E+04,1.996659E+00,1.472641E+00,1.795810E+04,1.303008E+04,1.267988E+00,1.149308E+00,1.797965E+04,1.115258E+04,1.269509E+00,9.837064E-01
19:40:00,2.762407E+04,1.568206E+04,1.950485E+00,1.383230E+00,1.899599E+05,1.246358E+05,1.341271E+01,1.099349E+01,2.826563E+04,1.612684E+04,1.995784E+00,1.422462E+00,1.795002E+04,1.234281E+04,1.267417E+00,1.088691E+00,1.797156E+04,1.078569E+04,1.268939E+00,9.513479E-01
19:50:00,2.761209E+04,1.511178E+04,1.949638E+00,1.332934E+00,1.898657E+05,1.202301E+05,1.340607E+01,1.060492E+01,2.825354E+04,1.557239E+04,1.994930E+00,1.373562E+00,1.794214E+04,1.168238E+04,1.266861E+00,1.030441E+00,1.796368E+04,1.042829E+04,1.268382E+00,9.198265E-01
20:00:00,2.760041E+04,1.456230E+04,1.948814E+00,1.284470E+00,1.897739E+05,1.160066E+05,1.339958E+01,1.023242E+01,2.824175E+04,1.504251E+04,1.994098E+00,1.326828E+00,1.793446E+04,1.107869E+04,1.266319E+00,9.771957E-01,1.795600E+04,1.008608E+04,1.267840E+00,8.896449E-01
20:10:00,2.758902E+04,1.403638E+04,1.948009E+00,1.238086E+00,1.896843E+05,1.120091E+05,1.339326E+01,9.879861E+00,2.823027E+04,1.454209E+04,1.993287E+00,1.282693E+00,1.792697E+04,1.053713E+04,1.265790E+00,9.294301E-01,1.794851E+04,9.762044E+03,1.267311E+00,8.610662E-01
20:20:00,2.757791E+04,1.354336E+04,1.947225E+00,1.194606E+00,1.895969E+05,1.082793E+05,1.338709E+01,9.550931E+00,2.821906E+04,1.407586E+04,1.992496E+00,1.241576E+00,1.791967E+04,1.006923E+04,1.265274E+00,8.881642E-01,1.794121E+04,9.459181E+03,1.266796E+00,8.343567E-01
20:30:00,2.756709E+04,1.309545E+04,1.946461E+00,1.155105E+00,1.895117E+05,1.048392E+05,1.338107E+01,9.247557E+00,2.820814E+04,1.364695E+04,1.991725E+00,1.203751E+00,1.791255E+04,9.682052E+03,1.264772E+00,8.540190E-01,1.793409E+04,9.179472E+03,1.266293E+00,8.096901E-01
20:40:00,2.755653E+04,1.269648E+04,1.945715E+00,1.119921E+00,1.894285E+05,1.017075E+05,1.337519E+01,8.971384E+00,2.819750E+04,1.325710E+04,1.990973E+00,1.169371E+00,1.790561E+04,9.362505E+03,1.264282E+00,8.258381E-01,1.792715E+04,8.924181E+03,1.265803E+00,7.871765E-01
20:50:00,2.754623E+04,1.234305E+04,1.944988E+00,1.088752E+00,1.893473E+05,9.888798E+04,1.336946E+01,8.722738E+00,2.818712E+04,1.290713E+04,1.990240E+00,1.138508E+00,1.789884E+04,9.092301E+03,1.263804E+00,8.020094E-01,1.792039E+04,8.693943E+03,1.265325E+00,7.668724E-01
21:00:00,2.753651E+04,1.202733E+04,1.944302E+00,1.060910E+00,1.892709E+05,9.636183E+04,1.336406E+01,8.499971E+00,2.817731E+04,1.259208E+04,1.989548E+00,1.110726E+00,1.789245E+04,8.857977E+03,1.263353E+00,7.813453E-01,1.791400E+04,8.486046E+03,1.264874E+00,7.485390E-01
21:10:00,2.752731E+04,1.174427E+04,1.943652E+00,1.035948E+00,1.891984E+05,9.410152E+04,1.335895E+01,8.300652E+00,2.816803E+04,1.230776E+04,1.988892E+00,1.085653E+00,1.788640E+04,8.652424E+03,1.262926E+00,7.632189E-01,1.790795E+04,8.298000E+03,1.264447E+00,7.319565E-01
21:20:00,2.751813E+04,1.148972E+04,1.943004E+00,1.013499E+00,1.891257E+05,9.207490E+04,1.335382E+01,8.121923E+00,2.815878E+04,1.205042E+04,1.988239E+00,1.062958E+00,1.788038E+04,8.470575E+03,1.262500E+00,7.471814E-01,1.790192E+04,8.127456E+03,1.264021E+00,7.169159E-01
21:30:00,2.750935E+04,1.125911E+04,1.942384E+00,9.931673E-01,1.890560E+05,9.024219E+04,1.334890E+01,7.960354E+00,2.814992E+04,1.181576E+04,1.987614E+00,1.042269E+00,1.787460E+04,8.307883E+03,1.262093E+00,7.328374E-01,1.789615E+04,7.971679E+03,1.263614E+00,7.031815E-01
21:40:00,2.750099E+04,1.104842E+04,1.941794E+00,9.745932E-01,1.889898E+05,8.856914E+04,1.334422E+01,7.812878E+00,2.814149E+04,1.159999E+04,1.987019E+00,1.023247E+00,1.786912E+04,8.160654E+03,1.261705E+00,7.198579E-01,1.789066E+04,7.828234E+03,1.263226E+00,6.905355E-01
21:50:00,2.749297E+04,1.085404E+04,1.941228E+00,9.574572E-01,1.889261E+05,8.702536E+04,1.333972E+01,7.676804E+00,2.813341E+04,1.139967E+04,1.986448E+00,1.005587E+00,1.786385E+04,8.025738E+03,1.261333E+00,7.079644E-01,1.788539E+04,7.694912E+03,1.262854E+00,6.787824E-01
22:00:00,2.748492E+04,1.067302E+04,1.940659E+00,9.414998E-01,1.888618E+05,8.558892E+04,1.333518E+01,7.550198E+00,2.812529E+04,1.121197E+04,1.985875E+00,9.890417E-01,1.785857E+04,7.900631E+03,1.260960E+00,6.969363E-01,1.788011E+04,7.569890E+03,1.262481E+00,6.677615E-01
22:10:00,2.747687E+04,1.050333E+04,1.940091E+00,9.265418E-01,1.887974E+05,8.424045E+04,1.333063E+01,7.431352E+00,2.811718E+04,1.103511E+04,1.985302E+00,9.734518E-01,1.785328E+04,7.783674E+03,1.260587E+00,6.866269E-01,1.787483E+04,7.451984E+03,1.262108E+00,6.573682E-01
22:20:00,2.746928E+04,1.034288E+04,1.939555E+00,9.123995E-01,1.887369E+05,8.296036E+04,1.332636E+01,7.318538E+00,2.810952E+04,1.086717E+04,1.984761E+00,9.586482E-01,1.784830E+04,7.673269E+03,1.260235E+00,6.768955E-01,1.786984E+04,7.339965E+03,1.261756E+00,6.474942E-01
22:30:00,2.746175E+04,1.019125E+04,1.939023E+00,8.990259E-01,1.886768E+05,8.174690E+04,1.332212E+01,7.211512E+00,2.810194E+04,1.070781E+04,1.984226E+00,9.445928E-01,1.784336E+04,7.568907E+03,1.259886E+00,6.676911E-01,1.786490E+04,7.233611E+03,1.261407E+00,6.381138E-01
22:40:00,2.745425E+04,1.004755E+04,1.938493E+00,8.863510E-01,1.886168E+05,8.059339E+04,1.331788E+01,7.109763E+00,2.809437E+04,1.055622E+04,1.983692E+00,9.312222E-01,1.783843E+04,7.469847E+03,1.259538E+00,6.589534E-01,1.785997E+04,7.132390E+03,1.261059E+00,6.291855E-01
22:50:00,2.744683E+04,9.911203E+03,1.937970E+00,8.743238E-01,1.885574E+05,7.949628E+04,1.331369E+01,7.012986E+00,2.808690E+04,1.041189E+04,1.983164E+00,9.184910E-01,1.783356E+04,7.375562E+03,1.259195E+00,6.506367E-01,1.785510E+04,7.035952E+03,1.260716E+00,6.206788E-01
23:00:00,2.743953E+04,9.781477E+03,1.937454E+00,8.628809E-01,1.884990E+05,7.844982E+04,1.330957E+01,6.920677E+00,2.807955E+04,1.027412E+04,1.982645E+00,9.063385E-01,1.782877E+04,7.285466E+03,1.258856E+00,6.426895E-01,1.785031E+04,6.943835E+03,1.260377E+00,6.125533E-01
23:10:00,2.743236E+04,9.657525E+03,1.936948E+00,8.519473E-01,1.884418E+05,7.744879E+04,1.330552E+01,6.832376E+00,2.807233E+04,1.014195E+04,1.982135E+00,8.946800E-01,1.782407E+04,7.198868E+03,1.258524E+00,6.350508E-01,1.784561E+04,6.855436E+03,1.260045E+00,6.047557E-01
23:20:00,2.742533E+04,9.538580E+03,1.936452E+00,8.414554E-01,1.883857E+05,7.648845E+04,1.330156E+01,6.747663E+00,2.806525E+04,1.001484E+04,1.981635E+00,8.834676E-01,1.781945E+04,7.115317E+03,1.258198E+00,6.276809E-01,1.784100E+04,6.770382E+03,1.259720E+00,5.972532E-01
23:30:00,2.741845E+04,9.423967E+03,1.935966E+00,8.313454E-01,1.883308E+05,7.556428E+04,1.329769E+01,6.666142E+00,2.805832E+04,9.892350E+03,1.981146E+00,8.726628E-01,1.781493E+04,7.034453E+03,1.257879E+00,6.205480E-01,1.783648E+04,6.688386E+03,1.259400E+00,5.900204E-01
23:40:00,2.741171E+04,9.313095E+03,1.935490E+00,8.215656E-01,1.882770E+05,7.467226E+04,1.329389E+01,6.587456E+00,2.805153E+04,9.773779E+03,1.980667E+00,8.622038E-01,1.781051E+04,6.955973E+03,1.257567E+00,6.136254E-01,1.783205E+04,6.609027E+03,1.259088E+00,5.830203E-01
23:50:00,2.740511E+04,9.205242E+03,1.935024E+00,8.120518E-01,1.882245E+05,7.380680E+04,1.329018E+01,6.511112E+00,2.804489E+04,9.658386E+03,1.980198E+00,8.520250E-01,1.780618E+04,6.879326E+03,1.257261E+00,6.068644E-01,1.782772E+04,6.531818E+03,1.258782E+00,5.762097E-01
24:00:00,2.739867E+04,9.100004E+03,1.934569E+00,8.027688E-01,1.881731E+05,7.296585E+04,1.328655E+01,6.436931E+00,2.803840E+04,9.545778E+03,1.979739E+00,8.420918E-01,1.780195E+04,6.804251E+03,1.256962E+00,6.002420E-01,1.782349E+04,6.456505E+03,1.258484E+00,5.695663E-01
Peak,3.915089E+04,2.729803E+04,2.692744E+00,2.408047E+00,2.650575E+05,2.264596E+05,1.813855E+01,1.997724E+01,3.981253E+04,2.858079E+04,2.738799E+00,2.521198E+00,2.552713E+04,2.086326E+04,1.755971E+00,1.840301E+00,2.554954E+04,1.867361E+04,1.757532E+00,1.647253E+00

Peak Vol Flow (m3/s),,,2.331044E+00,2.084588E+00,,,1.570210E+01,1.729381E+01,,,2.370912E+00,2.182541E+00,,,1.520102E+00,1.593105E+00,,,1.521453E+00,1.425987E+00
