Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
Tabular Output Report in Format: ,Comma

Building:,Building 1
Environment:,RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [kWh],Energy Per Total Building Area [kWh/m2],Energy Per Conditioned Building Area [kWh/m2]
,Total Site Energy,243495.28,174.73,174.73
,Net Site Energy,243495.28,174.73,174.73
,Total Source Energy,698060.06,500.92,500.92
,Net Source Energy,698060.06,500.92,500.92


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,1393.54
,Net Conditioned Building Area,1393.54
,Unconditioned Building Area,0.00


End Uses

,,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,0.00,27823.00,0.00,0.00,0.00,0.00
,Cooling,35050.46,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,67318.16,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,27769.65,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,58573.12,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,19356.21,0.00,0.00,0.00,0.00,0.00
,Pumps,339.11,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,7265.56,0.00,0.00,0.00,96.83
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,208406.71,35088.57,0.00,0.00,0.00,96.83
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,Boiler,0.00,27823.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,35050.46,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,67318.16,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,27769.65,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,58573.12,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,19356.21,0.00,0.00,0.00,0.00,0.00
,Pumps,General,339.11,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,7265.56,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,96.83
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,68.23,0.00,0.00,0.00,0.00,0.00
,HVAC,39.29,25.18,0.00,0.00,0.00,0.07
,Other,42.03,0.00,0.00,0.00,0.00,0.00
,Total,149.55,25.18,0.00,0.00,0.00,0.07


Utility Use Per Total Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,68.23,0.00,0.00,0.00,0.00,0.00
,HVAC,39.29,25.18,0.00,0.00,0.00,0.07
,Other,42.03,0.00,0.00,0.00,0.00,0.00
,Total,149.55,25.18,0.00,0.00,0.00,0.07


Electric Loads Satisfied

,,Electricity [kWh],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,208406.710,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,208406.710,100.00
,,,
,Total On-Site and Utility Electric Sources,208406.710,100.00
,Total Electricity End Uses,208406.710,100.00


On-Site Thermal Sources

,,Heat [kWh],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,96.83,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,96.83,100.00
,Total Water End Uses,96.83,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,303.67
,Time Setpoint Not Met During Occupied Cooling,68.17
,Time Not Comfortable Based on Simple ASHRAE 55-2004,1644.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
,RunPeriod,RUN PERIOD 1
,Weather File,Climate Zone 3 CA USA CTZRV2 WMO#=724930
,Latitude [deg],37.70
,Longitude [deg],-122.2
,Elevation [m],2.00
,Time Zone,-8.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],788.83,236.65,157.77,236.65,157.77
,Above Ground Wall Area [m2],788.83,236.65,157.77,236.65,157.77
,Window Opening Area [m2],194.88,58.46,38.98,58.46,38.98
,Gross Window-Wall Ratio [%],24.70,24.70,24.70,24.70,24.70
,Above Ground Window-Wall Ratio [%],24.70,24.70,24.70,24.70,24.70


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],590.54,177.16,118.11,177.16,118.11
,Above Ground Wall Area [m2],590.54,177.16,118.11,177.16,118.11
,Window Opening Area [m2],194.88,58.46,38.98,58.46,38.98
,Gross Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00
,Above Ground Window-Wall Ratio [%],33.00,33.00,33.00,33.00,33.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],696.77
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,S1 OFFICE BACK,136.64,Yes,Yes,374.41,1.00,88.58,0.00,29.23,29.23,21.3900,9.29,14.6800
,S1 OFFICE CORE,257.96,Yes,Yes,706.80,1.00,0.00,0.00,0.00,0.00,21.3900,9.29,14.6800
,S1 OFFICE FRONT,136.64,Yes,Yes,374.41,1.00,88.58,0.00,29.23,29.23,21.3900,9.29,14.6800
,S1 OFFICE LEFT,82.76,Yes,Yes,226.77,1.00,59.05,0.00,19.49,19.49,21.3900,9.29,14.6800
,S1 OFFICE RIGHT,82.76,Yes,Yes,226.77,1.00,59.05,0.00,19.49,19.49,21.3900,9.29,14.6800
,S1 PLENUM,696.77,No,No,641.03,1.00,99.14,0.00,0.00,0.00,,,
,S2 OFFICE BACK,136.64,Yes,Yes,374.41,1.00,88.58,0.00,29.23,29.23,21.3900,9.29,14.6800
,S2 OFFICE CORE,257.96,Yes,Yes,706.80,1.00,0.00,0.00,0.00,0.00,21.3900,9.29,14.6800
,S2 OFFICE FRONT,136.64,Yes,Yes,374.41,1.00,88.58,0.00,29.23,29.23,21.3900,9.29,14.6800
,S2 OFFICE LEFT,82.76,Yes,Yes,226.77,1.00,59.05,0.00,19.49,19.49,21.3900,9.29,14.6800
,S2 OFFICE RIGHT,82.76,Yes,Yes,226.77,1.00,59.05,0.00,19.49,19.49,21.3900,9.29,14.6800
,S2 PLENUM,696.77,No,No,641.03,1.00,99.14,0.00,0.00,0.00,,,
,Total,1393.54,,,3818.31,,590.54,0.00,194.88,194.88,21.3900,9.29,14.6800
,Conditioned Total,1393.54,,,3818.31,,590.54,0.00,194.88,194.88,21.3900,9.29,14.6800
,Unconditioned Total,1393.54,,,1282.06,,198.28,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,1393.54,,,1282.06,,198.28,0.00,0.00,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,28-SEP-14:20,28-DEC-06:19,-,-,-,02-JAN-12:09
,Heating,0.00,44328.79,0.00,0.00,0.00,0.00
,Cooling,18825.31,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,19375.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,18411.50,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,16468.68,0.00,0.00,0.00,0.00,0.00
,Pumps,3.24,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,2728.86,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,73083.87,47057.65,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,44328.79,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,18825.31,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,19375.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,18411.50,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,16468.68,0.00,0.00,0.00,0.00,0.00
,Pumps,General,3.24,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,2728.86,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [kWh],Source Natural Gas [kWh],Source Additional Fuel [kWh],Source District Cooling [kWh],Source District Heating [kWh]
,Heating,0.00,30160.14,0.00,0.00,0.00
,Cooling,111004.80,0.00,0.00,0.00,0.00
,Interior Lighting,213196.62,0.00,0.00,0.00,0.00
,Exterior Lighting,87946.48,0.00,0.00,0.00,0.00
,Interior Equipment,185501.06,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,61301.13,0.00,0.00,0.00,0.00
,Pumps,1073.97,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,7875.87,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,660024.05,38036.01,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,21.64,0.00,0.00,0.00
,Cooling,79.66,0.00,0.00,0.00,0.00
,Interior Lighting,152.99,0.00,0.00,0.00,0.00
,Exterior Lighting,63.11,0.00,0.00,0.00,0.00
,Interior Equipment,133.11,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,43.99,0.00,0.00,0.00,0.00
,Pumps,0.77,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5.65,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,473.63,27.29,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,21.64,0.00,0.00,0.00
,Cooling,79.66,0.00,0.00,0.00,0.00
,Interior Lighting,152.99,0.00,0.00,0.00,0.00
,Exterior Lighting,63.11,0.00,0.00,0.00,0.00
,Interior Equipment,133.11,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,43.99,0.00,0.00,0.00,0.00
,Pumps,0.77,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5.65,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,473.63,27.29,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,OFFICE TERMINAL 3,0.520874,0.199901,0.300000,0.156262,0.001144,0.300000,0.000003,0.327049,35.00,0.008000
,OFFICE TERMINAL 4,1.00,0.196533,0.300000,0.300046,0.001163,0.300000,0.000000,0.300046,35.00,0.008000
,OFFICE TERMINAL 1,1.01,0.103218,0.300000,0.302631,0.002215,0.300000,0.000003,0.329410,35.00,0.008000
,OFFICE TERMINAL,0.895230,0.070446,0.300000,0.268569,0.003245,0.300000,0.000000,0.268569,35.00,0.008000
,OFFICE TERMINAL 2,0.857594,0.073538,0.300000,0.257278,0.003109,0.300000,0.000000,0.257278,35.00,0.008000
,OFFICE TERMINAL 8,0.552659,0.188404,0.300000,0.165798,0.001213,0.300000,0.000003,0.368935,35.00,0.008000
,OFFICE TERMINAL 9,1.12,0.175842,0.300000,0.335351,0.001300,0.300000,0.000000,0.335351,35.00,0.008000
,OFFICE TERMINAL 6,1.06,0.097812,0.300000,0.319356,0.002337,0.300000,0.000003,0.370110,35.00,0.008000
,OFFICE TERMINAL 5,0.948598,0.066483,0.300000,0.284579,0.003438,0.300000,0.000000,0.284579,35.00,0.008000
,OFFICE TERMINAL 7,0.896603,0.070338,0.300000,0.268981,0.003250,0.300000,0.000000,0.268981,35.00,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,OFFICE HOT WATER REHEAT COIL 3,244.83,0.000003,6.95
,OFFICE HOT WATER REHEAT COIL 4,0.000000,0.000000,1.00
,OFFICE HOT WATER REHEAT COIL 1,245.20,0.000003,6.96
,OFFICE HOT WATER REHEAT COIL,0.000000,0.000000,1.00
,OFFICE HOT WATER REHEAT COIL 2,0.000000,0.000000,1.00
,OFFICE HOT WATER REHEAT COIL 8,250.24,0.000003,7.09
,OFFICE HOT WATER REHEAT COIL 9,0.000000,0.000000,1.00
,OFFICE HOT WATER REHEAT COIL 6,249.93,0.000003,7.08
,OFFICE HOT WATER REHEAT COIL 5,0.000000,0.000000,1.00
,OFFICE HOT WATER REHEAT COIL 7,0.000000,0.000000,1.00
,OFFICE HEATING COIL,68452.48,0.000736,1583.38
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,OFFICE AIRLOOP,2.66,2.66,8.86,2.80,8.86,8.86,0.300000,0.315689,8.86
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,OFFICE OA CONTROLLER,8.86,1.06
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,OFFICE COOLING COIL,8.86,151076.03,0.800034,2.95,50353.64,0.800034
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,OFFICE FAN,8.86
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s]
,CONTROLLER WATER COIL 1,0.000736
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,OFFICE HOT WATER PLANT,0.000747,0.089622
,SWH LOOP,0.000017,0.002077
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,OFFICE HOT WATER PUMP,0.000747,139.81
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,OFFICE BOILER,69713.67,0.000747
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,SWH PUMP,0.000017,3.24
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SHW HEATER,0.000017
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,S1 OFFICE BACK BACK_WALL,S1 OFFICE BACK BACK_WALL WIN_1 |
,S1 OFFICE FRONT FRONT_WALL,S1 OFFICE FRONT FRONT_WALL WIN_1 |
,S1 OFFICE LEFT LEFT_WALL,S1 OFFICE LEFT LEFT_WALL WIN_1 |
,S1 OFFICE RIGHT RIGHT_WALL,S1 OFFICE RIGHT RIGHT_WALL WIN_1 |
,S2 OFFICE BACK BACK_WALL,S2 OFFICE BACK BACK_WALL WIN_1 |
,S2 OFFICE FRONT FRONT_WALL,S2 OFFICE FRONT FRONT_WALL WIN_1 |
,S2 OFFICE LEFT LEFT_WALL,S2 OFFICE LEFT LEFT_WALL WIN_1 |
,S2 OFFICE RIGHT RIGHT_WALL,S2 OFFICE RIGHT RIGHT_WALL WIN_1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,8.9


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.560,0.560


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,10.90,10.60,11.20,12.10,14.30,16.10,17.30,17.60,17.00,15.70,13.80,12.10


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,10.94,10.63,11.18,12.06,14.33,16.09,17.28,17.64,17.02,15.66,13.83,12.14


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Climate Zone 3 CA USA CTZRV2 WMO#=724930,37.70,-122.20,-8.00,2.00,101301,1.2040


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Building 1,0.000,City,4.00000E-002,0.40000,FullInteriorAndExterior,50,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,12,102,8


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,S1 OFFICE BACK,0.0,0.00,0.00,0.00,16.16,19.29,1.37,1,1,1,0.00,32.33,16.55,21.55,0.00,2.74,2.74,374.41,TARP,DOE-2,136.64,88.58,59.35,29.23,6,1,0,Yes
,           2,S1 OFFICE CORE,0.0,0.00,0.00,0.00,16.16,10.78,1.37,1,1,1,5.00,27.33,5.00,16.55,0.00,2.74,2.74,706.80,TARP,DOE-2,257.96,0.00,0.00,0.00,6,0,0,Yes
,           3,S1 OFFICE FRONT,0.0,0.00,0.00,0.00,16.16,2.26,1.37,1,1,1,0.00,32.33,0.00,5.00,0.00,2.74,2.74,374.41,TARP,DOE-2,136.64,88.58,59.35,29.23,6,1,0,Yes
,           4,S1 OFFICE LEFT,0.0,0.00,0.00,0.00,2.13,10.78,1.37,1,1,1,0.00,5.00,0.00,21.55,0.00,2.74,2.74,226.77,TARP,DOE-2,82.76,59.05,39.57,19.49,6,1,0,Yes
,           5,S1 OFFICE RIGHT,0.0,0.00,0.00,0.00,30.20,10.78,1.37,1,1,1,27.33,32.33,0.00,21.55,0.00,2.74,2.74,226.77,TARP,DOE-2,82.76,59.05,39.57,19.49,6,1,0,Yes
,           6,S1 PLENUM,0.0,0.00,0.00,0.00,16.16,10.78,3.20,1,1,1,0.00,32.33,0.00,21.55,2.74,3.66,0.92,641.03,TARP,DOE-2,696.77,99.14,99.14,0.00,14,0,0,No
,           7,S2 OFFICE BACK,0.0,0.00,0.00,0.00,16.16,19.29,5.03,1,1,1,0.00,32.33,16.55,21.55,3.66,6.40,2.74,374.41,TARP,DOE-2,136.64,88.58,59.35,29.23,6,1,0,Yes
,           8,S2 OFFICE CORE,0.0,0.00,0.00,0.00,16.16,10.78,5.03,1,1,1,5.00,27.33,5.00,16.55,3.66,6.40,2.74,706.80,TARP,DOE-2,257.96,0.00,0.00,0.00,6,0,0,Yes
,           9,S2 OFFICE FRONT,0.0,0.00,0.00,0.00,16.16,2.26,5.03,1,1,1,0.00,32.33,0.00,5.00,3.66,6.40,2.74,374.41,TARP,DOE-2,136.64,88.58,59.35,29.23,6,1,0,Yes
,          10,S2 OFFICE LEFT,0.0,0.00,0.00,0.00,2.13,10.78,5.03,1,1,1,0.00,5.00,0.00,21.55,3.66,6.40,2.74,226.77,TARP,DOE-2,82.76,59.05,39.57,19.49,6,1,0,Yes
,          11,S2 OFFICE RIGHT,0.0,0.00,0.00,0.00,30.20,10.78,5.03,1,1,1,27.33,32.33,0.00,21.55,3.66,6.40,2.74,226.77,TARP,DOE-2,82.76,59.05,39.57,19.49,6,1,0,Yes
,          12,S2 PLENUM,0.0,0.00,0.00,0.00,16.16,10.78,6.86,1,1,1,0.00,32.33,0.00,21.55,6.40,7.32,0.92,641.03,TARP,DOE-2,696.77,99.14,99.14,0.00,10,0,0,No


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,S1 OFFICE BACK,136.64,14.7,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           2,S1 OFFICE CORE,257.96,27.8,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           3,S1 OFFICE FRONT,136.64,14.7,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           4,S1 OFFICE LEFT,82.76,8.9,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           5,S1 OFFICE RIGHT,82.76,8.9,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           6,S1 PLENUM,696.77,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,           7,S2 OFFICE BACK,136.64,14.7,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           8,S2 OFFICE CORE,257.96,27.8,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,           9,S2 OFFICE FRONT,136.64,14.7,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,          10,S2 OFFICE LEFT,82.76,8.9,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,          11,S2 OFFICE RIGHT,82.76,8.9,9.294,0.108,21.390,14.680,0.000,0.000,0.000,0.000,36.070,No
,          12,S2 PLENUM,696.77,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,           1,S1 OFFICE BACK OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE BACK,136.64,14.7,14.7,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,15
,           2,S1 OFFICE CORE OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE CORE,257.96,27.8,27.8,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,28
,           3,S1 OFFICE FRONT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE FRONT,136.64,14.7,14.7,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,15
,           4,S1 OFFICE LEFT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE LEFT,82.76,8.9,8.9,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,9
,           5,S1 OFFICE RIGHT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE RIGHT,82.76,8.9,8.9,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,9
,           6,S2 OFFICE BACK OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S2 OFFICE BACK,136.64,14.7,14.7,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,15
,           7,S2 OFFICE CORE OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S2 OFFICE CORE,257.96,27.8,27.8,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,28
,           8,S2 OFFICE FRONT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S2 OFFICE FRONT,136.64,14.7,14.7,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,15
,           9,S2 OFFICE LEFT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S2 OFFICE LEFT,82.76,8.9,8.9,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,9
,          10,S2 OFFICE RIGHT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S2 OFFICE RIGHT,82.76,8.9,8.9,0.108,9.294,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,9


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,S1 OFFICE BACK OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE BACK,136.64,14.7,2922.826,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,2922.826
,           2,S1 OFFICE CORE OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE CORE,257.96,27.8,5517.697,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,5517.697
,           3,S1 OFFICE FRONT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE FRONT,136.64,14.7,2922.826,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,2922.826
,           4,S1 OFFICE LEFT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE LEFT,82.76,8.9,1770.301,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,1770.301
,           5,S1 OFFICE RIGHT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE RIGHT,82.76,8.9,1770.301,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,1770.301
,           6,S2 OFFICE BACK OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S2 OFFICE BACK,136.64,14.7,2922.826,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,2922.826
,           7,S2 OFFICE CORE OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S2 OFFICE CORE,257.96,27.8,5517.697,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,5517.697
,           8,S2 OFFICE FRONT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S2 OFFICE FRONT,136.64,14.7,2922.826,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,2922.826
,           9,S2 OFFICE LEFT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S2 OFFICE LEFT,82.76,8.9,1770.301,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,1770.301
,          10,S2 OFFICE RIGHT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S2 OFFICE RIGHT,82.76,8.9,1770.301,21.390,198.792,0.400,0.400,0.200,0.000,1.000,General,0.000,1770.301


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,S1 OFFICE BACK OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE BACK,136.64,14.7,2005.941,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,2005.941
,           2,S1 OFFICE CORE OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE CORE,257.96,27.8,3786.807,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,3786.807
,           3,S1 OFFICE FRONT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE FRONT,136.64,14.7,2005.941,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,2005.941
,           4,S1 OFFICE LEFT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE LEFT,82.76,8.9,1214.961,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,1214.961
,           5,S1 OFFICE RIGHT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE RIGHT,82.76,8.9,1214.961,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,1214.961
,           6,S2 OFFICE BACK OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S2 OFFICE BACK,136.64,14.7,2005.941,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,2005.941
,           7,S2 OFFICE CORE OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S2 OFFICE CORE,257.96,27.8,3786.807,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,3786.807
,           8,S2 OFFICE FRONT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S2 OFFICE FRONT,136.64,14.7,2005.941,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,2005.941
,           9,S2 OFFICE LEFT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S2 OFFICE LEFT,82.76,8.9,1214.961,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,1214.961
,          10,S2 OFFICE RIGHT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S2 OFFICE RIGHT,82.76,8.9,1214.961,14.680,136.431,0.000,0.200,0.000,0.800,General,0.000,1214.961


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SHW HEATER,0.1893,11723.0,0.784,0.5620


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,S1 OFFICE BACK OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S1 OFFICE BACK,136.64,14.7,0.100,7.345E-004,1.133E-003,0.965,0.000,0.000,0.224,0.000
,           2,S1 OFFICE CORE OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S1 OFFICE CORE,257.96,27.8,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
,           3,S1 OFFICE FRONT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S1 OFFICE FRONT,136.64,14.7,0.100,7.345E-004,1.133E-003,0.965,0.000,0.000,0.224,0.000
,           4,S1 OFFICE LEFT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S1 OFFICE LEFT,82.76,8.9,6.691E-002,8.084E-004,1.133E-003,1.062,0.000,0.000,0.224,0.000
,           5,S1 OFFICE RIGHT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S1 OFFICE RIGHT,82.76,8.9,6.691E-002,8.084E-004,1.133E-003,1.062,0.000,0.000,0.224,0.000
,           6,S2 OFFICE BACK OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S2 OFFICE BACK,136.64,14.7,0.100,7.345E-004,1.133E-003,0.965,0.000,0.000,0.224,0.000
,           7,S2 OFFICE CORE OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S2 OFFICE CORE,257.96,27.8,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
,           8,S2 OFFICE FRONT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S2 OFFICE FRONT,136.64,14.7,0.100,7.345E-004,1.133E-003,0.965,0.000,0.000,0.224,0.000
,           9,S2 OFFICE LEFT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S2 OFFICE LEFT,82.76,8.9,6.691E-002,8.084E-004,1.133E-003,1.062,0.000,0.000,0.224,0.000
,          10,S2 OFFICE RIGHT OFFICE INFILTRATION,OFFICE INFILTRATION YEAR,S2 OFFICE RIGHT,82.76,8.9,6.691E-002,8.084E-004,1.133E-003,1.062,0.000,0.000,0.224,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,S1 OFFICE BACK,Mixing/Well-Stirred
,           2,S1 OFFICE CORE,Mixing/Well-Stirred
,           3,S1 OFFICE FRONT,Mixing/Well-Stirred
,           4,S1 OFFICE LEFT,Mixing/Well-Stirred
,           5,S1 OFFICE RIGHT,Mixing/Well-Stirred
,           6,S1 PLENUM,Mixing/Well-Stirred
,           7,S2 OFFICE BACK,Mixing/Well-Stirred
,           8,S2 OFFICE CORE,Mixing/Well-Stirred
,           9,S2 OFFICE FRONT,Mixing/Well-Stirred
,          10,S2 OFFICE LEFT,Mixing/Well-Stirred
,          11,S2 OFFICE RIGHT,Mixing/Well-Stirred
,          12,S2 PLENUM,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,S1 OFFICE BACK,Cooling,7396.28035,7396.28035,0.52087,0.52087,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,20.44800,9.30032E-003,136.64450,14.70295,0.10412,0.00000
,           2,S1 OFFICE BACK,Heating,5816.79790,5816.79790,0.32705,0.32705,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,136.64450,14.70295,0.10412,0.00000
,           3,S1 OFFICE CORE,Cooling,14185.00089,14185.00089,1.00015,1.00015,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,20.44800,9.30032E-003,257.95685,27.75616,0.19656,0.00000
,           4,S1 OFFICE CORE,Heating,3714.52089,3714.52089,0.21208,0.21208,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,257.95685,27.75616,0.19656,0.00000
,           5,S1 OFFICE FRONT,Cooling,13766.57736,13766.57736,1.00877,1.00877,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 13:20:00,27.45333,9.30032E-003,136.64450,14.70295,0.10412,0.00000
,           6,S1 OFFICE FRONT,Heating,5857.45361,5857.45361,0.32941,0.32941,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,136.64450,14.70295,0.10412,0.00000
,           7,S1 OFFICE LEFT,Cooling,12217.43237,12217.43237,0.89523,0.89523,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 17:00:00,26.66400,9.30032E-003,82.76300,8.90530,6.30654E-002,0.00000
,           8,S1 OFFICE LEFT,Heating,3788.01376,3788.01376,0.21357,0.21357,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,82.76300,8.90530,6.30654E-002,0.00000
,           9,S1 OFFICE RIGHT,Cooling,11703.82439,11703.82439,0.85759,0.85759,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 09:10:00,23.83967,9.30032E-003,82.76300,8.90530,6.30654E-002,0.00000
,          10,S1 OFFICE RIGHT,Heating,3772.41318,3772.41318,0.21265,0.21265,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,82.76300,8.90530,6.30654E-002,0.00000
,          11,S2 OFFICE BACK,Cooling,7828.99355,7828.99355,0.55266,0.55266,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,20.44800,9.30032E-003,136.64450,14.70295,0.10412,0.00000
,          12,S2 OFFICE BACK,Heating,6536.43544,6536.43544,0.36894,0.36894,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,136.64450,14.70295,0.10412,0.00000
,          13,S2 OFFICE CORE,Cooling,15825.67498,15825.67498,1.11784,1.11784,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,20.44800,9.30032E-003,257.95685,27.75616,0.19656,0.00000
,          14,S2 OFFICE CORE,Heating,5084.38311,5084.38311,0.28931,0.28931,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,257.95685,27.75616,0.19656,0.00000
,          15,S2 OFFICE FRONT,Cooling,14527.41061,14527.41061,1.06452,1.06452,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 13:20:00,27.45333,9.30032E-003,136.64450,14.70295,0.10412,0.00000
,          16,S2 OFFICE FRONT,Heating,6556.16573,6556.16573,0.37011,0.37011,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,136.64450,14.70295,0.10412,0.00000
,          17,S2 OFFICE LEFT,Cooling,12945.77097,12945.77097,0.94860,0.94860,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 17:00:00,26.66400,9.30032E-003,82.76300,8.90530,6.30654E-002,0.00000
,          18,S2 OFFICE LEFT,Heating,4201.90930,4201.90930,0.23770,0.23770,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,82.76300,8.90530,6.30654E-002,0.00000
,          19,S2 OFFICE RIGHT,Cooling,12236.15719,12236.15719,0.89660,0.89660,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 09:10:00,23.83967,9.30032E-003,82.76300,8.90530,6.30654E-002,0.00000
,          20,S2 OFFICE RIGHT,Heating,4191.52973,4191.52973,0.23708,0.23708,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,2.90000,4.65595E-003,82.76300,8.90530,6.30654E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,OFFICE AIRLOOP,Cooling,Sensible,130580.28,8.86284,8.86284,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 05:00:00
,           2,OFFICE AIRLOOP,Heating,Sensible,70821.84,2.79790,2.79790,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Air Flow Rate [m3/s],0.52087
,           2,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Constant Minimum Air Flow Fraction,0.19990
,           3,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Minimum Air Flow Rate [m3/s],0.15626
,           5,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00114
,           6,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,           8,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.32705
,           9,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          10,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          11,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 3,Design Size Rated Capacity [W],244.82550
,          12,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 3,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          13,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 3,Design Size U-Factor Times Area Value [W/K],6.94598
,          14,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Air Flow Rate [m3/s],1.00015
,          15,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Constant Minimum Air Flow Fraction,0.19653
,          16,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          17,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Minimum Air Flow Rate [m3/s],0.30005
,          18,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00116
,          19,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          20,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
