Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
,          21,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.30005
,          22,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          23,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          24,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 4,Design Size Rated Capacity [W],0.00000
,          25,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 4,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          26,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 4,Design Size U-Factor Times Area Value [W/K],1.00000
,          27,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],1.00877
,          28,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Constant Minimum Air Flow Fraction,0.10322
,          29,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          30,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Minimum Air Flow Rate [m3/s],0.30263
,          31,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00221
,          32,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          34,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.32941
,          35,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          36,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          37,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 1,Design Size Rated Capacity [W],245.19857
,          38,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 1,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          39,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 1,Design Size U-Factor Times Area Value [W/K],6.95619
,          40,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Maximum Air Flow Rate [m3/s],0.89523
,          41,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Constant Minimum Air Flow Fraction,0.07045
,          42,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          43,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Minimum Air Flow Rate [m3/s],0.26857
,          44,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00325
,          45,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          47,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26857
,          48,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          49,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          50,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL,Design Size Rated Capacity [W],0.00000
,          51,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          52,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,          53,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Air Flow Rate [m3/s],0.85759
,          54,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Constant Minimum Air Flow Fraction,0.07354
,          55,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          56,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Minimum Air Flow Rate [m3/s],0.25728
,          57,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00311
,          58,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          60,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.25728
,          61,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          62,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          63,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 2,Design Size Rated Capacity [W],0.00000
,          64,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 2,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          65,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 2,Design Size U-Factor Times Area Value [W/K],1.00000
,          66,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Maximum Air Flow Rate [m3/s],0.55266
,          67,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Constant Minimum Air Flow Fraction,0.18840
,          68,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          69,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Minimum Air Flow Rate [m3/s],0.16580
,          70,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00121
,          71,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          73,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.36894
,          74,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          75,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 8,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          76,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 8,Design Size Rated Capacity [W],250.23769
,          77,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 8,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          78,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 8,Design Size U-Factor Times Area Value [W/K],7.09314
,          79,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Maximum Air Flow Rate [m3/s],1.11784
,          80,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Constant Minimum Air Flow Fraction,0.17584
,          81,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          82,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Minimum Air Flow Rate [m3/s],0.33535
,          83,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00130
,          84,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          86,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.33535
,          87,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,          88,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 9,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          89,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 9,Design Size Rated Capacity [W],0.00000
,          90,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 9,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          91,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 9,Design Size U-Factor Times Area Value [W/K],1.00000
,          92,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Maximum Air Flow Rate [m3/s],1.06452
,          93,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Constant Minimum Air Flow Fraction,0.09781
,          94,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Minimum Air Flow Rate [m3/s],0.31936
,          96,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00234
,          97,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          99,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.37011
,         100,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,         101,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 6,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         102,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 6,Design Size Rated Capacity [W],249.92728
,         103,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 6,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         104,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 6,Design Size U-Factor Times Area Value [W/K],7.08407
,         105,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Air Flow Rate [m3/s],0.94860
,         106,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Constant Minimum Air Flow Fraction,0.06648
,         107,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         108,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Minimum Air Flow Rate [m3/s],0.28458
,         109,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00344
,         110,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         112,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28458
,         113,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,         114,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         115,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 5,Design Size Rated Capacity [W],0.00000
,         116,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 5,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         117,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 5,Design Size U-Factor Times Area Value [W/K],1.00000
,         118,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Maximum Air Flow Rate [m3/s],0.89660
,         119,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Constant Minimum Air Flow Fraction,0.07034
,         120,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         121,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Minimum Air Flow Rate [m3/s],0.26898
,         122,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00325
,         123,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         125,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26898
,         126,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Reheat Coil Sizing Inlet Air Temperature [C],35.00000
,         127,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 7,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         128,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 7,Design Size Rated Capacity [W],0.00000
,         129,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 7,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         130,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 7,Design Size U-Factor Times Area Value [W/K],1.00000
,         131,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.65885
,         132,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.65885
,         133,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],8.86284
,         134,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],2.79790
,         135,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],8.86284
,         136,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],8.86284
,         137,AirLoopHVAC,OFFICE AIRLOOP,User Heating Air Flow Ratio [],0.30000
,         138,AirLoopHVAC,OFFICE AIRLOOP,Calculated Heating Air Flow Ratio [],0.31569
,         139,AirLoopHVAC,OFFICE AIRLOOP,Design Supply Air Flow Rate [m3/s],8.86284
,         140,Controller:OutdoorAir,OFFICE OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.86284
,         141,Controller:OutdoorAir,OFFICE OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.06188
,         142,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Rated Air Flow Rate [m3/s],8.86284
,         143,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],0.151076E+06
,         144,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Rated Sensible Heat Ratio,0.80003
,         145,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.95399
,         146,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],50353.63935
,         147,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.80003
,         148,Coil:Heating:Water,OFFICE HEATING COIL,Design Size Rated Capacity [W],68452.47536
,         149,Coil:Heating:Water,OFFICE HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],0.00074
,         150,Coil:Heating:Water,OFFICE HEATING COIL,Design Size U-Factor Times Area Value [W/K],1583.38331
,         151,Fan:VariableVolume,OFFICE FAN,Design Size Maximum Flow Rate [m3/s],8.86284
,         152,Controller:WaterCoil,CONTROLLER WATER COIL 1,Maximum Actuated Flow [m3/s],0.00074
,         153,PlantLoop,OFFICE HOT WATER PLANT,Maximum Loop Flow Rate [m3/s],0.00075
,         154,PlantLoop,OFFICE HOT WATER PLANT,Plant Loop Volume [m3],0.08962
,         155,Pump:VariableSpeed,OFFICE HOT WATER PUMP,Design Flow Rate [m3/s],0.00075
,         156,Pump:VariableSpeed,OFFICE HOT WATER PUMP,Design Power Consumption [W],139.80937
,         157,Boiler:HotWater,OFFICE BOILER,Design Size Nominal Capacity [W],69713.66501
,         158,Boiler:HotWater,OFFICE BOILER,Design Size Design Water Flow Rate [m3/s],0.00075
,         159,PlantLoop,SWH LOOP,Maximum Loop Flow Rate [m3/s],0.00002
,         160,PlantLoop,SWH LOOP,Plant Loop Volume [m3],0.00208
,         161,Pump:ConstantSpeed,SWH PUMP,Design Flow Rate [m3/s],0.00002
,         162,Pump:ConstantSpeed,SWH PUMP,Design Power Consumption [W],3.24054
,         163,WaterHeater:Mixed,SHW HEATER,Use Side Design Flow Rate [m3/s],0.00002


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 3,333.51
,           2,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 4,0.00
,           3,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 1,336.35
,           4,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL,0.00
,           5,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 2,0.00
,           6,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 8,340.84
,           7,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 9,0.00
,           8,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 6,342.70
,           9,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 5,0.00
,          10,Coil:Heating:Water,OFFICE HOT WATER REHEAT COIL 7,0.00
,          11,Coil:Heating:Water,OFFICE HEATING COIL,65693.20


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,N/A,N/A,95205.47,324854.55,9.51,3.30,2.76,2.78,2.82,11.26,9.43,9.50,9.63,10.2486,6.2025,4.3170,1.8620


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,CHRISTMAS DAY,Holiday,InputFile,12/25,1
,           2,COLUMBUS DAY,Holiday,InputFile,10/12,1
,           3,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           4,LABOR DAY,Holiday,InputFile,09/07,1
,           5,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,1
,           6,MEMORIAL DAY,Holiday,InputFile,05/25,1
,           7,NEW YEAR-S DAY,Holiday,InputFile,01/01,1
,           8,PRESIDENTS DAY,Holiday,InputFile,02/16,1
,           9,THANKSGIVING DAY,Holiday,InputFile,11/26,1
,          10,VETERANS DAY,Holiday,InputFile,11/11,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/08,11/08


Environment:WarmupDays

,,NumberofWarmupDays
,           1,7


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,S1 OFFICE BACK,RunPeriod: RUN PERIOD 1,6.7002819794E-002,9.0359580982E-002,Pass,Pass,8.1702742079E-002,0.6822576041,Pass,Pass
,           2,S1 OFFICE CORE,RunPeriod: RUN PERIOD 1,2.6980783533E-002,1.7967211026E-002,Pass,Pass,0.1310888242,0.3947796952,Pass,Pass
,           3,S1 OFFICE FRONT,RunPeriod: RUN PERIOD 1,0.1615857842,0.1628346516,Pass,Pass,0.2125682408,1.5915415699,Pass,Pass
,           4,S1 OFFICE LEFT,RunPeriod: RUN PERIOD 1,0.1170312102,0.1403250674,Pass,Pass,0.2801330064,1.5424614834,Pass,Pass
,           5,S1 OFFICE RIGHT,RunPeriod: RUN PERIOD 1,0.1109005135,0.1555678113,Pass,Pass,0.2147001514,0.9310000356,Pass,Pass
,           6,S1 PLENUM,RunPeriod: RUN PERIOD 1,2.5383420563E-002,1.2472103968E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           7,S2 OFFICE BACK,RunPeriod: RUN PERIOD 1,7.6203252020E-002,0.1012183277,Pass,Pass,8.2899489194E-002,0.6865701688,Pass,Pass
,           8,S2 OFFICE CORE,RunPeriod: RUN PERIOD 1,3.4651360391E-002,2.2645118307E-002,Pass,Pass,9.5148157870E-002,0.2865218206,Pass,Pass
,           9,S2 OFFICE FRONT,RunPeriod: RUN PERIOD 1,0.1747610285,0.1774235256,Pass,Pass,0.2751299716,1.7487658099,Pass,Pass
,          10,S2 OFFICE LEFT,RunPeriod: RUN PERIOD 1,0.1312638667,0.1604035949,Pass,Pass,0.1347138043,0.4105045439,Pass,Pass
,          11,S2 OFFICE RIGHT,RunPeriod: RUN PERIOD 1,0.1220094238,0.1702899317,Pass,Pass,0.2170893728,0.9271023803,Pass,Pass
,          12,S2 PLENUM,RunPeriod: RUN PERIOD 1,0.1405665590,8.0954582688E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE BACK
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,754.68,708.62,,860.94,2324.24,32.17,136.64,17.01
,Lights,0.00,3055.57,1169.13,,4224.70,58.48,136.64,30.92
,Equipment,1604.75,878.97,,0.00,2483.73,34.38,136.64,18.18
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-27.1,,,-1.4,-28.6,-0.4,88.58,-0.3
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,38.60,,,38.60,0.53,136.64,0.28
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-256.0,,,-256.0,-3.5,88.58,-2.9
,Interzone Wall,,-671.6,,,-671.6,-9.3,99.93,-6.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-178.0,,,-178.0,-2.5,136.64,-1.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,-869.2,,,,-869.2,-12.0,29.23,-29.7
,Fenestration Solar,,156.17,,,156.17,2.16,29.23,5.34
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,1463.10,3732.39,1169.13,859.52,7224.13,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 06:00:00
,Outside  Dry Bulb Temperature [C],20.45
,Outside  Wet Bulb Temperature [C],15.80
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.36
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00911
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.52
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],7396.28
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],7396.28
,Estimated Instant + Delayed Sensible Load [W],5195.49
,Difference Between Peak and Estimated Sensible Load [W],2200.79


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1999
,Airflow per Floor Area [m3/s-m2],0.0038
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0185
,Total Capacity per Floor Area [W/m2],54.1279
,Number of People,14.7


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,136.64,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-67.4,,,-27.9,-95.3,2.53,88.58,-1.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-153.8,,,-153.8,4.08,136.64,-1.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-724.9,,,-724.9,19.22,88.58,-8.2
,Interzone Wall,,-341.2,,,-341.2,9.05,99.93,-3.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,-590.0,,,-590.0,15.65,136.64,-4.3
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1865.6,,,,-1865.6,49.48,29.23,-63.8
,Fenestration Solar,,0.00,,,0.00,-0.00,29.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1933.0,-1809.9,0.00,-27.9,-3770.8,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.60
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00788
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.33
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],-5816.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-5816.8
,Estimated Instant + Delayed Sensible Load [W],-3742.9
,Difference Between Peak and Estimated Sensible Load [W],-2073.9


Engineering Checks for Heating

,,Value
,Outside Air (%),0.3184
,Airflow per Floor Area [m3/s-m2],0.0024
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.023
,Total Capacity per Floor Area [W/m2],-42.569
,Number of People,14.7


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1424.68,1383.29,,1625.28,4433.25,31.40,257.96,17.19
,Lights,0.00,5953.93,2207.08,,8161.01,57.80,257.96,31.64
,Equipment,3029.45,1715.83,,0.00,4745.28,33.61,257.96,18.40
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,257.96,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,257.96,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,32.97,,,32.97,0.23,257.96,0.13
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-2924.0,,,-2924.0,-20.7,185.67,-15.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-329.6,,,-329.6,-2.3,257.96,-1.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4454.13,5832.47,2207.08,1625.28,14118.95,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 06:00:00
,Outside  Dry Bulb Temperature [C],20.45
,Outside  Wet Bulb Temperature [C],15.80
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.15
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00907
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.00
,Outside Air Flow [m3/s],0.20
,Peak Sensible Load with Sizing Factor [W],14185.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],14185.00
,Estimated Instant + Delayed Sensible Load [W],10286.59
,Difference Between Peak and Estimated Sensible Load [W],3898.41


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1965
,Airflow per Floor Area [m3/s-m2],0.0039
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0182
,Total Capacity per Floor Area [W/m2],54.9898
,Number of People,27.8


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,257.96,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,257.96,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,257.96,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,257.96,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,257.96,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-287.4,,,-287.4,11.06,257.96,-1.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-1453.0,,,-1453.0,55.90,185.67,-7.8
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,-858.9,,,-858.9,33.04,257.96,-3.3
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,0.00,-2599.4,0.00,0.00,-2599.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.21
,Outside Air Flow [m3/s],0.20
,Peak Sensible Load with Sizing Factor [W],-3714.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-3714.5
,Estimated Instant + Delayed Sensible Load [W],-2599.4
,Difference Between Peak and Estimated Sensible Load [W],-1115.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.9268
,Airflow per Floor Area [m3/s-m2],0.0008
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.069
,Total Capacity per Floor Area [W/m2],-14.400
,Number of People,27.8


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,754.68,894.15,,860.94,2509.77,14.81,136.64,18.37
,Lights,0.00,3859.90,1169.13,,5029.03,29.68,136.64,36.80
,Equipment,1604.75,1109.10,,0.00,2713.85,16.02,136.64,19.86
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,25.62,,,9.82,35.44,0.21,88.58,0.40
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-219.3,,,-219.3,-1.3,136.64,-1.6
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-17.4,,,-17.4,-0.1,88.58,-0.2
,Interzone Wall,,-2478.9,,,-2478.9,-14.6,99.93,-24.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1111.2,,,-1111.2,-6.6,136.64,-8.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,1332.32,,,,1332.32,7.86,29.23,45.58
,Fenestration Solar,,9150.56,,,9150.56,54.00,29.23,313.03
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3717.37,11186.92,1169.13,870.76,16944.18,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 13:20:00
,Outside  Dry Bulb Temperature [C],27.45
,Outside  Wet Bulb Temperature [C],18.22
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.58
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00878
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.01
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],13766.58
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],13766.58
,Estimated Instant + Delayed Sensible Load [W],14904.29
,Difference Between Peak and Estimated Sensible Load [W],-1137.7


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1032
,Airflow per Floor Area [m3/s-m2],0.0074
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0099
,Total Capacity per Floor Area [W/m2],100.7474
,Number of People,14.7


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,136.64,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-67.4,,,-27.9,-95.3,2.51,88.58,-1.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-154.9,,,-154.9,4.08,136.64,-1.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-716.4,,,-716.4,18.88,88.58,-8.1
,Interzone Wall,,-339.5,,,-339.5,8.95,99.93,-3.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,-595.5,,,-595.5,15.69,136.64,-4.4
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1892.8,,,,-1892.8,49.88,29.23,-64.8
,Fenestration Solar,,0.00,,,0.00,-0.00,29.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1960.2,-1806.3,0.00,-27.9,-3794.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.62
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00788
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.33
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],-5857.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-5857.5
,Estimated Instant + Delayed Sensible Load [W],-3766.5
,Difference Between Peak and Estimated Sensible Load [W],-2091.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.3161
,Airflow per Floor Area [m3/s-m2],0.0024
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.023
,Total Capacity per Floor Area [W/m2],-42.866
,Number of People,14.7


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,457.10,543.87,,521.46,1522.42,10.34,82.76,18.39
,Lights,0.00,2355.34,708.12,,3063.46,20.81,82.76,37.01
,Equipment,971.97,674.61,,0.00,1646.58,11.19,82.76,19.90
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,15.32,,,7.67,22.99,0.16,59.05,0.39
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-130.6,,,-130.6,-0.9,82.76,-1.6
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,162.12,,,162.12,1.10,59.05,2.75
,Interzone Wall,,-1808.6,,,-1808.6,-12.3,70.40,-25.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,22.63,,,22.63,0.15,82.76,0.27
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,1027.41,,,,1027.41,6.98,19.49,52.72
,Fenestration Solar,,9189.37,,,9189.37,62.44,19.49,471.54
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2471.80,11008.72,708.12,529.13,14717.76,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 17:00:00
,Outside  Dry Bulb Temperature [C],26.66
,Outside  Wet Bulb Temperature [C],17.96
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.11
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00869
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.90
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],12217.43
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],12217.43
,Estimated Instant + Delayed Sensible Load [W],13480.51
,Difference Between Peak and Estimated Sensible Load [W],-1263.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0704
,Airflow per Floor Area [m3/s-m2],0.0108
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0068
,Total Capacity per Floor Area [W/m2],147.6195
,Number of People,8.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,82.76,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-44.9,,,-18.7,-63.7,2.50,59.05,-1.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-92.1,,,-92.1,3.62,82.76,-1.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-483.7,,,-483.7,19.01,59.05,-8.2
,Interzone Wall,,-284.8,,,-284.8,11.19,70.40,-4.0
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,-364.3,,,-364.3,14.32,82.76,-4.4
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1255.8,,,,-1255.8,49.35,19.49,-64.4
,Fenestration Solar,,0.00,,,0.00,-0.00,19.49,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1300.7,-1224.9,0.00,-18.7,-2544.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.72
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00790
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.21
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],-3788.0
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-3788.0
,Estimated Instant + Delayed Sensible Load [W],-2525.6
,Difference Between Peak and Estimated Sensible Load [W],-1262.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2953
,Airflow per Floor Area [m3/s-m2],0.0026
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.022
,Total Capacity per Floor Area [W/m2],-45.769
,Number of People,8.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,457.10,487.19,,521.46,1465.74,10.56,82.76,17.71
,Lights,0.00,2116.82,708.12,,2824.94,20.35,82.76,34.13
,Equipment,971.97,604.31,,0.00,1576.28,11.35,82.76,19.05
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-3.1,,,7.64,4.51,0.03,59.05,0.08
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-17.4,,,-17.4,-0.1,82.76,-0.2
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,94.83,,,94.83,0.68,59.05,1.61
,Interzone Wall,,-2195.1,,,-2195.1,-15.8,70.40,-31.2
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-622.6,,,-622.6,-4.5,82.76,-7.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,707.60,,,,707.60,5.10,19.49,36.31
,Fenestration Solar,,10045.89,,,10045.89,72.35,19.49,515.49
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2133.53,10514.01,708.12,529.10,13884.75,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 09:10:00
,Outside  Dry Bulb Temperature [C],23.84
,Outside  Wet Bulb Temperature [C],17.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.15
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00870
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.86
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],11703.82
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],11703.82
,Estimated Instant + Delayed Sensible Load [W],12647.53
,Difference Between Peak and Estimated Sensible Load [W],-943.7


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0735
,Airflow per Floor Area [m3/s-m2],0.0104
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0071
,Total Capacity per Floor Area [W/m2],141.4137
,Number of People,8.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,82.76,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-44.9,,,-18.7,-63.7,2.52,59.05,-1.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-92.2,,,-92.2,3.65,82.76,-1.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-485.9,,,-485.9,19.22,59.05,-8.2
,Interzone Wall,,-285.8,,,-285.8,11.30,70.40,-4.1
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,-363.7,,,-363.7,14.38,82.76,-4.4
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1237.2,,,,-1237.2,48.93,19.49,-63.5
,Fenestration Solar,,0.00,,,0.00,-0.00,19.49,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1282.2,-1227.6,0.00,-18.7,-2528.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.71
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00789
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.21
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],-3772.4
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-3772.4
,Estimated Instant + Delayed Sensible Load [W],-2509.8
,Difference Between Peak and Estimated Sensible Load [W],-1262.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2966
,Airflow per Floor Area [m3/s-m2],0.0026
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.022
,Total Capacity per Floor Area [W/m2],-45.581
,Number of People,8.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S2 OFFICE BACK
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,754.68,932.25,,860.94,2547.87,32.02,136.64,18.65
,Lights,0.00,4016.47,1169.13,,5185.60,65.18,136.64,37.95
,Equipment,1604.75,1156.37,,0.00,2761.12,34.70,136.64,20.21
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-42.0,,,0.60,-41.4,-0.5,88.58,-0.5
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-525.8,,,-525.8,-6.6,136.64,-3.8
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-398.4,,,-398.4,-5.0,88.58,-4.5
,Interzone Wall,,-1033.9,,,-1033.9,-13.0,99.93,-10.3
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,249.37,,,249.37,3.13,136.64,1.82
,Ground Contact Floor,,0.00,,,0.00,0.00,0.00,
,Other Floor,,0.00,,,0.00,0.00,136.64,0.00
,Fenestration Conduction,-932.9,,,,-932.9,-11.7,29.23,-31.9
,Fenestration Solar,,144.73,,,144.73,1.82,29.23,4.95
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,1384.56,4541.03,1169.13,861.54,7956.25,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 06:00:00
,Outside  Dry Bulb Temperature [C],20.45
,Outside  Wet Bulb Temperature [C],15.80
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.09
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00906
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.55
