Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],7828.99
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],7828.99
,Estimated Instant + Delayed Sensible Load [W],5925.58
,Difference Between Peak and Estimated Sensible Load [W],1903.41


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1884
,Airflow per Floor Area [m3/s-m2],0.0040
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0175
,Total Capacity per Floor Area [W/m2],57.2946
,Number of People,14.7


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,136.64,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-103.7,,,-43.1,-146.7,3.26,88.58,-1.7
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-726.8,,,-726.8,16.17,136.64,-5.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-732.4,,,-732.4,16.29,88.58,-8.3
,Interzone Wall,,-395.0,,,-395.0,8.79,99.93,-4.0
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-614.9,,,-614.9,13.68,136.64,-4.5
,Ground Contact Floor,,0.00,,,0.00,-0.00,0.00,
,Other Floor,,0.00,,,0.00,-0.00,136.64,0.00
,Fenestration Conduction,-1880.0,,,,-1880.0,41.81,29.23,-64.3
,Fenestration Solar,,0.00,,,0.00,-0.00,29.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1983.6,-2469.2,0.00,-43.1,-4495.9,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.69
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00789
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.37
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],-6536.4
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-6536.4
,Estimated Instant + Delayed Sensible Load [W],-4452.9
,Difference Between Peak and Estimated Sensible Load [W],-2083.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2822
,Airflow per Floor Area [m3/s-m2],0.0027
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.021
,Total Capacity per Floor Area [W/m2],-47.835
,Number of People,14.7


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S2 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1424.68,1823.65,,1625.28,4873.61,31.02,257.96,18.89
,Lights,0.00,7843.20,2207.08,,10050.28,63.96,257.96,38.96
,Equipment,3029.45,2262.06,,0.00,5291.51,33.67,257.96,20.51
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,257.96,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,257.96,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,0.00,,,0.00,0.00,0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-1047.8,,,-1047.8,-6.7,257.96,-4.1
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-4013.5,,,-4013.5,-25.5,185.67,-21.6
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,559.46,,,559.46,3.56,257.96,2.17
,Ground Contact Floor,,0.00,,,0.00,0.00,0.00,
,Other Floor,,0.00,,,0.00,0.00,257.96,0.00
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4454.13,7427.12,2207.08,1625.28,15713.60,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 06:00:00
,Outside  Dry Bulb Temperature [C],20.45
,Outside  Wet Bulb Temperature [C],15.80
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],48.85
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00902
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.12
,Outside Air Flow [m3/s],0.20
,Peak Sensible Load with Sizing Factor [W],15825.67
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],15825.67
,Estimated Instant + Delayed Sensible Load [W],11881.24
,Difference Between Peak and Estimated Sensible Load [W],3944.43


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1758
,Airflow per Floor Area [m3/s-m2],0.0043
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0163
,Total Capacity per Floor Area [W/m2],61.3501
,Number of People,27.8


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,257.96,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,257.96,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,257.96,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,257.96,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,257.96,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,0.00,,,0.00,0.00,-0.00,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-1368.1,,,-1368.1,38.88,257.96,-5.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-1516.9,,,-1516.9,43.11,185.67,-8.2
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-633.4,,,-633.4,18.00,257.96,-2.5
,Ground Contact Floor,,0.00,,,0.00,-0.00,0.00,
,Other Floor,,0.00,,,0.00,-0.00,257.96,0.00
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,0.00,-3518.3,0.00,0.00,-3518.3,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],51.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00800
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.29
,Outside Air Flow [m3/s],0.20
,Peak Sensible Load with Sizing Factor [W],-5084.4
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-5084.4
,Estimated Instant + Delayed Sensible Load [W],-3518.3
,Difference Between Peak and Estimated Sensible Load [W],-1566.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.6794
,Airflow per Floor Area [m3/s-m2],0.0011
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.051
,Total Capacity per Floor Area [W/m2],-19.710
,Number of People,27.8


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S2 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,754.68,1207.00,,860.94,2822.62,15.23,136.64,20.66
,Lights,0.00,5208.17,1169.13,,6377.30,34.41,136.64,46.67
,Equipment,1604.75,1497.16,,0.00,3101.91,16.74,136.64,22.70
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,39.08,,,15.46,54.54,0.29,88.58,0.62
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-622.4,,,-622.4,-3.4,136.64,-4.6
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-279.9,,,-279.9,-1.5,88.58,-3.2
,Interzone Wall,,-3171.8,,,-3171.8,-17.1,99.93,-31.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,-3020.0,,,-3020.0,-16.3,136.64,-22.1
,Ground Contact Floor,,0.00,,,0.00,0.00,0.00,
,Other Floor,,0.00,,,0.00,0.00,136.64,0.00
,Fenestration Conduction,1225.54,,,,1225.54,6.61,29.23,41.92
,Fenestration Solar,,12046.37,,,12046.37,65.00,29.23,412.10
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3624.05,12864.63,1169.13,876.40,18534.21,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 13:20:00
,Outside  Dry Bulb Temperature [C],27.45
,Outside  Wet Bulb Temperature [C],18.22
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00877
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.06
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],14527.41
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],14527.41
,Estimated Instant + Delayed Sensible Load [W],16488.68
,Difference Between Peak and Estimated Sensible Load [W],-1961.3


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0978
,Airflow per Floor Area [m3/s-m2],0.0078
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0094
,Total Capacity per Floor Area [W/m2],106.3154
,Number of People,14.7


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,136.64,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,136.64,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,136.64,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,136.64,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-103.7,,,-43.1,-146.8,3.26,88.58,-1.7
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-728.8,,,-728.8,16.16,136.64,-5.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-724.1,,,-724.1,16.06,88.58,-8.2
,Interzone Wall,,-386.0,,,-386.0,8.56,99.93,-3.9
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,88.58,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-618.2,,,-618.2,13.71,136.64,-4.5
,Ground Contact Floor,,0.00,,,0.00,-0.00,0.00,
,Other Floor,,0.00,,,0.00,-0.00,136.64,0.00
,Fenestration Conduction,-1904.8,,,,-1904.8,42.25,29.23,-65.2
,Fenestration Solar,,0.00,,,0.00,-0.00,29.23,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-2008.5,-2457.1,0.00,-43.1,-4508.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.70
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00789
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.37
,Outside Air Flow [m3/s],0.10
,Peak Sensible Load with Sizing Factor [W],-6556.2
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-6556.2
,Estimated Instant + Delayed Sensible Load [W],-4465.6
,Difference Between Peak and Estimated Sensible Load [W],-2090.5


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2813
,Airflow per Floor Area [m3/s-m2],0.0027
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.021
,Total Capacity per Floor Area [W/m2],-47.980
,Number of People,14.7


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S2 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,457.10,735.15,,521.46,1713.70,10.67,82.76,20.71
,Lights,0.00,3182.38,708.12,,3890.50,24.23,82.76,47.01
,Equipment,971.97,911.88,,0.00,1883.85,11.73,82.76,22.76
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,23.35,,,11.97,35.32,0.22,59.05,0.60
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-388.4,,,-388.4,-2.4,82.76,-4.7
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-44.3,,,-44.3,-0.3,59.05,-0.7
,Interzone Wall,,-2263.3,,,-2263.3,-14.1,70.40,-32.1
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,-1670.9,,,-1670.9,-10.4,82.76,-20.2
,Ground Contact Floor,,0.00,,,0.00,0.00,0.00,
,Other Floor,,0.00,,,0.00,0.00,82.76,0.00
,Fenestration Conduction,899.03,,,,899.03,5.60,19.49,46.13
,Fenestration Solar,,12003.97,,,12003.97,74.75,19.49,615.97
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2351.44,12466.48,708.12,533.43,16059.46,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 17:00:00
,Outside  Dry Bulb Temperature [C],26.66
,Outside  Wet Bulb Temperature [C],17.96
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.05
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00868
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.95
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],12945.77
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],12945.77
,Estimated Instant + Delayed Sensible Load [W],14817.92
,Difference Between Peak and Estimated Sensible Load [W],-1872.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0665
,Airflow per Floor Area [m3/s-m2],0.0115
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0064
,Total Capacity per Floor Area [W/m2],156.4198
,Number of People,8.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,82.76,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-69.1,,,-29.0,-98.1,3.29,59.05,-1.7
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-438.5,,,-438.5,14.70,82.76,-5.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-485.9,,,-485.9,16.30,59.05,-8.2
,Interzone Wall,,-316.9,,,-316.9,10.63,70.40,-4.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-378.4,,,-378.4,12.69,82.76,-4.6
,Ground Contact Floor,,0.00,,,0.00,-0.00,0.00,
,Other Floor,,0.00,,,0.00,-0.00,82.76,0.00
,Fenestration Conduction,-1264.2,,,,-1264.2,42.40,19.49,-64.9
,Fenestration Solar,,0.00,,,0.00,-0.00,19.49,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1333.3,-1619.6,0.00,-29.0,-2981.9,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.78
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00791
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.24
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],-4201.9
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-4201.9
,Estimated Instant + Delayed Sensible Load [W],-2952.9
,Difference Between Peak and Estimated Sensible Load [W],-1249.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2653
,Airflow per Floor Area [m3/s-m2],0.0029
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.020
,Total Capacity per Floor Area [W/m2],-50.770
,Number of People,8.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S2 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,457.10,655.45,,521.46,1634.00,10.99,82.76,19.74
,Lights,0.00,2841.87,708.12,,3549.99,23.89,82.76,42.89
,Equipment,971.97,813.02,,0.00,1784.99,12.01,82.76,21.57
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-5.0,,,11.88,6.88,0.05,59.05,0.12
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-553.3,,,-553.3,-3.7,82.76,-6.7
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-80.6,,,-80.6,-0.5,59.05,-1.4
,Interzone Wall,,-2867.7,,,-2867.7,-19.3,70.40,-40.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,-1511.3,,,-1511.3,-10.2,82.76,-18.3
,Ground Contact Floor,,0.00,,,0.00,0.00,0.00,
,Other Floor,,0.00,,,0.00,0.00,82.76,0.00
,Fenestration Conduction,609.47,,,,609.47,4.10,19.49,31.27
,Fenestration Solar,,12289.34,,,12289.34,82.69,19.49,630.62
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2033.54,11586.77,708.12,533.33,14861.77,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 09:10:00
,Outside  Dry Bulb Temperature [C],23.84
,Outside  Wet Bulb Temperature [C],17.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],47.11
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00869
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.90
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],12236.16
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],12236.16
,Estimated Instant + Delayed Sensible Load [W],13620.31
,Difference Between Peak and Estimated Sensible Load [W],-1384.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0703
,Airflow per Floor Area [m3/s-m2],0.0108
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0068
,Total Capacity per Floor Area [W/m2],147.8457
,Number of People,8.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,82.76,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,82.76,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,82.76,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,82.76,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-69.1,,,-28.9,-98.1,3.30,59.05,-1.7
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-438.6,,,-438.6,14.77,82.76,-5.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-487.6,,,-487.6,16.42,59.05,-8.3
,Interzone Wall,,-317.7,,,-317.7,10.70,70.40,-4.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,59.05,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-378.3,,,-378.3,12.74,82.76,-4.6
,Ground Contact Floor,,0.00,,,0.00,-0.00,0.00,
,Other Floor,,0.00,,,0.00,-0.00,82.76,0.00
,Fenestration Conduction,-1248.8,,,,-1248.8,42.06,19.49,-64.1
,Fenestration Solar,,0.00,,,0.00,-0.00,19.49,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-1317.9,-1622.2,0.00,-28.9,-2969.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.77
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00790
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.24
,Outside Air Flow [m3/s],0.06
,Peak Sensible Load with Sizing Factor [W],-4191.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-4191.5
,Estimated Instant + Delayed Sensible Load [W],-2940.1
,Difference Between Peak and Estimated Sensible Load [W],-1251.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2660
,Airflow per Floor Area [m3/s-m2],0.0029
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.020
,Total Capacity per Floor Area [W/m2],-50.645
,Number of People,8.9


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,7696.46,11096.62,,8780.14,27573.22,22.88,1393.54,19.79
,Lights,0.00,47888.26,11923.16,,59811.42,49.63,1393.54,42.92
,Equipment,16365.78,13764.26,,0.00,30130.03,25.00,1393.54,21.62
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.54,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.54,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,241.05,,,66.97,308.02,0.26,590.54,0.52
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-4000.4,,,-4000.4,-3.3,1393.54,-2.9
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-2356.3,,,-2356.3,-2.0,590.54,-4.0
,Interzone Wall,,-27339.4,,,-27339.4,-22.7,1052.68,-26.0
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,590.54,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,-11473.3,,,-11473.3,-9.5,696.77,-16.5
,Ground Contact Floor,,-5067.2,,,-5067.2,-4.2,696.77,-7.3
,Other Floor,,0.00,,,0.00,0.00,696.77,0.00
,Fenestration Conduction,4779.79,,,,4779.79,3.97,194.88,24.53
,Fenestration Solar,,48141.85,,,48141.85,39.95,194.88,247.04
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,29083.08,70654.40,11923.16,8847.11,120507.74,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 15:20:00
,Outside  Dry Bulb Temperature [C],27.55
,Outside  Wet Bulb Temperature [C],18.25
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],48.42
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00894
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],8.86
,Outside Air Flow [m3/s],1.06
,Peak Sensible Load with Sizing Factor [W],122633.12
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],122633.12
,Estimated Instant + Delayed Sensible Load [W],99737.47
,Difference Between Peak and Estimated Sensible Load [W],22895.65


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1198
,Airflow per Floor Area [m3/s-m2],0.0064
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0114
,Total Capacity per Floor Area [W/m2],88.0009
,Number of People,149.9


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT
,6,S2 OFFICE BACK
,7,S2 OFFICE CORE
,8,S2 OFFICE FRONT
,9,S2 OFFICE LEFT
,10,S2 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.54,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.54,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.54,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.54,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.54,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-570.3,,,-237.4,-807.7,2.40,590.54,-1.4
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-4481.3,,,-4481.3,13.29,1393.54,-3.2
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-4840.9,,,-4840.9,14.36,590.54,-8.2
,Interzone Wall,,-5636.9,,,-5636.9,16.72,1052.68,-5.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,590.54,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,-2623.2,,,-2623.2,7.78,696.77,-3.8
,Ground Contact Floor,,-2772.3,,,-2772.3,8.22,696.77,-4.0
,Other Floor,,0.00,,,0.00,-0.00,696.77,0.00
,Fenestration Conduction,-12549.1,,,,-12549.1,37.23,194.88,-64.4
,Fenestration Solar,,0.00,,,0.00,-0.00,194.88,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-13119.4,-20354.6,0.00,-237.4,-33711.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],21.11
,Zone Relative Humidity [%],50.77
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00790
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],2.80
,Outside Air Flow [m3/s],1.06
,Peak Sensible Load with Sizing Factor [W],-49519.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-49519.6
,Estimated Instant + Delayed Sensible Load [W],-33474.0
,Difference Between Peak and Estimated Sensible Load [W],-16045.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.3795
,Airflow per Floor Area [m3/s-m2],0.0020
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.028
,Total Capacity per Floor Area [W/m2],-35.535
,Number of People,149.9


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT
,6,S2 OFFICE BACK
,7,S2 OFFICE CORE
,8,S2 OFFICE FRONT
,9,S2 OFFICE LEFT
,10,S2 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,7696.46,8113.76,,8780.14,24590.36,49.79,1393.54,17.65
,Lights,0.00,34998.58,11923.16,,46921.74,95.00,1393.54,33.67
,Equipment,16365.78,10064.32,,0.00,26430.10,53.51,1393.54,18.97
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.54,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.54,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-2030.2,,,-1414.9,-3445.1,-7.0,590.54,-5.8
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,-4261.7,,,-4261.7,-8.6,1393.54,-3.1
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-4420.2,,,-4420.2,-8.9,590.54,-7.5
,Interzone Wall,,-19507.7,,,-19507.7,-39.5,1052.68,-18.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,590.54,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,-3730.1,,,-3730.1,-7.6,696.77,-5.4
,Ground Contact Floor,,-4683.4,,,-4683.4,-9.5,696.77,-6.7
,Other Floor,,0.00,,,0.00,0.00,696.77,0.00
,Fenestration Conduction,-8501.6,,,,-8501.6,-17.2,194.88,-43.6
,Fenestration Solar,,0.00,,,0.00,0.00,194.88,0.00
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,13530.41,16573.57,11923.16,7365.25,49392.39,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,8/21 05:10:00
,Outside  Dry Bulb Temperature [C],20.32
,Outside  Wet Bulb Temperature [C],15.75
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Zone Dry Bulb Temperature [C],25.19
,Zone Relative Humidity [%],53.33
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.01068
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],8.86
,Outside Air Flow [m3/s],1.06
,Peak Sensible Load with Sizing Factor [W],122633.12
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],122633.12
,Estimated Instant + Delayed Sensible Load [W],30103.98
,Difference Between Peak and Estimated Sensible Load [W],92529.14


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1198
,Airflow per Floor Area [m3/s-m2],0.0064
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0114
,Total Capacity per Floor Area [W/m2],88.0009
,Number of People,149.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.54,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.54,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.54,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.54,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.54,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-1416.6,,,-516.8,-1933.4,12.62,590.54,-3.3
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-2346.6,,,-2346.6,15.31,1393.54,-1.7
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-1841.0,,,-1841.0,12.01,590.54,-3.1
,Interzone Wall,,883.38,,,883.38,-5.8,1052.68,0.84
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,590.54,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,699.22,,,699.22,-4.6,696.77,1.00
,Ground Contact Floor,,-290.8,,,-290.8,1.90,696.77,-0.4
,Other Floor,,0.00,,,0.00,-0.00,696.77,0.00
,Fenestration Conduction,-10495.3,,,,-10495.3,68.49,194.88,-53.9
,Fenestration Solar,,0.00,,,0.00,-0.00,194.88,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-11911.9,-2895.8,0.00,-516.8,-15324.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],2.90
,Outside  Wet Bulb Temperature [C],2.90
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00466
,Zone Dry Bulb Temperature [C],19.83
,Zone Relative Humidity [%],48.84
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00702
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.80
,Outside Air Flow [m3/s],1.06
,Peak Sensible Load with Sizing Factor [W],-49519.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-49519.6
,Estimated Instant + Delayed Sensible Load [W],-14807.6
,Difference Between Peak and Estimated Sensible Load [W],-34712.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.3795
,Airflow per Floor Area [m3/s-m2],0.0020
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.028
,Total Capacity per Floor Area [W/m2],-35.535
,Number of People,149.9


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,27.70,7.40,18.30,Wetbulb [C],4.90,290.00
,CLIMATE ZONE 3 ANN CLG .4% CONDNS DP=>MDB,21.60,7.40,17.60,Dewpoint [C],4.90,290.00
,CLIMATE ZONE 3 ANN CLG .4% CONDNS ENTH=>MDB,25.40,7.40,56500.00,Enthalpy [J/kg],4.90,290.00
,CLIMATE ZONE 3 ANN CLG .4% CONDNS WB=>MDB,25.50,7.40,19.80,Wetbulb [C],4.90,290.00
,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,2.90,0.00,2.90,Wetbulb [C],2.20,50.00
,CLIMATE ZONE 3 ANN HTG WIND 99.6% CONDNS WS=>MCDB,11.90,0.00,11.90,Wetbulb [C],11.40,50.00
,CLIMATE ZONE 3 ANN HUM_N 99.6% CONDNS DP=>MCDB,10.70,0.00,-6.00,Dewpoint [C],2.20,50.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,88.58,59.35,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR GROUND FLOOR,0.30,0.313,0.330,136.64,136.64,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR GROUND FLOOR,0.30,0.313,0.330,257.96,257.96,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,88.58,59.35,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR GROUND FLOOR,0.30,0.313,0.330,136.64,136.64,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,59.05,39.57,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR GROUND FLOOR,0.30,0.313,0.330,82.76,82.76,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,59.05,39.57,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR GROUND FLOOR,0.30,0.313,0.330,82.76,82.76,135.00,180.00,
,S1 PLENUM BACK_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,29.74,29.74,0.00,90.00,N
,S1 PLENUM FRONT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,29.74,29.74,180.00,90.00,S
,S1 PLENUM LEFT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,19.83,19.83,270.00,90.00,W
,S1 PLENUM RIGHT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,19.83,19.83,90.00,90.00,E
,S2 OFFICE BACK BACK_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,88.58,59.35,0.00,90.00,N
,S2 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,88.58,59.35,180.00,90.00,S
,S2 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,59.05,39.57,270.00,90.00,W
,S2 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,59.05,39.57,90.00,90.00,E
,S2 PLENUM BACK_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,29.74,29.74,0.00,90.00,N
,S2 PLENUM FRONT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,29.74,29.74,180.00,90.00,S
,S2 PLENUM LEFT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,19.83,19.83,270.00,90.00,W
,S2 PLENUM RIGHT_WALL,OFFICE EXT WALL METAL FRAMED WALLS,0.30,0.351,0.370,19.83,19.83,90.00,90.00,E
,S2 PLENUM WHOLE_CEILING,OFFICE ROOF METAL ROOF,0.63,0.382,0.403,696.77,696.77,0.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,29.23,0.00,0.00,29.23,29.23,5.837,0.820,0.810,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,29.23,0.00,0.00,29.23,29.23,5.837,0.820,0.810,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,19.49,0.00,0.00,19.49,19.49,5.837,0.820,0.810,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,19.49,0.00,0.00,19.49,19.49,5.837,0.820,0.810,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S2 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,29.23,0.00,0.00,29.23,29.23,5.837,0.820,0.810,,,No,S2 OFFICE BACK BACK_WALL,0.00,90.00,N
,S2 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,29.23,0.00,0.00,29.23,29.23,5.837,0.820,0.810,,,No,S2 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S2 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,19.49,0.00,0.00,19.49,19.49,5.837,0.820,0.810,,,No,S2 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S2 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,19.49,0.00,0.00,19.49,19.49,5.837,0.820,0.810,,,No,S2 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,194.88,5.837,0.820,0.810,,,,,,,
,North Total or Average,,,,,,58.46,5.837,0.820,0.810,,,,,,,
,Non-North Total or Average,,,,,,136.42,5.837,0.820,0.810,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S2 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S2 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S2 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S2 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,21.3900,136.64,2922.83,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,6600.89
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,21.3900,257.96,5517.70,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,12461.13
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,21.3900,136.64,2922.83,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,6600.89
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,21.3900,82.76,1770.30,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,3998.04
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,21.3900,82.76,1770.30,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,3998.04
,S2 OFFICE BACK OFFICE LIGHTS,S2 OFFICE BACK,21.3900,136.64,2922.83,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,6600.89
,S2 OFFICE CORE OFFICE LIGHTS,S2 OFFICE CORE,21.3900,257.96,5517.70,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,12461.13
,S2 OFFICE FRONT OFFICE LIGHTS,S2 OFFICE FRONT,21.3900,136.64,2922.83,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,6600.89
,S2 OFFICE LEFT OFFICE LIGHTS,S2 OFFICE LEFT,21.3900,82.76,1770.30,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,3998.04
,S2 OFFICE RIGHT OFFICE LIGHTS,S2 OFFICE RIGHT,21.3900,82.76,1770.30,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,3998.04
,Interior Lighting Total,,21.3900,1393.54,29807.90,,,,,,,,67317.97


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,6360.19,AstronomicalClock,-,,83.73,83.73,27769.67
,Exterior Lighting Total,6360.19,,,,,,27769.67


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,OFFICE BOILER,Boiler:HotWater,69713.67,0.78,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,151076.03,120865.93,30210.09,0.80,3.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,95205.5,3.30,11.26,N/A,9.51
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE HOT WATER REHEAT COIL 3,Coil:Heating:Water,240.74,333.51,-
,OFFICE HOT WATER REHEAT COIL 4,Coil:Heating:Water,0.00,0.00,-
,OFFICE HOT WATER REHEAT COIL 1,Coil:Heating:Water,241.10,336.35,-
,OFFICE HOT WATER REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,OFFICE HOT WATER REHEAT COIL 2,Coil:Heating:Water,0.00,0.00,-
,OFFICE HOT WATER REHEAT COIL 8,Coil:Heating:Water,246.06,340.84,-
,OFFICE HOT WATER REHEAT COIL 9,Coil:Heating:Water,0.00,0.00,-
,OFFICE HOT WATER REHEAT COIL 6,Coil:Heating:Water,245.75,342.70,-
,OFFICE HOT WATER REHEAT COIL 5,Coil:Heating:Water,0.00,0.00,-
,OFFICE HOT WATER REHEAT COIL 7,Coil:Heating:Water,0.00,0.00,-
,OFFICE HEATING COIL,Coil:Heating:Water,68452.48,65693.20,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,996.36,8.86,16474.96,1858.88,1.00,General,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 15:30:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,OFFICE HOT WATER PUMP,Pump:VariableSpeed,Intermittent,120463.00,0.000747,139.81,187199.69,0.82
,SWH PUMP,Pump:ConstantSpeed,Intermittent,120463.00,0.000017,3.24,187199.69,0.82


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.19,11723.00,0.78,0.78,0.56


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,95205.47,3.30,11.26,9.51,10.2486,2.76,9.43,6.2025,2.78,9.50,4.3170,2.82,9.63,1.8620
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,7396.28,7396.28,54.13,0.521,0.521,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,23.89,23.88,0.00911,20.45,0.00930,0.104,0.00
,S1 OFFICE CORE,14185.00,14185.00,54.99,1.000,1.000,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,23.89,23.88,0.00907,20.45,0.00930,0.197,0.00
,S1 OFFICE FRONT,13766.58,13766.58,100.75,1.009,1.009,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 13:20:00,23.89,23.89,0.00878,27.45,0.00930,0.104,0.00
,S1 OFFICE LEFT,12217.43,12217.43,147.62,0.895,0.895,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 17:00:00,23.89,23.89,0.00869,26.66,0.00930,0.063,0.00
,S1 OFFICE RIGHT,11703.82,11703.82,141.41,0.858,0.858,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 09:10:00,23.89,23.89,0.00870,23.84,0.00930,0.063,0.00
,S2 OFFICE BACK,7828.99,7828.99,57.29,0.553,0.553,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,23.89,23.88,0.00906,20.45,0.00930,0.104,0.00
,S2 OFFICE CORE,15825.67,15825.67,61.35,1.118,1.118,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 06:00:00,23.89,23.88,0.00902,20.45,0.00930,0.197,0.00
