Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
,S2 OFFICE FRONT,14527.41,14527.41,106.32,1.065,1.065,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 13:20:00,23.89,23.89,0.00877,27.45,0.00930,0.104,0.00
,S2 OFFICE LEFT,12945.77,12945.77,156.42,0.949,0.949,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 17:00:00,23.89,23.89,0.00868,26.66,0.00930,0.063,0.00
,S2 OFFICE RIGHT,12236.16,12236.16,147.85,0.897,0.897,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 09:10:00,23.89,23.89,0.00869,23.84,0.00930,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,5816.80,5816.80,42.57,0.327,0.327,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00788,2.90,0.00466,0.104,0.00
,S1 OFFICE CORE,3714.52,3714.52,14.40,0.212,0.212,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,2.90,0.00466,0.197,0.00
,S1 OFFICE FRONT,5857.45,5857.45,42.87,0.329,0.329,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00788,2.90,0.00466,0.104,0.00
,S1 OFFICE LEFT,3788.01,3788.01,45.77,0.214,0.214,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00790,2.90,0.00466,0.063,0.00
,S1 OFFICE RIGHT,3772.41,3772.41,45.58,0.213,0.213,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00789,2.90,0.00466,0.063,0.00
,S2 OFFICE BACK,6536.44,6536.44,47.84,0.369,0.369,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00789,2.90,0.00466,0.104,0.00
,S2 OFFICE CORE,5084.38,5084.38,19.71,0.289,0.289,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00800,2.90,0.00466,0.197,0.00
,S2 OFFICE FRONT,6556.17,6556.17,47.98,0.370,0.370,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00789,2.90,0.00466,0.104,0.00
,S2 OFFICE LEFT,4201.91,4201.91,50.77,0.238,0.238,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00791,2.90,0.00466,0.063,0.00
,S2 OFFICE RIGHT,4191.53,4191.53,50.64,0.237,0.237,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.11,0.00790,2.90,0.00466,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,8.86,8.86,2.80,2.80,8.8628,2.7979,8.8628,0.3157,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE HOT WATER REHEAT COIL 3,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 3,240.737,240.737,0.156262,0.00000263,6.946,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,333.51,0.00,0.156262,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00787820,50.5904,5816.80,0.00,333.63,333.63
,OFFICE HOT WATER REHEAT COIL 4,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 4,0.000,0.000,0.300046,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.300046,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00800000,51.3594,3714.52,0.00,0.00,0.00
,OFFICE HOT WATER REHEAT COIL 1,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 1,241.104,241.104,0.302631,0.00000264,6.956,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,336.35,0.00,0.302631,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00788106,50.6085,5857.45,0.00,336.46,336.46
,OFFICE HOT WATER REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL,0.000,0.000,0.268569,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.268569,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00789673,50.7077,3788.01,0.00,0.00,0.00
,OFFICE HOT WATER REHEAT COIL 2,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 2,0.000,0.000,0.257278,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.257278,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00789484,50.6957,3772.41,0.00,0.00,0.00
,OFFICE HOT WATER REHEAT COIL 8,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 8,246.059,246.059,0.165798,0.00000269,7.093,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,340.84,0.00,0.165798,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00789188,50.6772,6536.44,0.00,340.97,340.97
,OFFICE HOT WATER REHEAT COIL 9,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 9,0.000,0.000,0.335351,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.335351,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00800000,51.3594,5084.38,0.00,0.00,0.00
,OFFICE HOT WATER REHEAT COIL 6,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 6,245.754,245.754,0.319356,0.00000269,7.084,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,342.70,0.00,0.319356,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00789346,50.6871,6556.17,0.00,342.82,342.82
,OFFICE HOT WATER REHEAT COIL 5,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 5,0.000,0.000,0.284579,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.284579,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00790611,50.7671,4201.91,0.00,0.00,0.00
,OFFICE HOT WATER REHEAT COIL 7,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 7,0.000,0.000,0.268981,0.00000000,1.000,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,0.268981,35.00,19.63,0.00800000,35.00,19.63,0.00800000,2.90,0.00465595,2.90,0.0000,21.11,0.00790498,50.7600,4191.53,0.00,0.00,0.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,151076.026,120865.932,8.862841,-999.0,-999.000,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 15:20:00,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 15:30:00,146716.51,136551.61,8.862841,24.96,17.04,0.00889850,12.78,12.09,0.00850000,24.05,0.00930032,17.07,11.9813,23.88,0.00884381,47.9053,122633.12,0.00,102178.12,102178.12
,OFFICE HEATING COIL,Coil:Heating:Water,AirLoopHVAC,OFFICE AIRLOOP,68452.475,68452.475,2.658852,0.00073620,1583.383,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,65693.20,68297.00,2.658852,14.08,10.76,0.00667593,35.00,19.63,0.00800000,2.90,0.00465595,2.90,39.9375,21.11,0.00791151,50.8009,49519.62,0.00,65732.24,65732.24


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE HOT WATER REHEAT COIL 3,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 3,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,240.737,240.737,0.156262,0.00000263,6.946,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.4788,0.352558,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,333.51,0.00,1.0000,0.18814331,0.156262,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00263280,60.00,37.78,22.22,0.000,333.51,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00787820,21.11,0.00787820,50.5904,5816.80,0.00,333.63,333.63,0.18814331,16.60,13.14,0.00800000,36934.7,18.34,13.82,0.00800000,38708.0
,OFFICE HOT WATER REHEAT COIL 4,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 4,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.300046,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.36126216,0.300046,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,21.02,0.00800000,21.11,0.00800000,51.3594,3714.52,0.00,0.00,0.00,0.36126216,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE HOT WATER REHEAT COIL 1,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 1,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,241.104,241.104,0.302631,0.00000264,6.956,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.4829,0.353095,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,336.35,0.00,1.0000,0.36437528,0.302631,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00263681,60.00,37.78,22.22,0.000,336.35,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00788106,21.11,0.00788106,50.6085,5857.45,0.00,336.46,336.46,0.36437528,16.60,13.14,0.00800000,36934.7,17.51,13.50,0.00800000,37858.1
,OFFICE HOT WATER REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.268569,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.32336342,0.268569,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00789673,21.11,0.00789673,50.7077,3788.01,0.00,0.00,0.00,0.32336342,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE HOT WATER REHEAT COIL 2,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 2,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.257278,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.30976892,0.257278,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00789484,21.11,0.00789484,50.6957,3772.41,0.00,0.00,0.00,0.30976892,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE HOT WATER REHEAT COIL 8,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 8,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,246.059,246.059,0.165798,0.00000269,7.093,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.4893,0.360352,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,340.84,0.00,1.0000,0.19962434,0.165798,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00269100,60.00,37.78,22.22,0.000,340.84,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00789188,21.11,0.00789188,50.6772,6536.44,0.00,340.97,340.97,0.19962434,16.60,13.14,0.00800000,36934.7,18.28,13.80,0.00800000,38642.8
,OFFICE HOT WATER REHEAT COIL 9,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 9,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.335351,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.40377084,0.335351,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,21.00,0.00800000,21.11,0.00800000,51.3594,5084.38,0.00,0.00,0.00,0.40377084,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE HOT WATER REHEAT COIL 6,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 6,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,245.754,245.754,0.319356,0.00000269,7.084,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.4920,0.359905,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,342.70,0.00,1.0000,0.38451234,0.319356,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00268766,60.00,37.78,22.22,0.000,342.70,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00789346,21.11,0.00789346,50.6871,6556.17,0.00,342.82,342.82,0.38451234,16.60,13.14,0.00800000,36934.7,17.47,13.49,0.00800000,37826.3
,OFFICE HOT WATER REHEAT COIL 5,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 5,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.284579,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.34264024,0.284579,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00790611,21.11,0.00790611,50.7671,4201.91,0.00,0.00,0.00,0.34264024,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE HOT WATER REHEAT COIL 7,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ADU OFFICE TERMINAL 7,N/A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.268981,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,0.0000,-999.0,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,0.32385909,0.268981,35.00,19.63,0.00800000,55697.4,35.00,19.63,0.00800000,55697.4,0.00000000,60.00,37.78,22.22,0.000,0.00,2.90,0.00465595,2.90,0.00000000,0.0000,20.90,0.00790498,21.11,0.00790498,50.7600,4191.53,0.00,0.00,0.00,0.32385909,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE; S2 OFFICE LEFT; S2 OFFICE FRONT; S2 OFFICE RIGHT; S2 OFFICE BACK; S2 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,151076.026,120865.932,8.862841,-999.0,-999.000,-999.0000,1.00000,1.00000,1021.3819,1004.8586,1.2040,OFFICE FAN,Fan:VariableVolume,8.862841,10.67106646,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 15:20:00,CLIMATE ZONE 3 ANN CLG .4% CONDNS ENTH=>MDB,8/21 15:00:00,CLIMATE ZONE 3 ANN CLG .4% CONDNS DB=>MWB,8/21 15:30:00,146716.51,136551.61,1.0297,10.67106646,8.862841,24.96,17.04,0.00889850,47746.0,12.78,12.09,0.00850000,34301.8,-999.0,-999.00,-999.00,-999.00,16474.964,130241.54,24.05,0.00930032,17.07,1.06188030,11.9813,25.08,0.00884381,23.88,0.00884381,47.9053,122633.12,0.00,102178.12,102178.12,10.24858304,26.67,19.44,0.01117891,55307.7,16.95,16.18,0.01117891,45337.7
,OFFICE HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE; S2 OFFICE LEFT; S2 OFFICE FRONT; S2 OFFICE RIGHT; S2 OFFICE BACK; S2 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,68452.475,68452.475,2.658852,0.00073620,1583.383,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.2040,OFFICE FAN,Fan:VariableVolume,8.862841,10.67106646,,4197.9300,999.8980,0.74676999,60.00,82.22,22.22,69657.21,94.3093,98.574091,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CLIMATE ZONE 3 ANN HTG 99.6% CONDNS DB,1/21 06:00:00,65693.20,68297.00,1.0000,3.20131994,2.658852,14.08,10.76,0.00667593,31017.4,35.00,19.63,0.00800000,55697.4,0.73612173,60.00,37.78,22.22,0.000,65693.20,2.90,0.00465595,2.90,1.06188030,39.9375,20.92,0.00791151,21.11,0.00791151,50.8009,49519.62,0.00,65732.24,65732.24,3.20131994,16.60,11.76,0.00661132,33418.9,36.79,19.12,0.00661132,53951.7


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S2 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S2 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S2 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S2 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,
,S2 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.007079,0.000762,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,2349.50,3366.00,562.00
,S1 OFFICE CORE,1951.67,2792.83,131.17
,S1 OFFICE FRONT,3223.67,2789.83,647.50
,S1 OFFICE LEFT,2710.50,3694.83,942.00
,S1 OFFICE RIGHT,2756.67,3282.67,607.50
,S2 OFFICE BACK,2528.33,3196.67,559.50
,S2 OFFICE CORE,2311.67,2446.17,113.33
,S2 OFFICE FRONT,3278.67,2835.67,729.17
,S2 OFFICE LEFT,2734.17,3801.50,1035.17
,S2 OFFICE RIGHT,2860.50,3224.33,661.33
,S1 PLENUM,0.00,0.00,0.00
,S2 PLENUM,0.00,0.00,0.00
,Facility,4107.33,4701.83,1644.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,326.50,12.67,210.83,12.67
,S1 OFFICE CORE,30.50,4.50,19.33,4.50
,S1 OFFICE FRONT,150.50,59.67,89.00,58.33
,S1 OFFICE LEFT,338.83,88.17,227.83,17.00
,S1 OFFICE RIGHT,337.67,0.00,209.83,0.00
,S2 OFFICE BACK,348.83,17.17,227.50,17.17
,S2 OFFICE CORE,30.00,5.00,19.00,5.00
,S2 OFFICE FRONT,182.67,53.17,108.83,51.67
,S2 OFFICE LEFT,370.33,91.83,256.33,17.50
,S2 OFFICE RIGHT,357.83,0.00,224.33,0.00
,S1 PLENUM,0.00,0.00,0.00,0.00
,S2 PLENUM,0.00,0.00,0.00,0.00
,Facility,449.83,143.17,303.67,68.17
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,7.60,14.70,374.41,0.609,0.055,0.000,0.000
,S1 OFFICE CORE,14.34,27.76,706.80,0.659,0.000,0.000,0.000
,S1 OFFICE FRONT,7.60,14.70,374.41,1.319,0.055,0.000,0.000
,S1 OFFICE LEFT,4.60,8.91,226.77,1.585,0.061,0.000,0.000
,S1 OFFICE RIGHT,4.60,8.91,226.77,1.458,0.061,0.000,0.000
,S2 OFFICE BACK,7.60,14.70,374.41,0.662,0.085,0.000,0.000
,S2 OFFICE CORE,14.34,27.76,706.80,0.754,0.000,0.000,0.000
,S2 OFFICE FRONT,7.60,14.70,374.41,1.381,0.085,0.000,0.000
,S2 OFFICE LEFT,4.60,8.91,226.77,1.675,0.093,0.000,0.000
,S2 OFFICE RIGHT,4.60,8.91,226.77,1.520,0.093,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,7.60,14.70,374.41,0.252,0.000,0.000,0.000
,S1 OFFICE CORE,14.34,27.76,706.80,0.259,0.000,0.000,0.000
,S1 OFFICE FRONT,7.60,14.70,374.41,0.551,0.000,0.000,0.000
,S1 OFFICE LEFT,4.60,8.91,226.77,0.667,0.000,0.000,0.000
,S1 OFFICE RIGHT,4.60,8.91,226.77,0.605,0.000,0.000,0.000
,S2 OFFICE BACK,7.60,14.70,374.41,0.264,0.000,0.000,0.000
,S2 OFFICE CORE,14.34,27.76,706.80,0.315,0.000,0.000,0.000
,S2 OFFICE FRONT,7.60,14.70,374.41,0.581,0.000,0.000,0.000
,S2 OFFICE LEFT,4.60,8.91,226.77,0.703,0.000,0.000,0.000
,S2 OFFICE RIGHT,4.60,8.91,226.77,0.632,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,48,16
,Floor,20,5
,Roof,16,1
,Internal Mass,10,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,8,8
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,10
,Unconditioned Zones,2
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,Electricity:Building,125891.38,2513.26,01-JAN-00:10,37786.63,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,12344.33,246.44,01-JAN-00:10,3705.18,02-JAN-08:10
,InteriorLights:Electricity,67318.21,1490.39,01-JAN-00:10,19375.13,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,6600.92,146.14,01-JAN-00:10,1899.84,02-JAN-08:10
,General:InteriorLights:Electricity,67318.21,1490.39,01-JAN-00:10,19375.13,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,23303.57,465.23,01-JAN-00:10,6994.63,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,12461.18,275.88,01-JAN-00:10,3586.50,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,12344.33,246.44,01-JAN-00:10,3705.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,6600.92,146.14,01-JAN-00:10,1899.84,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,7476.73,149.26,01-JAN-00:10,2244.16,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,3998.05,88.52,01-JAN-00:10,1150.70,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,7476.73,149.26,01-JAN-00:10,2244.16,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,3998.05,88.52,01-JAN-00:10,1150.70,02-JAN-08:10
,Electricity:Zone:S2 OFFICE BACK,12344.33,246.44,01-JAN-00:10,3705.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:S2 OFFICE BACK,6600.92,146.14,01-JAN-00:10,1899.84,02-JAN-08:10
,Electricity:Zone:S2 OFFICE CORE,23303.57,465.23,01-JAN-00:10,6994.63,02-JAN-08:10
,InteriorLights:Electricity:Zone:S2 OFFICE CORE,12461.18,275.88,01-JAN-00:10,3586.50,02-JAN-08:10
,Electricity:Zone:S2 OFFICE FRONT,12344.33,246.44,01-JAN-00:10,3705.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:S2 OFFICE FRONT,6600.92,146.14,01-JAN-00:10,1899.84,02-JAN-08:10
,Electricity:Zone:S2 OFFICE LEFT,7476.73,149.26,01-JAN-00:10,2244.16,02-JAN-08:10
,InteriorLights:Electricity:Zone:S2 OFFICE LEFT,3998.05,88.52,01-JAN-00:10,1150.70,02-JAN-08:10
,Electricity:Zone:S2 OFFICE RIGHT,7476.73,149.26,01-JAN-00:10,2244.16,02-JAN-08:10
,InteriorLights:Electricity:Zone:S2 OFFICE RIGHT,3998.05,88.52,01-JAN-00:10,1150.70,02-JAN-08:10
,InteriorEquipment:Electricity,58573.16,1022.86,01-JAN-00:10,18411.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,5743.42,100.30,01-JAN-00:10,1805.35,02-JAN-08:10
,General:InteriorEquipment:Electricity,58573.16,1022.86,01-JAN-00:10,18411.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,10842.39,189.34,01-JAN-00:10,3408.13,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,5743.42,100.30,01-JAN-00:10,1805.35,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,3478.68,60.75,01-JAN-00:10,1093.46,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,3478.68,60.75,01-JAN-00:10,1093.46,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S2 OFFICE BACK,5743.42,100.30,01-JAN-00:10,1805.35,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S2 OFFICE CORE,10842.39,189.34,01-JAN-00:10,3408.13,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S2 OFFICE FRONT,5743.42,100.30,01-JAN-00:10,1805.35,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S2 OFFICE LEFT,3478.68,60.75,01-JAN-00:10,1093.46,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S2 OFFICE RIGHT,3478.68,60.75,01-JAN-00:10,1093.46,02-JAN-08:10
,ElectricityPurchased:Facility,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,ElectricityPurchased:Plant,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,Cogeneration:ElectricityPurchased,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,ElectricityNet:Plant,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,Cogeneration:ElectricityNet,208406.88,2516.50,08-MAR-17:10,73083.87,28-SEP-14:20
,Electricity:HVAC,54406.71,0.00,01-JAN-00:10,35293.99,28-SEP-14:20
,Fans:Electricity,19356.23,0.00,01-JAN-00:10,16468.68,28-SEP-14:20
,General:Fans:Electricity,19356.23,0.00,01-JAN-00:10,16468.68,28-SEP-14:20
,ExteriorLights:Electricity,27769.67,0.00,01-JAN-07:30,6360.19,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,27769.67,0.00,01-JAN-07:30,6360.19,01-JAN-00:10
,Cooling:Electricity,35050.48,0.00,01-JAN-00:10,18974.55,09-JUN-16:00
,Electricity:Plant,339.11,3.24,01-JAN-00:10,143.05,01-JAN-05:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,339.11,3.24,01-JAN-00:10,143.05,01-JAN-05:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,35088.60,205.00,01-JAN-00:10,47057.65,28-DEC-06:20
,Gas:Plant,35088.60,205.00,01-JAN-00:10,47057.65,28-DEC-06:20
,WaterSystems:Gas,7265.57,205.00,01-JAN-00:10,4070.29,18-FEB-12:30
,Water Heater:WaterSystems:Gas,7265.57,205.00,01-JAN-00:10,4070.29,18-FEB-12:30
,Heating:Gas,27823.03,0.00,01-JAN-00:10,44567.46,26-DEC-06:20
,Boiler:Heating:Gas,27823.03,0.00,01-JAN-00:10,44567.46,26-DEC-06:20


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,Water:Plant,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,WaterSystems:Water,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,MainsWater:Plant,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,WaterSystems:MainsWater,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,96.83,0.00,01-JAN-00:30,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:CO2,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CO:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:CO,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CH4:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:CH4,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NOx:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NOx,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,N2O:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:N2O,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,SO2:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:SO2,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM10,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NMVOC,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Hg:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Hg,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Pb:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Pb,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CH4,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NOx,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:N2O,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:SO2,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,20068.50,84.96,04-OCT-08:10,30408.79,26-DEC-06:10
,PlantLoopHeatingDemand:Plant,3452.32,84.96,04-OCT-08:10,1323.02,02-FEB-12:30
,WaterSystems:PlantLoopHeatingDemand,3452.32,84.96,04-OCT-08:10,1323.02,02-FEB-12:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,335432.99,84.96,04-OCT-17:10,182502.12,29-SEP-16:00
,EnergyTransfer:Building,152163.28,0.00,01-JAN-18:10,80690.94,29-SEP-16:00
,EnergyTransfer:Zone:S1 OFFICE BACK,9216.38,0.00,01-JAN-18:10,5913.42,29-SEP-12:30
,Heating:EnergyTransfer,3926.89,0.00,01-JAN-18:10,25414.64,21-DEC-05:10
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,535.05,0.00,01-JAN-18:10,3343.71,02-JAN-05:10
,Cooling:EnergyTransfer,148236.40,0.00,01-JAN-00:10,80690.94,29-SEP-16:00
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,8681.33,0.00,01-JAN-00:10,5913.42,29-SEP-12:30
,EnergyTransfer:Zone:S1 OFFICE CORE,17437.66,0.00,01-JAN-18:10,8556.63,29-SEP-15:50
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,300.12,0.00,01-JAN-14:50,1464.58,12-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,17137.54,0.00,01-JAN-00:10,8556.63,29-SEP-15:50
,EnergyTransfer:Zone:S1 OFFICE FRONT,22281.61,0.00,01-JAN-18:10,15738.94,30-OCT-12:50
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,398.38,0.00,01-JAN-08:40,3262.35,21-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,21883.24,0.00,01-JAN-00:10,15738.94,30-OCT-12:50
,EnergyTransfer:Zone:S1 OFFICE LEFT,12883.09,0.00,01-JAN-18:10,11491.97,09-JUN-16:50
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,325.96,0.00,01-JAN-13:20,2133.50,02-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,12557.13,0.00,01-JAN-00:10,11491.97,09-JUN-16:50
,EnergyTransfer:Zone:S1 OFFICE RIGHT,11422.88,0.00,01-JAN-18:10,9713.04,04-JUN-09:00
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,324.77,0.00,01-JAN-08:50,2245.92,02-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,11098.11,0.00,01-JAN-00:10,9713.04,04-JUN-09:00
,EnergyTransfer:Zone:S1 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer:Zone:S1 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:S1 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S2 OFFICE BACK,10126.99,0.00,01-JAN-18:10,6493.46,29-SEP-12:30
,Heating:EnergyTransfer:Zone:S2 OFFICE BACK,565.86,0.00,01-JAN-18:10,3742.37,02-JAN-05:10
,Cooling:EnergyTransfer:Zone:S2 OFFICE BACK,9561.13,0.00,01-JAN-00:10,6493.46,29-SEP-12:30
,EnergyTransfer:Zone:S2 OFFICE CORE,19833.48,0.00,01-JAN-18:10,10109.54,29-SEP-16:00
,Heating:EnergyTransfer:Zone:S2 OFFICE CORE,303.07,0.00,01-JAN-14:10,1704.81,21-DEC-05:10
,Cooling:EnergyTransfer:Zone:S2 OFFICE CORE,19530.41,0.00,01-JAN-00:10,10109.54,29-SEP-16:00
,EnergyTransfer:Zone:S2 OFFICE FRONT,23368.31,0.00,01-JAN-18:10,16448.23,30-OCT-12:50
,Heating:EnergyTransfer:Zone:S2 OFFICE FRONT,451.40,0.00,01-JAN-09:00,3755.26,21-DEC-05:10
,Cooling:EnergyTransfer:Zone:S2 OFFICE FRONT,22916.91,0.00,01-JAN-00:10,16448.23,30-OCT-12:50
,EnergyTransfer:Zone:S2 OFFICE LEFT,13566.31,0.00,01-JAN-18:10,12357.86,09-JUN-17:00
,Heating:EnergyTransfer:Zone:S2 OFFICE LEFT,368.53,0.00,01-JAN-13:20,2558.53,02-JAN-05:10
,Cooling:EnergyTransfer:Zone:S2 OFFICE LEFT,13197.79,0.00,01-JAN-00:10,12357.86,09-JUN-17:00
,EnergyTransfer:Zone:S2 OFFICE RIGHT,12026.57,0.00,01-JAN-18:10,10366.65,04-JUN-09:00
,Heating:EnergyTransfer:Zone:S2 OFFICE RIGHT,353.75,0.00,01-JAN-09:00,2675.52,02-JAN-05:10
,Cooling:EnergyTransfer:Zone:S2 OFFICE RIGHT,11672.81,0.00,01-JAN-00:10,10366.65,04-JUN-09:00
,EnergyTransfer:Zone:S2 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer:Zone:S2 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:S2 PLENUM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Plant,19957.80,84.96,04-OCT-08:10,30020.73,26-DEC-06:20
,WaterSystems:EnergyTransfer,3452.32,84.96,04-OCT-08:10,1323.02,02-FEB-12:30
,General:WaterSystems:EnergyTransfer,3452.32,84.96,04-OCT-08:10,1323.02,02-FEB-12:30
,EnergyTransfer:HVAC,163311.90,0.00,01-JAN-00:10,104783.41,27-APR-16:00
,HeatingCoils:EnergyTransfer,16616.18,0.00,01-JAN-00:10,30249.97,26-DEC-06:10
,PlantLoopHeatingDemand:HVAC,16616.18,0.00,01-JAN-00:10,30249.97,26-DEC-06:10
,HeatingCoils:PlantLoopHeatingDemand,16616.18,0.00,01-JAN-00:10,30249.97,26-DEC-06:10
,CoolingCoils:EnergyTransfer,146695.72,0.00,01-JAN-00:10,104783.41,27-APR-16:00
,Boilers:EnergyTransfer,16505.48,0.00,01-JAN-00:10,29861.91,26-DEC-06:20
,Source:Facility,1358085.19,16161.71,08-MAR-17:20,466595.51,28-SEP-14:20
,ElectricEmissions:Source,660024.58,7969.74,29-MAR-18:20,231456.61,28-SEP-14:20
,PurchasedElectricEmissions:Source,660024.58,7969.74,08-MAR-17:20,231456.61,28-SEP-14:20
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,38036.04,222.22,01-JAN-00:10,51010.49,28-DEC-06:20


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,393.085,-8682.78,0.000,0.000,2649.575,6600.915,5743.416,5747.418,0.000,4.811,0.190,0.000,-6077.51,0.000,-792.78,-5586.15
,S1 OFFICE CORE,0.000,0.000,35.700,-17143.83,0.000,0.000,5001.856,12461.177,10842.393,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-11197.29
,S1 OFFICE FRONT,0.000,0.000,256.812,-21885.38,0.000,0.000,2649.575,6600.915,5743.416,23382.349,0.000,3.846,0.559,0.000,-6565.26,0.000,-862.99,-9323.28
,S1 OFFICE LEFT,0.000,0.000,240.222,-12558.11,0.000,0.000,1604.798,3998.050,3478.679,13529.367,0.000,3.165,0.077,0.000,-4322.52,0.000,-578.66,-5394.99
,S1 OFFICE RIGHT,0.000,0.000,238.753,-11099.16,0.000,0.000,1604.798,3998.050,3478.679,10886.413,0.000,3.258,0.131,0.000,-3991.56,0.000,-530.02,-4589.21
,S2 OFFICE BACK,0.000,0.000,423.881,-9562.54,0.000,0.000,2649.575,6600.915,5743.416,5506.845,0.000,6.947,0.027,0.000,-6333.86,0.000,-1229.61,-3805.57
,S2 OFFICE CORE,0.000,0.000,38.655,-19536.61,0.000,0.000,5001.856,12461.177,10842.393,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-8807.47
,S2 OFFICE FRONT,0.000,0.000,309.766,-22918.98,0.000,0.000,2649.575,6600.915,5743.416,23017.930,0.000,5.835,0.672,0.000,-6737.76,0.000,-1320.03,-7350.67
,S2 OFFICE LEFT,0.000,0.000,282.711,-13198.68,0.000,0.000,1604.798,3998.050,3478.679,13271.839,0.000,4.786,0.114,0.000,-4421.79,0.000,-879.92,-4140.47
,S2 OFFICE RIGHT,0.000,0.000,267.712,-11673.83,0.000,0.000,1604.798,3998.050,3478.679,10717.915,0.000,4.855,0.009,0.000,-4124.71,0.000,-816.33,-3457.14
,S1 PLENUM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,S2 PLENUM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,2487.296,-148259.90,0.000,0.000,27021.206,67318.215,58573.164,106060.076,0.000,37.503,1.779,0.000,-42574.98,0.000,-7010.34,-63652.25


Peak Cooling Sensible Heat Gain Components

