Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,29-SEP-12:35,0.00,0.00,0.00,-5967.70,0.00,0.00,1024.21,1899.84,1805.35,3854.20,0.00,53.82,0.00,0.00,-0.00,0.00,0.00,-2669.71
,S1 OFFICE CORE,29-SEP-15:50,0.00,0.00,0.00,-8645.89,0.00,0.00,1933.50,3586.50,3408.13,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-282.24
,S1 OFFICE FRONT,30-OCT-12:45,0.00,0.00,0.00,-15744.60,0.00,0.00,1024.21,1899.84,1805.35,18948.06,0.00,46.72,0.00,0.00,-0.00,0.00,0.00,-7979.57
,S1 OFFICE LEFT,09-JUN-16:50,0.00,0.00,0.00,-11619.98,0.00,0.00,195.90,619.61,607.48,12447.13,0.00,31.70,0.00,0.00,-0.00,0.00,0.00,-2281.83
,S1 OFFICE RIGHT,04-JUN-09:00,0.00,0.00,0.00,-9713.02,0.00,0.00,620.34,1150.70,1093.46,11241.25,0.00,0.00,0.00,0.00,-0.00,0.00,-1.72,-4391.01
,S2 OFFICE BACK,29-SEP-16:03,0.00,0.00,0.00,-7060.63,0.00,0.00,323.43,1022.99,1002.97,1119.18,0.00,6.96,3585.10,0.00,-0.00,0.00,0.00,0.00
,S2 OFFICE CORE,08-SEP-04:02,0.00,0.00,0.00,-12374.48,0.00,0.00,0.00,551.77,378.68,0.00,0.00,0.00,11444.03,0.00,-0.00,0.00,0.00,0.00
,S2 OFFICE FRONT,30-OCT-12:45,0.00,0.00,0.00,-16453.91,0.00,0.00,1024.21,1899.84,1805.35,18842.34,0.00,73.18,0.00,0.00,-0.00,0.00,0.00,-7191.01
,S2 OFFICE LEFT,09-JUN-16:50,0.00,0.00,0.00,-12458.06,0.00,0.00,195.90,619.61,607.48,12278.57,0.00,47.07,0.00,0.00,-0.00,0.00,0.00,-1290.56
,S2 OFFICE RIGHT,04-JUN-09:00,0.00,0.00,0.00,-10366.62,0.00,0.00,620.34,1150.70,1093.46,11157.91,0.00,0.00,0.00,0.00,-0.00,0.00,-2.78,-3653.01
,S1 PLENUM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S2 PLENUM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,29-SEP-16:00,0.00,0.00,0.00,-81499.52,0.00,0.00,10445.20,19375.13,18411.50,30077.41,0.00,10.78,3208.37,0.00,0.00,0.00,-28.87,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,02-JAN-05:02,0.00,0.00,4244.62,-0.00,0.00,0.00,0.00,292.28,200.59,0.00,0.00,0.00,0.00,0.00,-1286.02,0.00,-103.78,-3347.70
,S1 OFFICE CORE,12-JAN-05:02,0.00,0.00,2309.10,-0.00,0.00,0.00,0.00,551.77,378.68,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3239.55
,S1 OFFICE FRONT,21-DEC-05:02,0.00,0.00,5328.15,-0.00,0.00,0.00,0.00,292.28,200.59,0.00,0.00,0.00,0.00,0.00,-1557.64,0.00,-100.05,-4163.34
,S1 OFFICE LEFT,21-DEC-05:02,0.00,0.00,3493.21,-0.00,0.00,0.00,0.00,177.03,121.50,0.00,0.00,0.00,0.00,0.00,-997.24,0.00,-64.72,-2729.77
,S1 OFFICE RIGHT,02-JAN-05:02,0.00,0.00,3685.62,-0.00,0.00,0.00,0.00,177.03,121.50,0.00,0.00,0.00,0.00,0.00,-919.90,0.00,-78.14,-2986.11
,S2 OFFICE BACK,02-JAN-05:02,0.00,0.00,4766.04,-0.00,0.00,0.00,0.00,292.28,200.59,0.00,0.00,0.00,0.00,0.00,-1266.15,0.00,-152.96,-3839.80
,S2 OFFICE CORE,21-DEC-05:02,0.00,0.00,2769.25,-0.00,0.00,0.00,0.00,551.77,378.68,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3699.70
,S2 OFFICE FRONT,21-DEC-05:02,0.00,0.00,6159.30,-0.00,0.00,0.00,0.00,292.28,200.59,0.00,0.00,0.00,0.00,0.00,-1541.85,0.00,-150.18,-4960.15
,S2 OFFICE LEFT,02-JAN-05:02,0.00,0.00,4200.56,-0.00,0.00,0.00,0.00,177.03,121.50,0.00,0.00,0.00,0.00,0.00,-899.31,0.00,-116.94,-3482.84
,S2 OFFICE RIGHT,02-JAN-05:02,0.00,0.00,4399.38,-0.00,0.00,0.00,0.00,177.03,121.50,0.00,0.00,0.00,0.00,0.00,-893.58,0.00,-115.63,-3688.70
,S1 PLENUM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S2 PLENUM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,21-DEC-05:02,0.00,0.00,39529.86,0.00,0.00,0.00,0.00,2980.79,2045.72,0.00,0.00,0.00,0.00,0.00,-10020.42,0.00,-804.44,-33731.50


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,8.8628,0.0000,149.9453,1.0000,2.1234,8.8628,1.0000,1.0000,2.1234,0.2396,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,2.6589,0.0000,149.9453,1.0000,2.1234,2.6589,1.0000,1.0000,2.1234,0.7986,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.007079,14.7029,0.000762,136.64,0.2082,1.0000,0.2082,1.000,0.2082
,S1 OFFICE CORE,OFFICE AIRLOOP,0.007079,27.7562,0.000762,257.96,0.3931,1.0000,0.3931,1.000,0.3931
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.007079,14.7029,0.000762,136.64,0.2082,1.0000,0.2082,1.000,0.2082
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.007079,8.9053,0.000762,82.76,0.1261,1.0000,0.1261,1.000,0.1261
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.007079,8.9053,0.000762,82.76,0.1261,1.0000,0.1261,1.000,0.1261
,S2 OFFICE BACK,OFFICE AIRLOOP,0.007079,14.7029,0.000762,136.64,0.2082,1.0000,0.2082,1.000,0.2082
,S2 OFFICE CORE,OFFICE AIRLOOP,0.007079,27.7562,0.000762,257.96,0.3931,1.0000,0.3931,1.000,0.3931
,S2 OFFICE FRONT,OFFICE AIRLOOP,0.007079,14.7029,0.000762,136.64,0.2082,1.0000,0.2082,1.000,0.2082
,S2 OFFICE LEFT,OFFICE AIRLOOP,0.007079,8.9053,0.000762,82.76,0.1261,1.0000,0.1261,1.000,0.1261
,S2 OFFICE RIGHT,OFFICE AIRLOOP,0.007079,8.9053,0.000762,82.76,0.1261,1.0000,0.1261,1.000,0.1261


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.007079,149.95,0.000762,1393.5437,2.1234,2.1234,2.1234


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5209,0.5209,0.1563,0.2082,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0002,1.0002,0.3000,0.3931,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0088,1.0088,0.3026,0.2082,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8952,0.8952,0.2686,0.1261,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8576,0.8576,0.2573,0.1261,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5527,0.5527,0.1658,0.2082,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1178,1.1178,0.3354,0.3931,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0645,1.0645,0.3194,0.2082,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9486,0.9486,0.2846,0.1261,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8966,0.8966,0.2690,0.1261,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,8.8628,8.8628,8.8628,2.6589,2.1234,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1563,0.1563,0.1563,0.2082,0.6366,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3000,0.3000,0.3000,0.3931,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3026,0.3026,0.3026,0.2082,0.6321,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2686,0.2686,0.2686,0.1261,0.5905,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2573,0.2573,0.2573,0.1261,0.5930,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1658,0.1658,0.1658,0.2082,0.5643,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3354,0.3354,0.3354,0.3931,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3194,0.3194,0.3194,0.2082,0.5626,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2846,0.2846,0.2846,0.1261,0.5305,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S2 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2690,0.2690,0.2690,0.1261,0.5319,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,2.6589,2.6589,2.6589,2.6589,2.1234,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Climate Zone 3 CA USA CTZRV2 WMO#=724930
,Total gross floor area [m2],1393.54
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,136.64,136.64,0.00,113.98
,S1 OFFICE CORE,257.96,257.96,0.00,113.98
,S1 OFFICE FRONT,136.64,136.64,0.00,113.98
,S1 OFFICE LEFT,82.76,82.76,0.00,113.98
,S1 OFFICE RIGHT,82.76,82.76,0.00,113.98
,S2 OFFICE BACK,136.64,136.64,0.00,113.98
,S2 OFFICE CORE,257.96,257.96,0.00,113.98
,S2 OFFICE FRONT,136.64,136.64,0.00,113.98
,S2 OFFICE LEFT,82.76,82.76,0.00,113.98
,S2 OFFICE RIGHT,82.76,82.76,0.00,113.98
,S1 PLENUM,696.77,0.00,696.77,0.00
,S2 PLENUM,696.77,0.00,696.77,0.00
,Totals,1393.54,1393.54,1393.54,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,303.67
,Number of hours cooling loads not met,68.17
,Number of hours not met,371.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,,,,
,Natural Gas,EXAMPLEA-GAS,1.295,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,27823.03,44567.46,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,35050.48,18974.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,67318.21,19375.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,27769.67,6360.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,58573.16,18411.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,19356.23,16468.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,339.11,143.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,7265.57,4070.29,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,58573.16,208406.88
,Natural Gas,0.00,35088.60
,Total,58573.16,243495.47
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,0.00
,Natural Gas,0.00,1550.64
,Other,,0.00
,Total,0.00,1550.64
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),48.31
,Space Heating,0.00
,Space Cooling,25.15
,Fans (All),13.89
,Service Water Heating,0.00
,Receptacle Equipment,42.03
,Miscellaneous (All),149.55
,Subtotal,149.55


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,19.97
,Service Water Heating,5.21
,Miscellaneous (All),25.18
,Subtotal,25.18


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),27.65
,Space Heating,11.43
,Space Cooling,14.39
,Fans (All),7.95
,Service Water Heating,2.98
,Receptacle Equipment,24.06
,Miscellaneous,11.54


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT 7,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT 7,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,255.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,357.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,538.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,727.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,899.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1191.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1261.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1071.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,938.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,740.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,396.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,304.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,8681.32,,,,,,,
,Minimum of Months,255.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1261.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,928.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1027.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1311.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1459.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1476.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1725.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1882.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1771.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1737.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1594.66,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1125.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1097.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,17137.52,,,,,,,
,Minimum of Months,928.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1882.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,1458.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1680.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1838.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1831.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1431.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1492.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1700.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1957.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2423.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,2435.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1897.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1736.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,21883.22,,,,,,,
,Minimum of Months,1431.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2435.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,435.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,562.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,867.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1248.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1357.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1590.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1651.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1579.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1296.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,974.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,561.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,429.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12557.12,,,,,,,
,Minimum of Months,429.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1651.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,373.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,557.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,806.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1177.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1188.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1347.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1353.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1254.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1174.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,901.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,534.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,428.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,11098.10,,,,,,,
,Minimum of Months,373.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1353.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,285.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,417.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,629.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,836.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1008.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1301.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1356.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1149.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1018.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,804.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,430.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,323.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9561.12,,,,,,,
,Minimum of Months,285.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1356.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,1043.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1224.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1584.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1758.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1749.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2004.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2128.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1971.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1929.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1757.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1210.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1169.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,19530.39,,,,,,,
,Minimum of Months,1043.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2128.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,1518.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1773.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1951.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1950.66,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1543.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1600.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1795.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2036.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2513.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,2513.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1949.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1768.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,22916.89,,,,,,,
,Minimum of Months,1518.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2513.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,467.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,614.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,937.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1327.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1430.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1656.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1709.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1628.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1353.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1024.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,594.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,452.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,13197.78,,,,,,,
,Minimum of Months,452.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1709.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,395.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,602.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,868.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1250.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1258.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1414.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1414.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1302.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1225.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,943.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,556.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,440.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,11672.80,,,,,,,
,Minimum of Months,395.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1414.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S2 PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,127.93,0.00,0.00
,February,69.52,0.00,0.00
,March,49.65,0.00,0.00
,April,35.34,0.00,0.00
,May,18.01,0.00,0.00
,June,11.37,0.00,0.00
,July,11.39,0.00,0.00
,August,11.98,0.00,0.00
,September,12.05,0.00,0.00
,October,16.62,0.00,0.00
,November,57.53,0.00,0.00
,December,113.67,0.00,0.00
,,,,
,Annual Sum or Average,535.05,,
,Minimum of Months,11.37,0.00,0.00
,Maximum of Months,127.93,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,42.70,0.00,0.00
,February,25.04,0.00,0.00
,March,22.05,0.00,0.00
,April,20.86,0.00,0.00
,May,23.27,0.00,0.00
,June,20.86,0.00,0.00
,July,21.50,0.00,0.00
,August,22.60,0.00,0.00
,September,21.52,0.00,0.00
,October,22.60,0.00,0.00
,November,23.70,0.00,0.00
,December,33.42,0.00,0.00
,,,,
,Annual Sum or Average,300.12,,
,Minimum of Months,20.86,0.00,0.00
,Maximum of Months,42.70,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,89.98,0.00,0.00
,February,50.65,0.00,0.00
,March,34.13,0.00,0.00
,April,28.12,0.00,0.00
,May,17.05,0.00,0.00
,June,11.42,0.00,0.00
,July,11.39,0.00,0.00
,August,11.97,0.00,0.00
,September,12.03,0.00,0.00
,October,12.87,0.00,0.00
,November,39.65,0.00,0.00
,December,79.11,0.00,0.00
,,,,
,Annual Sum or Average,398.38,,
,Minimum of Months,11.39,0.00,0.00
,Maximum of Months,89.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,83.26,0.00,0.00
,February,44.53,0.00,0.00
,March,26.34,0.00,0.00
,April,14.52,0.00,0.00
,May,8.56,0.00,0.00
,June,6.82,0.00,0.00
,July,6.90,0.00,0.00
,August,7.25,0.00,0.00
,September,7.29,0.00,0.00
,October,8.91,0.00,0.00
,November,36.89,0.00,0.00
,December,74.69,0.00,0.00
,,,,
,Annual Sum or Average,325.96,,
,Minimum of Months,6.82,0.00,0.00
,Maximum of Months,83.26,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,80.45,0.00,0.00
,February,39.03,0.00,0.00
,March,27.37,0.00,0.00
,April,19.09,0.00,0.00
,May,11.45,0.00,0.00
,June,7.30,0.00,0.00
,July,6.90,0.00,0.00
,August,7.26,0.00,0.00
,September,7.29,0.00,0.00
,October,9.79,0.00,0.00
,November,36.09,0.00,0.00
,December,72.75,0.00,0.00
,,,,
,Annual Sum or Average,324.77,,
,Minimum of Months,6.90,0.00,0.00
,Maximum of Months,80.45,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,133.96,0.00,0.00
,February,68.94,0.00,0.00
,March,48.93,0.00,0.00
,April,35.35,0.00,0.00
,May,19.35,0.00,0.00
,June,12.10,0.00,0.00
,July,11.39,0.00,0.00
,August,12.03,0.00,0.00
,September,12.24,0.00,0.00
,October,19.36,0.00,0.00
,November,64.11,0.00,0.00
,December,128.10,0.00,0.00
,,,,
,Annual Sum or Average,565.86,,
,Minimum of Months,11.39,0.00,0.00
,Maximum of Months,133.96,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,41.53,0.00,0.00
,February,22.12,0.00,0.00
,March,22.05,0.00,0.00
,April,20.86,0.00,0.00
,May,23.27,0.00,0.00
,June,20.86,0.00,0.00
,July,21.50,0.00,0.00
,August,22.60,0.00,0.00
,September,21.52,0.00,0.00
,October,22.60,0.00,0.00
,November,24.35,0.00,0.00
,December,39.81,0.00,0.00
,,,,
,Annual Sum or Average,303.07,,
,Minimum of Months,20.86,0.00,0.00
,Maximum of Months,41.53,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,103.12,0.00,0.00
,February,54.43,0.00,0.00
,March,36.87,0.00,0.00
,April,30.93,0.00,0.00
,May,19.74,0.00,0.00
,June,12.51,0.00,0.00
,July,11.39,0.00,0.00
,August,11.97,0.00,0.00
,September,12.26,0.00,0.00
,October,13.95,0.00,0.00
,November,47.84,0.00,0.00
,December,96.38,0.00,0.00
,,,,
,Annual Sum or Average,451.40,,
,Minimum of Months,11.39,0.00,0.00
,Maximum of Months,103.12,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,92.70,0.00,0.00
,February,47.74,0.00,0.00
,March,29.04,0.00,0.00
,April,17.09,0.00,0.00
,May,9.94,0.00,0.00
,June,7.06,0.00,0.00
,July,6.90,0.00,0.00
,August,7.25,0.00,0.00
,September,7.47,0.00,0.00
,October,10.64,0.00,0.00
,November,43.77,0.00,0.00
,December,88.92,0.00,0.00
,,,,
,Annual Sum or Average,368.53,,
,Minimum of Months,6.90,0.00,0.00
,Maximum of Months,92.70,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,87.32,0.00,0.00
,February,40.18,0.00,0.00
,March,27.93,0.00,0.00
,April,20.01,0.00,0.00
,May,12.42,0.00,0.00
,June,7.89,0.00,0.00
,July,6.92,0.00,0.00
,August,7.49,0.00,0.00
,September,7.51,0.00,0.00
,October,11.36,0.00,0.00
,November,40.46,0.00,0.00
,December,84.25,0.00,0.00
,,,,
,Annual Sum or Average,353.75,,
,Minimum of Months,6.92,0.00,0.00
,Maximum of Months,87.32,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S2 PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,15602.56,57101.46,28-JAN-16:00,6369.78,44157.32,08-JAN-06:19
,February,15089.37,60456.10,24-FEB-16:00,3758.25,39201.33,21-FEB-07:19
,March,17326.16,61718.76,27-MAR-15:39,3514.52,37432.35,04-MAR-06:19
,April,17792.31,69075.38,27-APR-15:00,2752.26,35361.68,04-APR-06:19
,May,17104.76,67529.52,13-MAY-14:00,2151.08,26197.33,10-MAY-05:10
,June,18428.25,72660.35,09-JUN-15:00,1378.76,20475.01,21-JUN-05:30
,July,19347.88,62524.25,27-JUL-14:00,1179.64,18607.41,26-JUL-05:19
,August,18567.01,65419.26,17-AUG-14:50,1244.43,19764.37,15-AUG-05:30
,September,18542.35,73083.87,28-SEP-14:20,1139.87,20905.26,30-SEP-05:30
,October,18258.56,69051.48,30-OCT-15:39,1620.21,27562.98,18-OCT-05:49
,November,15646.73,62857.64,27-NOV-16:49,3644.99,42161.77,30-NOV-06:30
,December,16700.77,59243.39,03-DEC-16:49,6334.79,47057.65,28-DEC-06:19
,,,,,,,
,Annual Sum or Average,208406.71,,,35088.57,,
,Minimum of Months,15089.37,57101.46,,1139.87,18607.41,
,Maximum of Months,19347.88,73083.87,,6369.78,47057.65,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,5460.81,2809.08,4729.71,0.00,1170.56,49.16,0.00,1383.24,0.00,0.00,0.00,0.00,0.00
,February,5100.13,2380.83,4433.08,0.00,1279.17,36.50,0.00,1859.66,0.00,0.00,0.00,0.00,0.00
,March,5824.46,2408.39,5077.48,0.00,1565.66,33.56,0.00,2416.60,0.00,0.00,0.00,0.00,0.00
,April,5788.69,2097.80,5052.93,0.00,1729.65,27.39,0.00,3095.84,0.00,0.00,0.00,0.00,0.00
,May,5460.81,1966.36,4729.71,0.00,1755.08,23.24,0.00,3169.57,0.00,0.00,0.00,0.00,0.00
,June,5788.69,1814.77,5052.93,0.00,1851.27,16.97,0.00,3903.61,0.00,0.00,0.00,0.00,0.00
,July,5982.45,1910.18,5235.00,0.00,1974.37,15.25,0.00,4230.64,0.00,0.00,0.00,0.00,0.00
,August,5666.48,2074.48,4919.96,0.00,1933.96,16.50,0.00,3955.62,0.00,0.00,0.00,0.00,0.00
,September,5583.02,2228.19,4862.68,0.00,1914.91,14.76,0.00,3938.79,0.00,0.00,0.00,0.00,0.00
,October,5666.48,2543.02,4919.96,0.00,1706.19,19.56,0.00,3403.36,0.00,0.00,0.00,0.00,0.00
,November,5171.67,2665.98,4482.18,0.00,1255.86,37.77,0.00,2033.28,0.00,0.00,0.00,0.00,0.00
,December,5824.46,2870.57,5077.48,0.00,1219.55,48.45,0.00,1660.25,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,67318.16,27769.65,58573.12,,19356.21,339.11,0.00,35050.46,,,,,
,Minimum of Months,5100.13,1814.77,4433.08,0.00,1170.56,14.76,0.00,1383.24,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5982.45,2870.57,5235.00,0.00,1974.37,49.16,0.00,4230.64,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,5729.29,0.00,640.49,0.00,0.00
,February,0.00,0.00,3177.31,0.00,580.94,0.00,0.00
,March,0.00,0.00,2871.07,0.00,643.45,0.00,0.00
,April,0.00,0.00,2128.63,0.00,623.62,0.00,0.00
,May,0.00,0.00,1543.32,0.00,607.76,0.00,0.00
,June,0.00,0.00,784.36,0.00,594.39,0.00,0.00
,July,0.00,0.00,574.30,0.00,605.34,0.00,0.00
,August,0.00,0.00,659.64,0.00,584.80,0.00,0.00
,September,0.00,0.00,573.49,0.00,566.38,0.00,0.00
,October,0.00,0.00,1034.14,0.00,586.07,0.00,0.00
,November,0.00,0.00,3067.47,0.00,577.53,0.00,0.00
,December,0.00,0.00,5679.99,0.00,654.80,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,27823.00,,7265.56,,
,Minimum of Months,0.00,0.00,573.49,0.00,566.38,0.00,0.00
,Maximum of Months,0.00,0.00,5729.29,0.00,654.80,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,19375.13,02-JAN-08:09,6360.19,01-JAN-00:10,18411.50,02-JAN-08:09,0.00,8235.49,12-JAN-16:40,143.05,01-JAN-05:10,0.00,01-JAN-00:10
,February,19375.13,02-FEB-08:09,6360.19,01-FEB-00:10,18411.50,02-FEB-08:09,0.00,9572.60,13-FEB-16:00,143.05,01-FEB-05:10,0.00,01-FEB-00:10
,March,19375.13,02-MAR-08:09,6360.19,01-MAR-00:10,18411.50,02-MAR-08:09,0.00,9306.38,02-MAR-16:00,143.05,01-MAR-05:10,0.00,01-MAR-00:10
,April,19375.13,01-APR-07:10,6360.19,01-APR-00:10,18411.50,01-APR-07:10,0.00,13174.65,27-APR-15:00,143.05,01-APR-04:10,0.00,01-APR-00:10
,May,19375.13,01-MAY-07:10,6360.19,01-MAY-00:10,18411.50,01-MAY-07:10,0.00,11616.35,13-MAY-14:00,143.05,01-MAY-04:10,0.00,01-MAY-00:10
,June,19375.13,01-JUN-07:10,6360.19,01-JUN-00:10,18411.50,01-JUN-07:10,0.00,15895.92,09-JUN-15:00,143.05,01-JUN-05:10,0.00,01-JUN-00:10
,July,19375.13,01-JUL-07:10,6360.19,01-JUL-00:10,18411.50,01-JUL-07:10,0.00,8893.87,27-JUL-10:50,143.05,01-JUL-05:10,0.00,01-JUL-00:10
,August,19375.13,03-AUG-07:10,6360.19,01-AUG-00:10,18411.50,03-AUG-07:10,0.00,10489.84,17-AUG-14:00,143.05,01-AUG-05:10,0.00,01-AUG-00:10
,September,19375.13,01-SEP-07:10,6360.19,01-SEP-00:10,18411.50,01-SEP-07:10,0.00,16468.68,28-SEP-14:20,143.05,01-SEP-05:10,0.00,01-SEP-00:10
,October,19375.13,01-OCT-07:10,6360.19,01-OCT-00:10,18411.50,01-OCT-07:10,0.00,12796.56,30-OCT-15:39,143.05,01-OCT-05:10,0.00,01-OCT-00:10
,November,19375.13,02-NOV-07:10,6360.19,01-NOV-00:10,18411.50,02-NOV-07:10,0.00,9333.66,09-NOV-15:30,143.05,01-NOV-05:10,0.00,01-NOV-00:10
,December,19375.13,01-DEC-08:09,6360.19,01-DEC-00:10,18411.50,01-DEC-08:09,0.00,7441.58,08-DEC-16:10,143.05,01-DEC-05:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,19375.13,,6360.19,,18411.50,,0.00,7441.58,,143.05,,0.00,
,Maximum of Months,19375.13,,6360.19,,18411.50,,0.00,16468.68,,143.05,,0.00,


