Program Version:,EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.10.10 16:11
----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,14177.61,23-JAN-14:00,0.00,0.00,0.00,0.00,0.00
,February,15594.81,27-FEB-15:09,0.00,0.00,0.00,0.00,0.00
,March,16156.73,27-MAR-15:50,0.00,0.00,0.00,0.00,0.00
,April,18110.86,27-APR-15:00,0.00,0.00,0.00,0.00,0.00
,May,18245.22,13-MAY-12:00,0.00,0.00,0.00,0.00,0.00
,June,18974.55,09-JUN-15:00,0.00,0.00,0.00,0.00,0.00
,July,17736.69,17-JUL-12:00,0.00,0.00,0.00,0.00,0.00
,August,18478.50,06-AUG-12:00,0.00,0.00,0.00,0.00,0.00
,September,18838.19,28-SEP-14:09,0.00,0.00,0.00,0.00,0.00
,October,18638.67,30-OCT-12:00,0.00,0.00,0.00,0.00,0.00
,November,16248.51,05-NOV-14:00,0.00,0.00,0.00,0.00,0.00
,December,14030.03,10-DEC-13:39,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,14030.03,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,18974.55,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,57101.46,28-JAN-16:00,19375.13,18411.50,0.00,0.00,7568.70,3.24,0.00,11742.89,0.00
,February,60456.10,24-FEB-16:00,19375.13,18411.50,0.00,0.00,8869.08,3.24,0.00,13797.15,0.00
,March,61718.76,27-MAR-15:39,19375.13,18411.50,0.00,0.00,7843.81,3.24,0.00,16085.07,0.00
,April,69075.38,27-APR-15:00,19375.13,18411.50,0.00,0.00,13174.65,3.24,0.00,18110.86,0.00
,May,67529.52,13-MAY-14:00,19375.13,18411.50,0.00,0.00,11616.35,3.24,0.00,18123.30,0.00
,June,72660.35,09-JUN-15:00,19375.13,18411.50,0.00,0.00,15895.92,3.24,0.00,18974.55,0.00
,July,62524.25,27-JUL-14:00,19375.13,18411.50,0.00,0.00,8081.54,3.24,0.00,16652.83,0.00
,August,65419.26,17-AUG-14:50,19375.13,18411.50,0.00,0.00,10487.04,3.24,0.00,17142.35,0.00
,September,73083.87,28-SEP-14:20,19375.13,18411.50,0.00,0.00,16468.68,3.24,0.00,18825.31,0.00
,October,69051.48,30-OCT-15:39,19375.13,18411.50,0.00,0.00,12796.56,3.24,0.00,18465.04,0.00
,November,62857.64,27-NOV-16:49,19375.13,18411.50,6360.19,0.00,6906.26,3.24,0.00,11801.32,0.00
,December,59243.39,03-DEC-16:49,19375.13,18411.50,6360.19,0.00,5465.10,3.24,0.00,9628.22,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,57101.46,,19375.13,18411.50,0.00,0.00,5465.10,3.24,0.00,9628.22,0.00
,Maximum of Months,73083.87,,19375.13,18411.50,6360.19,0.00,16468.68,3.24,0.00,18974.55,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,40527.37,08-JAN-06:00,0.00,4068.75,28-JAN-12:30,0.00
,February,0.00,0.00,37671.60,21-FEB-06:00,0.00,4070.29,18-FEB-12:30,0.00
,March,0.00,0.00,35114.83,04-MAR-06:49,0.00,4063.59,13-MAR-11:20,0.00
,April,0.00,0.00,32546.54,04-APR-05:19,0.00,4055.23,03-APR-11:50,0.00
,May,0.00,0.00,25433.32,07-MAY-22:00,0.00,4048.38,18-MAY-11:30,0.00
,June,0.00,0.00,17240.33,25-JUN-05:19,0.00,4030.55,16-JUN-11:39,0.00
,July,0.00,0.00,14958.17,26-JUL-05:19,0.00,4024.79,23-JUL-11:39,0.00
,August,0.00,0.00,16318.53,15-AUG-05:19,0.00,4019.95,19-AUG-11:00,0.00
,September,0.00,0.00,18810.35,30-SEP-05:00,0.00,4022.87,03-SEP-11:39,0.00
,October,0.00,0.00,25590.06,20-OCT-05:19,0.00,4022.06,26-OCT-11:20,0.00
,November,0.00,0.00,38558.51,30-NOV-06:19,0.00,4042.84,25-NOV-12:30,0.00
,December,0.00,0.00,44567.46,26-DEC-06:19,0.00,4063.97,17-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,14958.17,,0.00,4019.95,,0.00
,Maximum of Months,0.00,0.00,44567.46,,0.00,4070.29,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,BoilerReportMonthly
FOR:,OFFICE BOILER
Custom Monthly Report

,,BOILER HEATING ENERGY [kWh],BOILER GAS CONSUMPTION [],BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS],BOILER HEATING RATE [],BOILER GAS CONSUMPTION RATE [],BOILER INLET TEMPERATURE [],BOILER OUTLET TEMPERATURE [],BOILER MASS FLOW RATE [],BOILER ANCILLARY ELECTRIC POWER [],BOILER PART LOAD RATIO [],BOILER PART LOAD RATIO []
,January,3427.20,0.00,334.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1882.39,0.00,245.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1700.57,0.00,222.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1251.94,0.00,179.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,902.93,0.00,149.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,458.85,0.00,104.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,335.96,0.00,91.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,385.89,0.00,100.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,335.49,0.00,88.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,605.14,0.00,122.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1807.33,0.00,253.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,3411.77,0.00,329.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,16505.47,,2221.75,,,,,,,,
,Minimum of Months,335.49,0.00,88.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3427.20,0.00,334.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,5329.33,1383.24,205.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,7276.45,1859.66,255.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,9635.49,2416.60,332.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,12796.59,3095.84,367.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,13173.21,3169.57,389.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,16611.91,3903.61,422.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,18126.94,4230.64,448.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,17289.27,3955.62,430.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,17445.85,3938.79,426.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,14545.47,3403.36,415.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,8181.74,2033.28,268.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,6283.35,1660.25,232.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,146695.61,35050.46,4195.57,,,,,,,,,,
,Minimum of Months,5329.33,1383.24,205.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,18126.94,4230.64,448.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,46.74,0.00,0.00,0.00,0.00,0.00,0.00
,February,27.61,0.00,0.00,0.00,0.00,0.00,0.00
,March,20.71,0.00,0.00,0.00,0.00,0.00,0.00
,April,15.81,0.00,0.00,0.00,0.00,0.00,0.00
,May,4.25,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.18,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.54,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.75,0.00,0.00,0.00,0.00,0.00,0.00
,November,20.96,0.00,0.00,0.00,0.00,0.00,0.00
,December,46.87,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,186.42,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,46.87,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,29.04,0.00,0.00,0.00,0.00,0.00,0.00
,February,17.85,0.00,0.00,0.00,0.00,0.00,0.00
,March,11.36,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.89,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.94,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.24,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.51,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.19,0.00,0.00,0.00,0.00,0.00,0.00
,November,11.95,0.00,0.00,0.00,0.00,0.00,0.00
,December,25.50,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,109.46,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,29.04,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 8
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,45.10,0.00,0.00,0.00,0.00,0.00,0.00
,February,26.03,0.00,0.00,0.00,0.00,0.00,0.00
,March,20.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,15.57,0.00,0.00,0.00,0.00,0.00,0.00
,May,5.17,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.77,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.03,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.66,0.00,0.00,0.00,0.00,0.00,0.00
,October,4.71,0.00,0.00,0.00,0.00,0.00,0.00
,November,22.58,0.00,0.00,0.00,0.00,0.00,0.00
,December,48.40,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,189.03,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,48.40,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 9
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 6
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,31.27,0.00,0.00,0.00,0.00,0.00,0.00
,February,18.57,0.00,0.00,0.00,0.00,0.00,0.00
,March,11.78,0.00,0.00,0.00,0.00,0.00,0.00
,April,11.04,0.00,0.00,0.00,0.00,0.00,0.00
,May,4.58,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.10,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.62,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.60,0.00,0.00,0.00,0.00,0.00,0.00
,November,15.04,0.00,0.00,0.00,0.00,0.00,0.00
,December,27.60,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,122.20,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,31.27,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HOT WATER REHEAT COIL 7
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,3301.22,0.00,0.00,0.00,0.00,0.00,0.00
,February,1806.83,0.00,0.00,0.00,0.00,0.00,0.00
,March,1648.68,0.00,0.00,0.00,0.00,0.00,0.00
,April,1208.08,0.00,0.00,0.00,0.00,0.00,0.00
,May,890.11,0.00,0.00,0.00,0.00,0.00,0.00
,June,457.42,0.00,0.00,0.00,0.00,0.00,0.00
,July,336.15,0.00,0.00,0.00,0.00,0.00,0.00
,August,386.14,0.00,0.00,0.00,0.00,0.00,0.00
,September,333.72,0.00,0.00,0.00,0.00,0.00,0.00
,October,599.32,0.00,0.00,0.00,0.00,0.00,0.00
,November,1751.42,0.00,0.00,0.00,0.00,0.00,0.00
,December,3289.95,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,16009.05,,,,,,
,Minimum of Months,333.72,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3301.22,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,5329.33,0.00,0.00,0.00,0.00
,February,0.00,0.00,7276.45,0.00,0.00,0.00,0.00
,March,0.00,0.00,9635.49,0.00,0.00,0.00,0.00
,April,0.00,0.00,12796.59,0.00,0.00,0.00,0.00
,May,0.00,0.00,13173.21,0.00,0.00,0.00,0.00
,June,0.00,0.00,16611.91,0.00,0.00,0.00,0.00
,July,0.00,0.00,18126.94,0.00,0.00,0.00,0.00
,August,0.00,0.00,17289.27,0.00,0.00,0.00,0.00
,September,0.00,0.00,17445.85,0.00,0.00,0.00,0.00
,October,0.00,0.00,14545.47,0.00,0.00,0.00,0.00
,November,0.00,0.00,8181.74,0.00,0.00,0.00,0.00
,December,0.00,0.00,6283.35,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,146695.61,,,,
,Minimum of Months,0.00,0.00,5329.33,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,18126.94,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,1170.56,0.00,0.00,0.00
,February,1279.17,0.00,0.00,0.00
,March,1565.66,0.00,0.00,0.00
,April,1729.65,0.00,0.00,0.00
,May,1755.08,0.00,0.00,0.00
,June,1851.27,0.00,0.00,0.00
,July,1974.37,0.00,0.00,0.00
,August,1933.96,0.00,0.00,0.00
,September,1914.91,0.00,0.00,0.00
,October,1706.19,0.00,0.00,0.00
,November,1255.86,0.00,0.00,0.00
,December,1219.55,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,19356.21,,,
,Minimum of Months,1170.56,0.00,0.00,0.00
,Maximum of Months,1974.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,OFFICE HOT WATER PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,46.75,0.00,0.00,0.00,0.00,0.00,0.00
,February,34.32,0.00,0.00,0.00,0.00,0.00,0.00
,March,31.15,0.00,0.00,0.00,0.00,0.00,0.00
,April,25.06,0.00,0.00,0.00,0.00,0.00,0.00
,May,20.83,0.00,0.00,0.00,0.00,0.00,0.00
,June,14.63,0.00,0.00,0.00,0.00,0.00,0.00
,July,12.84,0.00,0.00,0.00,0.00,0.00,0.00
,August,14.09,0.00,0.00,0.00,0.00,0.00,0.00
,September,12.43,0.00,0.00,0.00,0.00,0.00,0.00
,October,17.14,0.00,0.00,0.00,0.00,0.00,0.00
,November,35.43,0.00,0.00,0.00,0.00,0.00,0.00
,December,46.04,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,310.73,,,,,,
,Minimum of Months,12.43,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,46.75,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,February,2.18,0.00,0.00,0.00,0.00,0.00,0.00
,March,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,April,2.33,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,June,2.33,0.00,0.00,0.00,0.00,0.00,0.00
,July,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,August,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,September,2.33,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.33,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.41,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,28.39,,,,,,
,Minimum of Months,2.18,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.41,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],0.00,1550.64,0.00,1550.64
,Cost per Total Building Area [$/m2],0.00,1.11,0.00,1.11
,Cost per Net Conditioned Building Area [$/m2],0.00,1.11,0.00,1.11


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),1550.64


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),216.14,127.53,119.26,93.39,72.99,46.78,40.03,42.23,38.68,54.98,123.68,214.95,1190.64,216.14
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95,1550.64,246.14
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95,1550.64,246.14
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95,1550.64,246.14


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),216.14,127.53,119.26,93.39,72.99,46.78,40.03,42.23,38.68,54.98,123.68,214.95,1190.64,216.14,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35
,TotalDemand,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,PeakEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35
,PeakDemand,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35
,PeakAndShoulderDemand,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,PeakAndMidPeakEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35
,PeakAndMidPeakDemand,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,217.35,128.24,119.92,93.91,73.40,47.05,40.25,42.46,38.89,55.28,124.37,216.15,1197.27,217.35
,PeakAndOffPeakDemand,1.40,1.28,1.21,1.13,0.8660,0.6049,0.5421,0.5865,0.6310,0.8739,1.33,1.53,11.99,1.53
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{D588832A-96A9-4022-B25D-ED8EBE045AD6}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,DEFAULT COST
,,Nonrecurring
,January         2011,0.00
,January         2012,0.00
,January         2013,0.00
,January         2014,0.00
,January         2015,0.00
,January         2016,0.00
,January         2017,0.00
,January         2018,0.00
,January         2019,0.00
,January         2020,0.00
,January         2021,0.00
,January         2022,0.00
,January         2023,0.00
,January         2024,0.00
,January         2025,0.00
,January         2026,0.00
,January         2027,0.00
,January         2028,0.00
,January         2029,0.00
,January         2030,0.00
,January         2031,0.00
,January         2032,0.00
,January         2033,0.00
,January         2034,0.00
,January         2035,0.00


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas
,January         2011,1550.64
,January         2012,1550.64
,January         2013,1550.64
,January         2014,1550.64
,January         2015,1550.64
,January         2016,1550.64
,January         2017,1550.64
,January         2018,1550.64
,January         2019,1550.64
,January         2020,1550.64
,January         2021,1550.64
,January         2022,1550.64
,January         2023,1550.64
,January         2024,1550.64
,January         2025,1550.64
,January         2026,1550.64
,January         2027,1550.64
,January         2028,1550.64
,January         2029,1550.64
,January         2030,1550.64
,January         2031,1550.64
,January         2032,1550.64
,January         2033,1550.64
,January         2034,1550.64
,January         2035,1550.64


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2012,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2013,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2014,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2015,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2016,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2017,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2018,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2019,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2020,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2021,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2022,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2023,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2024,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2025,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2026,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2027,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2028,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2029,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2030,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2031,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2032,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2033,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2034,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64
,January         2035,1550.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1550.64


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2012,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2013,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2014,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2015,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2016,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2017,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2018,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2019,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2020,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2021,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2022,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2023,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2024,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2025,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2026,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2027,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2028,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2029,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2030,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2031,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2032,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2033,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2034,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95
,        2035,246.14,157.53,149.26,123.39,102.99,76.78,70.03,72.23,68.68,84.98,153.68,244.95


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,DEFAULT COST,Construction,Nonrecurring,0.00,0.00,-
,Gas,Energy,Energy Cost,1550.64,28084.40,18.1115
,TOTAL,,,,28084.40,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,28084.40
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,28084.40
,Total Operation,28084.40
,Total Capital,0.00
,Grand Total,28084.40


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,1550.64,1478.83
,January         2012,1550.64,1396.88
,January         2013,1550.64,1316.74
,January         2014,1550.64,1275.36
,January         2015,1550.64,1250.12
,January         2016,1550.64,1222.28
,January         2017,1550.64,1199.28
,January         2018,1550.64,1180.63
,January         2019,1550.64,1171.32
,January         2020,1550.64,1161.55
,January         2021,1550.64,1145.08
,January         2022,1550.64,1132.18
,January         2023,1550.64,1120.32
,January         2024,1550.64,1105.83
,January         2025,1550.64,1089.05
,January         2026,1550.64,1072.41
,January         2027,1550.64,1052.62
,January         2028,1550.64,1029.97
,January         2029,1550.64,1006.87
,January         2030,1550.64,986.13
,January         2031,1550.64,968.50
,January         2032,1550.64,951.94
,January         2033,1550.64,936.39
,January         2034,1550.64,924.37
,January         2035,1550.64,909.75
,TOTAL,,28084.40


