!- Windows Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building 1,               !- Name
    0.0,                      !- North Axis
    city,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    50,                       !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Climate Zone 3_CA_USA Design_Conditions,    !- Name
    37.7,                     !- Latitude
    -122.2,                   !- Longitude
    -8.0,                     !- Time Zone
    2.0;                      !- Elevation

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.7,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    18.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    290.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.367,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.428;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns DP=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    21.6,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    17.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    290.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.367,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.428;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns Enth=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.4,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    56500.0,                  !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    290.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.367,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.428;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns WB=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.5,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    19.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    290.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.367,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.428;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    2.9,                      !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    2.9,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    2.2,                      !- Wind Speed
    50.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    11.9,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    11.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    11.4,                     !- Wind Speed
    50.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Climate Zone 3 Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    10.7,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -6.0,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101301.0,                 !- Barometric Pressure
    2.2,                      !- Wind Speed
    50.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Thursday,                 !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    12/25,                    !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in Oct,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    7/4,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in Sep,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Martin Luther King Day,    !- Name
    3rd Monday in Jan,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    New Year-s Day,           !- Name
    1/1,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in Feb,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,         !- Name
    4th Thursday in Nov,      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    11/11,                    !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    2nd Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    10.9,                     !- January Ground Temperature
    10.6,                     !- February Ground Temperature
    11.2,                     !- March Ground Temperature
    12.1,                     !- April Ground Temperature
    14.3,                     !- May Ground Temperature
    16.1,                     !- June Ground Temperature
    17.3,                     !- July Ground Temperature
    17.6,                     !- August Ground Temperature
    17.0,                     !- September Ground Temperature
    15.7,                     !- October Ground Temperature
    13.8,                     !- November Ground Temperature
    12.1;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Schedule,                 !- Calculation Method
    WaterMainCZ03;            !- Temperature Schedule Name

ScheduleTypeLimits,
    S1 office back Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    temp_setpoint,            !- Name
    0.0,                      !- Lower Limit Value
    50.0,                     !- Upper Limit Value
    continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    on_off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    discrete;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office front Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office left Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office right Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S2 office back Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S2 office front Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S2 office left Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S2 office right Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    activity_level,           !- Name
    0.0,                      !- Lower Limit Value
    600.0,                    !- Upper Limit Value
    continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    any_number;               !- Name

ScheduleTypeLimits,
    fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    positive_number,          !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    continuous;               !- Numeric Type

ScheduleTypeLimits,
    shw_temp,                 !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature_gt,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    office heating week 0 Sunday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    15.5556,                  !- Value Until Time 6
    07:00,                    !- Time 7
    15.5556,                  !- Value Until Time 7
    08:00,                    !- Time 8
    15.5556,                  !- Value Until Time 8
    09:00,                    !- Time 9
    15.5556,                  !- Value Until Time 9
    10:00,                    !- Time 10
    15.5556,                  !- Value Until Time 10
    11:00,                    !- Time 11
    15.5556,                  !- Value Until Time 11
    12:00,                    !- Time 12
    15.5556,                  !- Value Until Time 12
    13:00,                    !- Time 13
    15.5556,                  !- Value Until Time 13
    14:00,                    !- Time 14
    15.5556,                  !- Value Until Time 14
    15:00,                    !- Time 15
    15.5556,                  !- Value Until Time 15
    16:00,                    !- Time 16
    15.5556,                  !- Value Until Time 16
    17:00,                    !- Time 17
    15.5556,                  !- Value Until Time 17
    18:00,                    !- Time 18
    15.5556,                  !- Value Until Time 18
    19:00,                    !- Time 19
    15.5556,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Wednesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Thursday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Friday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Saturday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Holiday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    15.5556,                  !- Value Until Time 6
    07:00,                    !- Time 7
    15.5556,                  !- Value Until Time 7
    08:00,                    !- Time 8
    15.5556,                  !- Value Until Time 8
    09:00,                    !- Time 9
    15.5556,                  !- Value Until Time 9
    10:00,                    !- Time 10
    15.5556,                  !- Value Until Time 10
    11:00,                    !- Time 11
    15.5556,                  !- Value Until Time 11
    12:00,                    !- Time 12
    15.5556,                  !- Value Until Time 12
    13:00,                    !- Time 13
    15.5556,                  !- Value Until Time 13
    14:00,                    !- Time 14
    15.5556,                  !- Value Until Time 14
    15:00,                    !- Time 15
    15.5556,                  !- Value Until Time 15
    16:00,                    !- Time 16
    15.5556,                  !- Value Until Time 16
    17:00,                    !- Time 17
    15.5556,                  !- Value Until Time 17
    18:00,                    !- Time 18
    15.5556,                  !- Value Until Time 18
    19:00,                    !- Time 19
    15.5556,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Summer design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Winter design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Sunday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    29.4444,                  !- Value Until Time 6
    07:00,                    !- Time 7
    29.4444,                  !- Value Until Time 7
    08:00,                    !- Time 8
    29.4444,                  !- Value Until Time 8
    09:00,                    !- Time 9
    29.4444,                  !- Value Until Time 9
    10:00,                    !- Time 10
    29.4444,                  !- Value Until Time 10
    11:00,                    !- Time 11
    29.4444,                  !- Value Until Time 11
    12:00,                    !- Time 12
    29.4444,                  !- Value Until Time 12
    13:00,                    !- Time 13
    29.4444,                  !- Value Until Time 13
    14:00,                    !- Time 14
    29.4444,                  !- Value Until Time 14
    15:00,                    !- Time 15
    29.4444,                  !- Value Until Time 15
    16:00,                    !- Time 16
    29.4444,                  !- Value Until Time 16
    17:00,                    !- Time 17
    29.4444,                  !- Value Until Time 17
    18:00,                    !- Time 18
    29.4444,                  !- Value Until Time 18
    19:00,                    !- Time 19
    29.4444,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Wednesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Thursday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Friday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Saturday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Holiday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    29.4444,                  !- Value Until Time 6
    07:00,                    !- Time 7
    29.4444,                  !- Value Until Time 7
    08:00,                    !- Time 8
    29.4444,                  !- Value Until Time 8
    09:00,                    !- Time 9
    29.4444,                  !- Value Until Time 9
    10:00,                    !- Time 10
    29.4444,                  !- Value Until Time 10
    11:00,                    !- Time 11
    29.4444,                  !- Value Until Time 11
    12:00,                    !- Time 12
    29.4444,                  !- Value Until Time 12
    13:00,                    !- Time 13
    29.4444,                  !- Value Until Time 13
    14:00,                    !- Time 14
    29.4444,                  !- Value Until Time 14
    15:00,                    !- Time 15
    29.4444,                  !- Value Until Time 15
    16:00,                    !- Time 16
    29.4444,                  !- Value Until Time 16
    17:00,                    !- Time 17
    29.4444,                  !- Value Until Time 17
    18:00,                    !- Time 18
    29.4444,                  !- Value Until Time 18
    19:00,                    !- Time 19
    29.4444,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Summer design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Winter design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Friday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Holiday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Monday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Saturday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Summer design,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Sunday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Thursday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Tuesday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Wednesday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Winter design,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Monday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Tuesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Monday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Tuesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.15,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.15,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.15,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.15,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.1,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.1,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.1,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.1,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.15,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.15,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.15,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.15,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.052,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.052,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.052,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.052,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.052,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.052,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.052,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.052,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.052,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.052,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.104,                    !- Value Until Time 8
    09:00,                    !- Time 9
    0.208,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.208,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.208,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.208,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.208,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.208,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.208,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.208,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.208,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.208,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.052,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.052,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.052,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.052,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.052,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.052,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.052,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.052,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.052,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.052,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Friday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Holiday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Monday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Saturday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Summer design,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Sunday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Thursday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Tuesday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Wednesday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Winter design,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.04,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.04,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.04,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.04,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.07,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.04,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.04,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.04,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.04,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.06,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.09,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.06,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.04,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.04,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.04,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.04,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.04,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.04,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.07,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.04,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.04;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.11,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.15,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.21,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.23,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.2,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.19,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.12,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.14,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.07,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.07,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.07,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.07,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.09,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.04,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.04,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.04,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.04,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.07,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.04,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.04,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.04,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.04,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.06,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.09,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.06,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.04,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.04,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.04,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.04,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.04,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.04,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.07,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.04,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.04;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Apr,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    12.0555555555556,         !- Value Until Time 1
    02:00,                    !- Time 2
    12.0555555555556,         !- Value Until Time 2
    03:00,                    !- Time 3
    12.0555555555556,         !- Value Until Time 3
    04:00,                    !- Time 4
    12.0555555555556,         !- Value Until Time 4
    05:00,                    !- Time 5
    12.0555555555556,         !- Value Until Time 5
    06:00,                    !- Time 6
    12.0555555555556,         !- Value Until Time 6
    07:00,                    !- Time 7
    12.0555555555556,         !- Value Until Time 7
    08:00,                    !- Time 8
    12.0555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    12.0555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    12.0555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    12.0555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    12.0555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    12.0555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    12.0555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    12.0555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    12.0555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    12.0555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    12.0555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    12.0555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    12.0555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    12.0555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    12.0555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    12.0555555555556,         !- Value Until Time 23
    24:00,                    !- Time 24
    12.0555555555556;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Aug,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.7222222222222,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.7222222222222,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.7222222222222,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.7222222222222,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.7222222222222,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.7222222222222,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.7222222222222,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.7222222222222,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.7222222222222,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.7222222222222,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.7222222222222,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.7222222222222,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.7222222222222,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.7222222222222,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.7222222222222,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.7222222222222,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.7222222222222,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.7222222222222,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.7222222222222,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.7222222222222,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.7222222222222,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.7222222222222,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.7222222222222,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.7222222222222;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Dec,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    11.9444444444444,         !- Value Until Time 1
    02:00,                    !- Time 2
    11.9444444444444,         !- Value Until Time 2
    03:00,                    !- Time 3
    11.9444444444444,         !- Value Until Time 3
    04:00,                    !- Time 4
    11.9444444444444,         !- Value Until Time 4
    05:00,                    !- Time 5
    11.9444444444444,         !- Value Until Time 5
    06:00,                    !- Time 6
    11.9444444444444,         !- Value Until Time 6
    07:00,                    !- Time 7
    11.9444444444444,         !- Value Until Time 7
    08:00,                    !- Time 8
    11.9444444444444,         !- Value Until Time 8
    09:00,                    !- Time 9
    11.9444444444444,         !- Value Until Time 9
    10:00,                    !- Time 10
    11.9444444444444,         !- Value Until Time 10
    11:00,                    !- Time 11
    11.9444444444444,         !- Value Until Time 11
    12:00,                    !- Time 12
    11.9444444444444,         !- Value Until Time 12
    13:00,                    !- Time 13
    11.9444444444444,         !- Value Until Time 13
    14:00,                    !- Time 14
    11.9444444444444,         !- Value Until Time 14
    15:00,                    !- Time 15
    11.9444444444444,         !- Value Until Time 15
    16:00,                    !- Time 16
    11.9444444444444,         !- Value Until Time 16
    17:00,                    !- Time 17
    11.9444444444444,         !- Value Until Time 17
    18:00,                    !- Time 18
    11.9444444444444,         !- Value Until Time 18
    19:00,                    !- Time 19
    11.9444444444444,         !- Value Until Time 19
    20:00,                    !- Time 20
    11.9444444444444,         !- Value Until Time 20
    21:00,                    !- Time 21
    11.9444444444444,         !- Value Until Time 21
    22:00,                    !- Time 22
    11.9444444444444,         !- Value Until Time 22
    23:00,                    !- Time 23
    11.9444444444444,         !- Value Until Time 23
    24:00,                    !- Time 24
    11.9444444444444;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Feb,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    11.2222222222222,         !- Value Until Time 1
    02:00,                    !- Time 2
    11.2222222222222,         !- Value Until Time 2
    03:00,                    !- Time 3
    11.2222222222222,         !- Value Until Time 3
    04:00,                    !- Time 4
    11.2222222222222,         !- Value Until Time 4
    05:00,                    !- Time 5
    11.2222222222222,         !- Value Until Time 5
    06:00,                    !- Time 6
    11.2222222222222,         !- Value Until Time 6
    07:00,                    !- Time 7
    11.2222222222222,         !- Value Until Time 7
    08:00,                    !- Time 8
    11.2222222222222,         !- Value Until Time 8
    09:00,                    !- Time 9
    11.2222222222222,         !- Value Until Time 9
    10:00,                    !- Time 10
    11.2222222222222,         !- Value Until Time 10
    11:00,                    !- Time 11
    11.2222222222222,         !- Value Until Time 11
    12:00,                    !- Time 12
    11.2222222222222,         !- Value Until Time 12
    13:00,                    !- Time 13
    11.2222222222222,         !- Value Until Time 13
    14:00,                    !- Time 14
    11.2222222222222,         !- Value Until Time 14
    15:00,                    !- Time 15
    11.2222222222222,         !- Value Until Time 15
    16:00,                    !- Time 16
    11.2222222222222,         !- Value Until Time 16
    17:00,                    !- Time 17
    11.2222222222222,         !- Value Until Time 17
    18:00,                    !- Time 18
    11.2222222222222,         !- Value Until Time 18
    19:00,                    !- Time 19
    11.2222222222222,         !- Value Until Time 19
    20:00,                    !- Time 20
    11.2222222222222,         !- Value Until Time 20
    21:00,                    !- Time 21
    11.2222222222222,         !- Value Until Time 21
    22:00,                    !- Time 22
    11.2222222222222,         !- Value Until Time 22
    23:00,                    !- Time 23
    11.2222222222222,         !- Value Until Time 23
    24:00,                    !- Time 24
    11.2222222222222;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Jan,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    11.3333333333333,         !- Value Until Time 1
    02:00,                    !- Time 2
    11.3333333333333,         !- Value Until Time 2
    03:00,                    !- Time 3
    11.3333333333333,         !- Value Until Time 3
    04:00,                    !- Time 4
    11.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    11.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    11.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    11.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    11.3333333333333,         !- Value Until Time 8
    09:00,                    !- Time 9
    11.3333333333333,         !- Value Until Time 9
    10:00,                    !- Time 10
    11.3333333333333,         !- Value Until Time 10
    11:00,                    !- Time 11
    11.3333333333333,         !- Value Until Time 11
    12:00,                    !- Time 12
    11.3333333333333,         !- Value Until Time 12
    13:00,                    !- Time 13
    11.3333333333333,         !- Value Until Time 13
    14:00,                    !- Time 14
    11.3333333333333,         !- Value Until Time 14
    15:00,                    !- Time 15
    11.3333333333333,         !- Value Until Time 15
    16:00,                    !- Time 16
    11.3333333333333,         !- Value Until Time 16
    17:00,                    !- Time 17
    11.3333333333333,         !- Value Until Time 17
    18:00,                    !- Time 18
    11.3333333333333,         !- Value Until Time 18
    19:00,                    !- Time 19
    11.3333333333333,         !- Value Until Time 19
    20:00,                    !- Time 20
    11.3333333333333,         !- Value Until Time 20
    21:00,                    !- Time 21
    11.3333333333333,         !- Value Until Time 21
    22:00,                    !- Time 22
    11.3333333333333,         !- Value Until Time 22
    23:00,                    !- Time 23
    11.3333333333333,         !- Value Until Time 23
    24:00,                    !- Time 24
    11.3333333333333;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Jul,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.3333333333333,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.3333333333333,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.3333333333333,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.3333333333333,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.3333333333333,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.3333333333333,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.3333333333333,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.3333333333333,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.3333333333333,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.3333333333333,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.3333333333333,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.3333333333333,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.3333333333333,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.3333333333333,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.3333333333333,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.3333333333333,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.3333333333333,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.3333333333333,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.3333333333333,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.3333333333333,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.3333333333333,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.3333333333333,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.3333333333333,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.3333333333333;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Jun,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.0555555555556,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.0555555555556,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.0555555555556,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.0555555555556,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.0555555555556,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.0555555555556,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.0555555555556,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.0555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.0555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.0555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.0555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.0555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.0555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.0555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.0555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.0555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.0555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.0555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.0555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.0555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.0555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.0555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.0555555555556,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.0555555555556;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Mar,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    11.7222222222222,         !- Value Until Time 1
    02:00,                    !- Time 2
    11.7222222222222,         !- Value Until Time 2
    03:00,                    !- Time 3
    11.7222222222222,         !- Value Until Time 3
    04:00,                    !- Time 4
    11.7222222222222,         !- Value Until Time 4
    05:00,                    !- Time 5
    11.7222222222222,         !- Value Until Time 5
    06:00,                    !- Time 6
    11.7222222222222,         !- Value Until Time 6
    07:00,                    !- Time 7
    11.7222222222222,         !- Value Until Time 7
    08:00,                    !- Time 8
    11.7222222222222,         !- Value Until Time 8
    09:00,                    !- Time 9
    11.7222222222222,         !- Value Until Time 9
    10:00,                    !- Time 10
    11.7222222222222,         !- Value Until Time 10
    11:00,                    !- Time 11
    11.7222222222222,         !- Value Until Time 11
    12:00,                    !- Time 12
    11.7222222222222,         !- Value Until Time 12
    13:00,                    !- Time 13
    11.7222222222222,         !- Value Until Time 13
    14:00,                    !- Time 14
    11.7222222222222,         !- Value Until Time 14
    15:00,                    !- Time 15
    11.7222222222222,         !- Value Until Time 15
    16:00,                    !- Time 16
    11.7222222222222,         !- Value Until Time 16
    17:00,                    !- Time 17
    11.7222222222222,         !- Value Until Time 17
    18:00,                    !- Time 18
    11.7222222222222,         !- Value Until Time 18
    19:00,                    !- Time 19
    11.7222222222222,         !- Value Until Time 19
    20:00,                    !- Time 20
    11.7222222222222,         !- Value Until Time 20
    21:00,                    !- Time 21
    11.7222222222222,         !- Value Until Time 21
    22:00,                    !- Time 22
    11.7222222222222,         !- Value Until Time 22
    23:00,                    !- Time 23
    11.7222222222222,         !- Value Until Time 23
    24:00,                    !- Time 24
    11.7222222222222;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03May,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    11.9444444444444,         !- Value Until Time 1
    02:00,                    !- Time 2
    11.9444444444444,         !- Value Until Time 2
    03:00,                    !- Time 3
    11.9444444444444,         !- Value Until Time 3
    04:00,                    !- Time 4
    11.9444444444444,         !- Value Until Time 4
    05:00,                    !- Time 5
    11.9444444444444,         !- Value Until Time 5
    06:00,                    !- Time 6
    11.9444444444444,         !- Value Until Time 6
    07:00,                    !- Time 7
    11.9444444444444,         !- Value Until Time 7
    08:00,                    !- Time 8
    11.9444444444444,         !- Value Until Time 8
    09:00,                    !- Time 9
    11.9444444444444,         !- Value Until Time 9
    10:00,                    !- Time 10
    11.9444444444444,         !- Value Until Time 10
    11:00,                    !- Time 11
    11.9444444444444,         !- Value Until Time 11
    12:00,                    !- Time 12
    11.9444444444444,         !- Value Until Time 12
    13:00,                    !- Time 13
    11.9444444444444,         !- Value Until Time 13
    14:00,                    !- Time 14
    11.9444444444444,         !- Value Until Time 14
    15:00,                    !- Time 15
    11.9444444444444,         !- Value Until Time 15
    16:00,                    !- Time 16
    11.9444444444444,         !- Value Until Time 16
    17:00,                    !- Time 17
    11.9444444444444,         !- Value Until Time 17
    18:00,                    !- Time 18
    11.9444444444444,         !- Value Until Time 18
    19:00,                    !- Time 19
    11.9444444444444,         !- Value Until Time 19
    20:00,                    !- Time 20
    11.9444444444444,         !- Value Until Time 20
    21:00,                    !- Time 21
    11.9444444444444,         !- Value Until Time 21
    22:00,                    !- Time 22
    11.9444444444444,         !- Value Until Time 22
    23:00,                    !- Time 23
    11.9444444444444,         !- Value Until Time 23
    24:00,                    !- Time 24
    11.9444444444444;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Nov,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.0555555555556,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.0555555555556,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.0555555555556,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.0555555555556,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.0555555555556,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.0555555555556,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.0555555555556,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.0555555555556,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.0555555555556,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.0555555555556,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.0555555555556,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.0555555555556,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.0555555555556,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.0555555555556,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.0555555555556,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.0555555555556,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.0555555555556,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.0555555555556,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.0555555555556,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.0555555555556,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.0555555555556,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.0555555555556,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.0555555555556,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.0555555555556;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Oct,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.9444444444444,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.9444444444444,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.9444444444444,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.9444444444444,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.9444444444444,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.9444444444444,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.9444444444444,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.9444444444444,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.9444444444444,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.9444444444444,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.9444444444444,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.9444444444444,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.9444444444444,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.9444444444444,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.9444444444444,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.9444444444444,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.9444444444444,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.9444444444444,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.9444444444444,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.9444444444444,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.9444444444444,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.9444444444444,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.9444444444444,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.9444444444444;         !- Value Until Time 24

Schedule:Day:Interval,
    WaterMainCZ03Sep,         !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    13.6666666666667,         !- Value Until Time 1
    02:00,                    !- Time 2
    13.6666666666667,         !- Value Until Time 2
    03:00,                    !- Time 3
    13.6666666666667,         !- Value Until Time 3
    04:00,                    !- Time 4
    13.6666666666667,         !- Value Until Time 4
    05:00,                    !- Time 5
    13.6666666666667,         !- Value Until Time 5
    06:00,                    !- Time 6
    13.6666666666667,         !- Value Until Time 6
    07:00,                    !- Time 7
    13.6666666666667,         !- Value Until Time 7
    08:00,                    !- Time 8
    13.6666666666667,         !- Value Until Time 8
    09:00,                    !- Time 9
    13.6666666666667,         !- Value Until Time 9
    10:00,                    !- Time 10
    13.6666666666667,         !- Value Until Time 10
    11:00,                    !- Time 11
    13.6666666666667,         !- Value Until Time 11
    12:00,                    !- Time 12
    13.6666666666667,         !- Value Until Time 12
    13:00,                    !- Time 13
    13.6666666666667,         !- Value Until Time 13
    14:00,                    !- Time 14
    13.6666666666667,         !- Value Until Time 14
    15:00,                    !- Time 15
    13.6666666666667,         !- Value Until Time 15
    16:00,                    !- Time 16
    13.6666666666667,         !- Value Until Time 16
    17:00,                    !- Time 17
    13.6666666666667,         !- Value Until Time 17
    18:00,                    !- Time 18
    13.6666666666667,         !- Value Until Time 18
    19:00,                    !- Time 19
    13.6666666666667,         !- Value Until Time 19
    20:00,                    !- Time 20
    13.6666666666667,         !- Value Until Time 20
    21:00,                    !- Time 21
    13.6666666666667,         !- Value Until Time 21
    22:00,                    !- Time 22
    13.6666666666667,         !- Value Until Time 22
    23:00,                    !- Time 23
    13.6666666666667,         !- Value Until Time 23
    24:00,                    !- Time 24
    13.6666666666667;         !- Value Until Time 24

Schedule:Week:Daily,
    office heating week 0,    !- Name
    office heating week 0 Sunday,    !- Sunday ScheduleDay Name
    office heating week 0 Wednesday,    !- Monday ScheduleDay Name
    office heating week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office heating week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office heating week 0 Thursday,    !- Thursday ScheduleDay Name
    office heating week 0 Friday,    !- Friday ScheduleDay Name
    office heating week 0 Saturday,    !- Saturday ScheduleDay Name
    office heating week 0 Holiday,    !- Holiday ScheduleDay Name
    office heating week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office heating week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office heating week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office heating week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office cooling week 0,    !- Name
    office cooling week 0 Sunday,    !- Sunday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Monday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office cooling week 0 Thursday,    !- Thursday ScheduleDay Name
    office cooling week 0 Friday,    !- Friday ScheduleDay Name
    office cooling week 0 Saturday,    !- Saturday ScheduleDay Name
    office cooling week 0 Holiday,    !- Holiday ScheduleDay Name
    office cooling week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office cooling week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office cooling week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office cooling week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office hvac week 0,       !- Name
    office hvac week 0 Sunday,    !- Sunday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Monday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office hvac week 0 Thursday,    !- Thursday ScheduleDay Name
    office hvac week 0 Friday,    !- Friday ScheduleDay Name
    office hvac week 0 Saturday,    !- Saturday ScheduleDay Name
    office hvac week 0 Holiday,    !- Holiday ScheduleDay Name
    office hvac week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office hvac week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office hvac week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office hvac week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office oa control week 0,    !- Name
    office oa control week 0 Sunday,    !- Sunday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Monday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office oa control week 0 Thursday,    !- Thursday ScheduleDay Name
    office oa control week 0 Friday,    !- Friday ScheduleDay Name
    office oa control week 0 Saturday,    !- Saturday ScheduleDay Name
    office oa control week 0 Holiday,    !- Holiday ScheduleDay Name
    office oa control week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office oa control week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office oa control week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office oa control week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office activity week 0,    !- Name
    office activity week 0 Sunday,    !- Sunday ScheduleDay Name
    office activity week 0 Wednesday,    !- Monday ScheduleDay Name
    office activity week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office activity week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office activity week 0 Thursday,    !- Thursday ScheduleDay Name
    office activity week 0 Friday,    !- Friday ScheduleDay Name
    office activity week 0 Saturday,    !- Saturday ScheduleDay Name
    office activity week 0 Holiday,    !- Holiday ScheduleDay Name
    office activity week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office activity week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office activity week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office activity week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office infiltration week 0,    !- Name
    office infiltration week 0 Sunday,    !- Sunday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Monday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office infiltration week 0 Thursday,    !- Thursday ScheduleDay Name
    office infiltration week 0 Friday,    !- Friday ScheduleDay Name
    office infiltration week 0 Saturday,    !- Saturday ScheduleDay Name
    office infiltration week 0 Holiday,    !- Holiday ScheduleDay Name
    office infiltration week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office infiltration week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office infiltration week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office infiltration week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office int_lighting week 0,    !- Name
    office int_lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office int_lighting week 0 Thursday,    !- Thursday ScheduleDay Name
    office int_lighting week 0 Friday,    !- Friday ScheduleDay Name
    office int_lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    office int_lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    office int_lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office int_lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office int_lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office int_lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office occupancy week 0,    !- Name
    office occupancy week 0 Sunday,    !- Sunday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Monday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office occupancy week 0 Thursday,    !- Thursday ScheduleDay Name
    office occupancy week 0 Friday,    !- Friday ScheduleDay Name
    office occupancy week 0 Saturday,    !- Saturday ScheduleDay Name
    office occupancy week 0 Holiday,    !- Holiday ScheduleDay Name
    office occupancy week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office occupancy week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office occupancy week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office occupancy week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office plug loads week 0,    !- Name
    office plug loads week 0 Sunday,    !- Sunday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Monday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office plug loads week 0 Thursday,    !- Thursday ScheduleDay Name
    office plug loads week 0 Friday,    !- Friday ScheduleDay Name
    office plug loads week 0 Saturday,    !- Saturday ScheduleDay Name
    office plug loads week 0 Holiday,    !- Holiday ScheduleDay Name
    office plug loads week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office plug loads week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office plug loads week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office plug loads week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case lighting week 0,    !- Name
    office refrigeration case lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case lighting week 0 Thursday,    !- Thursday ScheduleDay Name
