    office refrigeration case lighting week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case restocking week 0,    !- Name
    office refrigeration case restocking week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case restocking week 0 Thursday,    !- Thursday ScheduleDay Name
    office refrigeration case restocking week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case restocking week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case restocking week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case restocking week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case restocking week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case restocking week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case restocking week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case week 0,    !- Name
    office refrigeration case week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case week 0 Thursday,    !- Thursday ScheduleDay Name
    office refrigeration case week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office water use week 0,    !- Name
    office water use week 0 Sunday,    !- Sunday ScheduleDay Name
    office water use week 0 Wednesday,    !- Monday ScheduleDay Name
    office water use week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office water use week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office water use week 0 Thursday,    !- Thursday ScheduleDay Name
    office water use week 0 Friday,    !- Friday ScheduleDay Name
    office water use week 0 Saturday,    !- Saturday ScheduleDay Name
    office water use week 0 Holiday,    !- Holiday ScheduleDay Name
    office water use week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office water use week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office water use week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office water use week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    whole building ext_lighting week 0,    !- Name
    whole building ext_lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    whole building ext_lighting week 0 Thursday,    !- Thursday ScheduleDay Name
    whole building ext_lighting week 0 Friday,    !- Friday ScheduleDay Name
    whole building ext_lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    whole building ext_lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    whole building ext_lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    whole building ext_lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    whole building ext_lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    whole building ext_lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4fadf26c-8249-4cb4-b775-14f0dee8e9c9},    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3fa037ec-4d99-41fe-ae8a-2b6b8f49c07d},    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03AprWk,       !- Name
    WaterMainCZ03Apr,         !- Sunday ScheduleDay Name
    WaterMainCZ03Apr,         !- Monday ScheduleDay Name
    WaterMainCZ03Apr,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Apr,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Apr,         !- Thursday ScheduleDay Name
    WaterMainCZ03Apr,         !- Friday ScheduleDay Name
    WaterMainCZ03Apr,         !- Saturday ScheduleDay Name
    WaterMainCZ03Apr,         !- Holiday ScheduleDay Name
    WaterMainCZ03Apr,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Apr,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Apr,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Apr;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03AugWk,       !- Name
    WaterMainCZ03Aug,         !- Sunday ScheduleDay Name
    WaterMainCZ03Aug,         !- Monday ScheduleDay Name
    WaterMainCZ03Aug,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Aug,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Aug,         !- Thursday ScheduleDay Name
    WaterMainCZ03Aug,         !- Friday ScheduleDay Name
    WaterMainCZ03Aug,         !- Saturday ScheduleDay Name
    WaterMainCZ03Aug,         !- Holiday ScheduleDay Name
    WaterMainCZ03Aug,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Aug,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Aug,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Aug;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03DecWk,       !- Name
    WaterMainCZ03Dec,         !- Sunday ScheduleDay Name
    WaterMainCZ03Dec,         !- Monday ScheduleDay Name
    WaterMainCZ03Dec,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Dec,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Dec,         !- Thursday ScheduleDay Name
    WaterMainCZ03Dec,         !- Friday ScheduleDay Name
    WaterMainCZ03Dec,         !- Saturday ScheduleDay Name
    WaterMainCZ03Dec,         !- Holiday ScheduleDay Name
    WaterMainCZ03Dec,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Dec,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Dec,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Dec;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03FebWk,       !- Name
    WaterMainCZ03Feb,         !- Sunday ScheduleDay Name
    WaterMainCZ03Feb,         !- Monday ScheduleDay Name
    WaterMainCZ03Feb,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Feb,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Feb,         !- Thursday ScheduleDay Name
    WaterMainCZ03Feb,         !- Friday ScheduleDay Name
    WaterMainCZ03Feb,         !- Saturday ScheduleDay Name
    WaterMainCZ03Feb,         !- Holiday ScheduleDay Name
    WaterMainCZ03Feb,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Feb,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Feb,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Feb;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03JanWk,       !- Name
    WaterMainCZ03Jan,         !- Sunday ScheduleDay Name
    WaterMainCZ03Jan,         !- Monday ScheduleDay Name
    WaterMainCZ03Jan,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Jan,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Jan,         !- Thursday ScheduleDay Name
    WaterMainCZ03Jan,         !- Friday ScheduleDay Name
    WaterMainCZ03Jan,         !- Saturday ScheduleDay Name
    WaterMainCZ03Jan,         !- Holiday ScheduleDay Name
    WaterMainCZ03Jan,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Jan,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Jan,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Jan;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03JulWk,       !- Name
    WaterMainCZ03Jul,         !- Sunday ScheduleDay Name
    WaterMainCZ03Jul,         !- Monday ScheduleDay Name
    WaterMainCZ03Jul,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Jul,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Jul,         !- Thursday ScheduleDay Name
    WaterMainCZ03Jul,         !- Friday ScheduleDay Name
    WaterMainCZ03Jul,         !- Saturday ScheduleDay Name
    WaterMainCZ03Jul,         !- Holiday ScheduleDay Name
    WaterMainCZ03Jul,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Jul,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Jul,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Jul;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03JunWk,       !- Name
    WaterMainCZ03Jun,         !- Sunday ScheduleDay Name
    WaterMainCZ03Jun,         !- Monday ScheduleDay Name
    WaterMainCZ03Jun,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Jun,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Jun,         !- Thursday ScheduleDay Name
    WaterMainCZ03Jun,         !- Friday ScheduleDay Name
    WaterMainCZ03Jun,         !- Saturday ScheduleDay Name
    WaterMainCZ03Jun,         !- Holiday ScheduleDay Name
    WaterMainCZ03Jun,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Jun,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Jun,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Jun;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03MarWk,       !- Name
    WaterMainCZ03Mar,         !- Sunday ScheduleDay Name
    WaterMainCZ03Mar,         !- Monday ScheduleDay Name
    WaterMainCZ03Mar,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Mar,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Mar,         !- Thursday ScheduleDay Name
    WaterMainCZ03Mar,         !- Friday ScheduleDay Name
    WaterMainCZ03Mar,         !- Saturday ScheduleDay Name
    WaterMainCZ03Mar,         !- Holiday ScheduleDay Name
    WaterMainCZ03Mar,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Mar,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Mar,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Mar;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03MayWk,       !- Name
    WaterMainCZ03May,         !- Sunday ScheduleDay Name
    WaterMainCZ03May,         !- Monday ScheduleDay Name
    WaterMainCZ03May,         !- Tuesday ScheduleDay Name
    WaterMainCZ03May,         !- Wednesday ScheduleDay Name
    WaterMainCZ03May,         !- Thursday ScheduleDay Name
    WaterMainCZ03May,         !- Friday ScheduleDay Name
    WaterMainCZ03May,         !- Saturday ScheduleDay Name
    WaterMainCZ03May,         !- Holiday ScheduleDay Name
    WaterMainCZ03May,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03May,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03May,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03May;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03NovWk,       !- Name
    WaterMainCZ03Nov,         !- Sunday ScheduleDay Name
    WaterMainCZ03Nov,         !- Monday ScheduleDay Name
    WaterMainCZ03Nov,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Nov,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Nov,         !- Thursday ScheduleDay Name
    WaterMainCZ03Nov,         !- Friday ScheduleDay Name
    WaterMainCZ03Nov,         !- Saturday ScheduleDay Name
    WaterMainCZ03Nov,         !- Holiday ScheduleDay Name
    WaterMainCZ03Nov,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Nov,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Nov,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Nov;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03OctWk,       !- Name
    WaterMainCZ03Oct,         !- Sunday ScheduleDay Name
    WaterMainCZ03Oct,         !- Monday ScheduleDay Name
    WaterMainCZ03Oct,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Oct,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Oct,         !- Thursday ScheduleDay Name
    WaterMainCZ03Oct,         !- Friday ScheduleDay Name
    WaterMainCZ03Oct,         !- Saturday ScheduleDay Name
    WaterMainCZ03Oct,         !- Holiday ScheduleDay Name
    WaterMainCZ03Oct,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Oct,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Oct,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Oct;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WaterMainCZ03SepWk,       !- Name
    WaterMainCZ03Sep,         !- Sunday ScheduleDay Name
    WaterMainCZ03Sep,         !- Monday ScheduleDay Name
    WaterMainCZ03Sep,         !- Tuesday ScheduleDay Name
    WaterMainCZ03Sep,         !- Wednesday ScheduleDay Name
    WaterMainCZ03Sep,         !- Thursday ScheduleDay Name
    WaterMainCZ03Sep,         !- Friday ScheduleDay Name
    WaterMainCZ03Sep,         !- Saturday ScheduleDay Name
    WaterMainCZ03Sep,         !- Holiday ScheduleDay Name
    WaterMainCZ03Sep,         !- SummerDesignDay ScheduleDay Name
    WaterMainCZ03Sep,         !- WinterDesignDay ScheduleDay Name
    WaterMainCZ03Sep,         !- CustomDay1 ScheduleDay Name
    WaterMainCZ03Sep;         !- CustomDay2 ScheduleDay Name

Schedule:Year,
    office heating year,      !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    office heating week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office cooling year,      !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    office cooling week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office hvac year,         !- Name
    on_off,                   !- Schedule Type Limits Name
    office hvac week 0,       !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office oa control year,    !- Name
    on_off,                   !- Schedule Type Limits Name
    office oa control week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office activity year,     !- Name
    activity_level,           !- Schedule Type Limits Name
    office activity week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office infiltration year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office infiltration week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office int_lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office int_lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office occupancy year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office occupancy week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office plug loads year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office plug loads week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office refrigeration case lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case restocking year,    !- Name
    any_number,               !- Schedule Type Limits Name
    office refrigeration case restocking week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case year,    !- Name
    on_off,                   !- Schedule Type Limits Name
    office refrigeration case week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office water use year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office water use week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    whole building ext_lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    whole building ext_lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4fadf26c-8249-4cb4-b775-14f0dee8e9c9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3fa037ec-4d99-41fe-ae8a-2b6b8f49c07d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    WaterMainCZ03,            !- Name
    Temperature_gt,           !- Schedule Type Limits Name
    WaterMainCZ03JanWk,       !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    WaterMainCZ03FebWk,       !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    WaterMainCZ03MarWk,       !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    WaterMainCZ03AprWk,       !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    WaterMainCZ03MayWk,       !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    WaterMainCZ03JunWk,       !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    WaterMainCZ03JulWk,       !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    WaterMainCZ03AugWk,       !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    WaterMainCZ03SepWk,       !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    WaterMainCZ03OctWk,       !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    WaterMainCZ03NovWk,       !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    WaterMainCZ03DecWk,       !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    S1 office back Thermostat Schedule,    !- Name
    S1 office back Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office core Thermostat Schedule,    !- Name
    S1 office core Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office front Thermostat Schedule,    !- Name
    S1 office front Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office left Thermostat Schedule,    !- Name
    S1 office left Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office right Thermostat Schedule,    !- Name
    S1 office right Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S2 office back Thermostat Schedule,    !- Name
    S2 office back Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S2 office core Thermostat Schedule,    !- Name
    S2 office core Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S2 office front Thermostat Schedule,    !- Name
    S2 office front Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S2 office left Thermostat Schedule,    !- Name
    S2 office left Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S2 office right Thermostat Schedule,    !- Name
    S2 office right Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    CBES Always Off Schedule,    !- Name
    on_off,                   !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    hot water supply temperature,    !- Name
    shw_temp,                 !- Schedule Type Limits Name
    82.22;                    !- Hourly Value

Schedule:Constant,
    office max oa schedule,    !- Name
    fractional,               !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    swh equipment latent,     !- Name
    fractional,               !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    swh equipment sensible,    !- Name
    fractional,               !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    swh setpoint temp,        !- Name
    shw_temp,                 !- Schedule Type Limits Name
    57.2222;                  !- Hourly Value

Schedule:Constant,
    swh target temp,          !- Name
    shw_temp,                 !- Schedule Type Limits Name
    43.3;                     !- Hourly Value

Schedule:Constant,
    water heating coil deck temp,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    12.78;                    !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,    !- Name
    Smooth,                   !- Roughness
    0.1397,                   !- Thickness
    1.22016794,               !- Conductivity
    1.28147707,               !- Density
    1004.832,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Air - Metal Wall Framing - 16 or 24 in. OC 1,    !- Name
    Smooth,                   !- Roughness
    0.1397,                   !- Thickness
    1.22016794,               !- Conductivity
    1.28147707,               !- Density
    1004.832,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet - 3/4 in.,         !- Name
    Smooth,                   !- Roughness
    0.01905,                  !- Thickness
    0.045518322,              !- Conductivity
    288.3323407,              !- Density
    1381.644,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Gypsum Board - 1/2 in.,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.158656447,              !- Conductivity
    640.738535,               !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Gypsum Board - 1/2 in. 1,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.158656447,              !- Conductivity
    640.738535,               !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation,               !- Name
    Smooth,                   !- Roughness
    0.057,                    !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation 1,             !- Name
    Smooth,                   !- Roughness
    0.057,                    !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation 1m,            !- Name
    Smooth,                   !- Roughness
    1.0,                      !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation 2,             !- Name
    Smooth,                   !- Roughness
    0.057,                    !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation 3,             !- Name
    Smooth,                   !- Roughness
    0.057,                    !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Insulation 4,             !- Name
    Smooth,                   !- Roughness
    0.057,                    !- Thickness
    0.023018771,              !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Metal Standing Seam - 1/16 in.,    !- Name
    MediumRough,              !- Roughness
    0.0015875,                !- Thickness
    0.576853864,              !- Conductivity
    7820.534188,              !- Density
    502.416,                  !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.37,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Standing Seam - 1/16 in. 1,    !- Name
    MediumRough,              !- Roughness
    0.0015875,                !- Thickness
    0.576853864,              !- Conductivity
    7820.534188,              !- Density
    502.416,                  !- Specific Heat
    0.85,                     !- Thermal Absorptance
    0.37,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    NACM_Gypsum Board 5/8in,    !- Name
    MediumRough,              !- Roughness
    0.016002,                 !- Thickness
    0.158656447,              !- Conductivity
    640.738535,               !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    NACM_Gypsum Board 5/8in 1,    !- Name
    MediumRough,              !- Roughness
    0.016002,                 !- Thickness
    0.158656447,              !- Conductivity
    640.738535,               !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Plywood - 5/8 in.,        !- Name
    Smooth,                   !- Roughness
    0.016002,                 !- Thickness
    0.115440002,              !- Conductivity
    480.5539012,              !- Density
    1884.06,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch Furnishings,    !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Stucco - 7/8 in.,         !- Name
    MediumRough,              !- Roughness
    0.022352,                 !- Thickness
    0.70094754,               !- Conductivity
    1855.098243,              !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Stucco - 7/8 in. 1,       !- Name
    MediumRough,              !- Roughness
    0.022352,                 !- Thickness
    0.70094754,               !- Conductivity
    1855.098243,              !- Density
    837.36,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,    !- Name
    6.98,                     !- UFactor
    0.82,                     !- Solar Heat Gain Coefficient
    0.81;                     !- Visible Transmittance

Construction,
    ext wall Adiabatic Construction,    !- Name
    Insulation 1m;            !- Outside Layer

Construction,
    int furnishing interior furnishing,    !- Name
    Std Wood 6inch Furnishings;    !- Outside Layer

Construction,
    office ceiling Metal roof,    !- Name
    Metal Standing Seam - 1/16 in. 1,    !- Outside Layer
    Insulation 1;             !- Layer 2

Construction,
    office ceiling Metal roof Reversed,    !- Name
    Insulation 1,             !- Outside Layer
    Metal Standing Seam - 1/16 in. 1;    !- Layer 2

Construction,
    office ext floor Ground Floor,    !- Name
    Insulation 3,             !- Outside Layer
    Plywood - 5/8 in.,        !- Layer 2
    Carpet - 3/4 in.;         !- Layer 3

Construction,
    office ext wall Metal framed walls,    !- Name
    Stucco - 7/8 in.,         !- Outside Layer
    Insulation 2,             !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,    !- Layer 3
    Gypsum Board - 1/2 in.;    !- Layer 4

Construction,
    office int floor Metal framed walls,    !- Name
    Stucco - 7/8 in. 1,       !- Outside Layer
    Insulation 4,             !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC 1,    !- Layer 3
    Gypsum Board - 1/2 in. 1;    !- Layer 4

Construction,
    office int floor Metal framed walls Reversed,    !- Name
    Gypsum Board - 1/2 in. 1,    !- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC 1,    !- Layer 2
    Insulation 4,             !- Layer 3
    Stucco - 7/8 in. 1;       !- Layer 4

Construction,
    office int wall NACM_Interior Wall,    !- Name
    NACM_Gypsum Board 5/8in,    !- Outside Layer
    NACM_Gypsum Board 5/8in 1;    !- Layer 2

Construction,
    office int wall NACM_Interior Wall Reversed,    !- Name
    NACM_Gypsum Board 5/8in 1,    !- Outside Layer
    NACM_Gypsum Board 5/8in;    !- Layer 2

Construction,
    office roof Metal roof,    !- Name
    Metal Standing Seam - 1/16 in.,    !- Outside Layer
    Insulation;               !- Layer 2

Construction,
    office Window construction_simple glazing,    !- Name
    office Window material_simple glazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    S1 office back,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office core,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office front,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office left,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office right,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 plenum,                !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    S2 office back,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S2 office core,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S2 office front,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S2 office left,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S2 office right,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S2 plenum,                !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

ZoneList,
    office space type,        !- Name
    S1 office back,           !- Zone 1 Name
    S1 office core,           !- Zone 2 Name
    S1 office front,          !- Zone 3 Name
    S1 office left,           !- Zone 4 Name
    S1 office right,          !- Zone 5 Name
    S2 office back,           !- Zone 6 Name
    S2 office core,           !- Zone 7 Name
    S2 office front,          !- Zone 8 Name
    S2 office left,           !- Zone 9 Name
    S2 office right;          !- Zone 10 Name

ZoneList,
  HM_spaces,
  S2 office front,
  S2 office back,
  S2 office left, 
  S2 office right;

ZoneList,
  non_HM_spaces,
  S1 office back,          !- Zone 1 Name
  S1 office core,          !- Zone 2 Name
  S1 office front,         !- Zone 3 Name
  S1 office left,          !- Zone 4 Name
  S1 office right,         !- Zone 5 Name
  S2 office core;         !- Zone 10 Name

BuildingSurface:Detailed,
    S1 office back back_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 office back,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor Ground Floor,    !- Construction Name
    S1 office back,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum back_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor Ground Floor,    !- Construction Name
    S1 office core,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum core_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor Ground Floor,    !- Construction Name
    S1 office front,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front front_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 office front,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum front_floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor Ground Floor,    !- Construction Name
    S1 office left,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left left_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 office left,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum left_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor Ground Floor,    !- Construction Name
    S1 office right,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right right_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 office right,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum right_floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum back_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    office int floor Metal framed walls Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office back floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum back_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum back_wall,      !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum core_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    office int floor Metal framed walls Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum core_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum front_floor,    !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum front_wall,     !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum left_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    office int floor Metal framed walls Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office left floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum left_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum left_wall,      !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum right_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    office int floor Metal framed walls Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office right floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum right_floor,    !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.74,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    2.74,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum right_wall,     !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S1 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.74,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.74;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 plenum south_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    office int floor Metal framed walls Reversed,    !- Construction Name
    S1 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office front floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back back_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 office back,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back floor,     !- Name
    Floor,                    !- Surface Type
    office int floor Metal framed walls,    !- Construction Name
    S2 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum back_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office left back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office right back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office back roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S2 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 plenum back_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office back front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core floor,     !- Name
    Floor,                    !- Surface Type
    office int floor Metal framed walls,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum core_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office front back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office left right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office right left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office core roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S2 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 plenum core_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front floor,    !- Name
    Floor,                    !- Surface Type
    office int floor Metal framed walls,    !- Construction Name
    S2 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum south_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front front_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 office front,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office left front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall,    !- Construction Name
    S2 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office right front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office front roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S2 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 plenum front_floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office back left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left floor,     !- Name
    Floor,                    !- Surface Type
    office int floor Metal framed walls,    !- Construction Name
    S2 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum left_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office front left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left left_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 office left,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office left roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S2 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 plenum left_floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office back right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right floor,    !- Name
    Floor,                    !- Surface Type
    office int floor Metal framed walls,    !- Construction Name
    S2 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 plenum right_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.66,                     !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.66;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office front right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall NACM_Interior Wall Reversed,    !- Construction Name
    S2 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    16.5526,                  !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right right_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 office right,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.66,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    3.66,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 office right roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling Metal roof,    !- Construction Name
    S2 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 plenum right_floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    16.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    27.3289,                  !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum back_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S2 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office back roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum back_wall,      !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    7.32,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    7.32,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum core_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S2 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office core roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.3289,                  !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum front_floor,    !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S2 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office front roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum front_wall,     !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.32,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.32,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum left_floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S2 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office left roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    16.5526,                  !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum left_wall,      !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.32,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    7.32,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum right_floor,    !- Name
    Floor,                    !- Surface Type
    office ceiling Metal roof Reversed,    !- Construction Name
    S2 plenum,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S2 office right roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.4,                      !- Vertex 2 Zcoordinate
    27.3289,                  !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    6.4,                      !- Vertex 3 Zcoordinate
    27.3289,                  !- Vertex 4 Xcoordinate
    16.5526,                  !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum right_wall,     !- Name
    Wall,                     !- Surface Type
    office ext wall Metal framed walls,    !- Construction Name
    S2 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.4,                      !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    7.32,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.32,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.4;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S2 plenum whole_ceiling,    !- Name
    Roof,                     !- Surface Type
    office roof Metal roof,    !- Construction Name
    S2 plenum,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.32,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    7.32,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    7.32,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    7.32;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.7801708486842,         !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    25.7801708486842,         !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    6.54872915131579,         !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    6.54872915131579,         !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    2.42;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.54872915131579,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    6.54872915131579,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    25.7801708486842,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    25.7801708486842,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.42;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S1 office left left_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    17.1867805657895,         !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    17.1867805657895,         !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.36581943421053,         !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.36581943421053,         !- Vertex 4 Ycoordinate
    2.42;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S1 office right right_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    4.36581943421053,         !- Vertex 1 Ycoordinate
    2.42,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    4.36581943421053,         !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    17.1867805657895,         !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    17.1867805657895,         !- Vertex 4 Ycoordinate
    2.42;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S2 office back back_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S2 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.7801708486842,         !- Vertex 1 Xcoordinate
    21.5526,                  !- Vertex 1 Ycoordinate
    6.08,                     !- Vertex 1 Zcoordinate
    25.7801708486842,         !- Vertex 2 Xcoordinate
    21.5526,                  !- Vertex 2 Ycoordinate
    4.56,                     !- Vertex 2 Zcoordinate
    6.54872915131579,         !- Vertex 3 Xcoordinate
    21.5526,                  !- Vertex 3 Ycoordinate
    4.56,                     !- Vertex 3 Zcoordinate
    6.54872915131579,         !- Vertex 4 Xcoordinate
    21.5526,                  !- Vertex 4 Ycoordinate
    6.08;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S2 office front front_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S2 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.54872915131579,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.08,                     !- Vertex 1 Zcoordinate
    6.54872915131579,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.56,                     !- Vertex 2 Zcoordinate
    25.7801708486842,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.56,                     !- Vertex 3 Zcoordinate
    25.7801708486842,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.08;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S2 office left left_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S2 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    17.1867805657895,         !- Vertex 1 Ycoordinate
    6.08,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    17.1867805657895,         !- Vertex 2 Ycoordinate
    4.56,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.36581943421053,         !- Vertex 3 Ycoordinate
    4.56,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.36581943421053,         !- Vertex 4 Ycoordinate
    6.08;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S2 office right right_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S2 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    32.3289,                  !- Vertex 1 Xcoordinate
    4.36581943421053,         !- Vertex 1 Ycoordinate
    6.08,                     !- Vertex 1 Zcoordinate
    32.3289,                  !- Vertex 2 Xcoordinate
    4.36581943421053,         !- Vertex 2 Ycoordinate
    4.56,                     !- Vertex 2 Zcoordinate
    32.3289,                  !- Vertex 3 Xcoordinate
    17.1867805657895,         !- Vertex 3 Ycoordinate
    4.56,                     !- Vertex 3 Zcoordinate
    32.3289,                  !- Vertex 4 Xcoordinate
    17.1867805657895,         !- Vertex 4 Ycoordinate
    6.08;                     !- Vertex 4 Zcoordinate

InternalMass,
    S2 office core Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S2 office core,           !- Zone Name
    515.91370028;             !- Surface Area

InternalMass,
    S1 office front Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office front,          !- Zone Name
    273.289;                  !- Surface Area

InternalMass,
    S1 office right Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office right,          !- Zone Name
    165.526;                  !- Surface Area

InternalMass,
    S1 office core Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office core,           !- Zone Name
    515.91370028;             !- Surface Area

InternalMass,
    S2 office left Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S2 office left,           !- Zone Name
    165.526;                  !- Surface Area

InternalMass,
    S2 office back Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S2 office back,           !- Zone Name
    273.289;                  !- Surface Area

InternalMass,
    S2 office right Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S2 office right,          !- Zone Name
    165.526;                  !- Surface Area

InternalMass,
    S1 office back Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office back,           !- Zone Name
    273.289;                  !- Surface Area

InternalMass,
    S1 office left Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office left,           !- Zone Name
    165.526;                  !- Surface Area

InternalMass,
    S2 office front Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S2 office front,          !- Zone Name
    273.289;                  !- Surface Area

! People,
!     office people,            !- Name
!     office space type,        !- Zone or ZoneList Name
!     office occupancy year,    !- Number of People Schedule Name
!     People/Area,              !- Number of People Calculation Method
!     ,                         !- Number of People
!     0.1076,                   !- People per Zone Floor Area
!     ,                         !- Zone Floor Area per Person
!     0.3,                      !- Fraction Radiant
!     0.556,                    !- Sensible Heat Fraction
!     office activity year;     !- Activity Level Schedule Name

Lights,
    office lights,            !- Name
    office space type,        !- Zone or ZoneList Name
    office int_lighting year,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    21.39,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.4,                      !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    office electric equipment,    !- Name
    office space type,        !- Zone or ZoneList Name
    office plug loads year,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.68,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0;                      !- Fraction Lost

Exterior:Lights,
    exterior lights,          !- Name
    whole building ext_lighting year,    !- Schedule Name
    6360.19,                  !- Design Level
    AstronomicalClock,        !- Control Option
    exterior lights;          !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    office design_oa,         !- Name
    maximum,                  !- Outdoor Air Method
    0.00707921,               !- Outdoor Air Flow per Person
    0.000762,                 !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    S1 office back Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office front Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office left Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office right Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S2 office back Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S2 office front Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S2 office left Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S2 office right Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.0,                      !- Heating Sizing Factor
    1.0;                      !- Cooling Sizing Factor

Sizing:Zone,
    S1 office back,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office back Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S1 office core,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S1 office front,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office front Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S1 office left,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office left Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S1 office right,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office right Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S2 office back,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S2 office back Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S2 office core,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S2 office core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S2 office front,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S2 office front Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S2 office left,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S2 office left Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    S2 office right,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                    !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S2 office right Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    office airloop,           !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.78,                    !- Central Cooling Design Supply Air Temperature
    35.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    office hot water plant,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.22,                    !- Design Loop Exit Temperature
    22.22,                    !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    swh loop,                 !- Plant or Condenser Loop Name
    heating,                  !- Loop Type
    57.2222,                  !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    S1 office back Thermostat,    !- Name
    S1 office back,           !- Zone or ZoneList Name
    S1 office back Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 7;      !- Control 1 Name

ZoneControl:Thermostat,
    S1 office core Thermostat,    !- Name
    S1 office core,           !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 3;      !- Control 1 Name

ZoneControl:Thermostat,
    S1 office front Thermostat,    !- Name
    S1 office front,          !- Zone or ZoneList Name
    S1 office front Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 1;      !- Control 1 Name

ZoneControl:Thermostat,
    S1 office left Thermostat,    !- Name
    S1 office left,           !- Zone or ZoneList Name
    S1 office left Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 8;      !- Control 1 Name

ZoneControl:Thermostat,
    S1 office right Thermostat,    !- Name
    S1 office right,          !- Zone or ZoneList Name
    S1 office right Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 2;      !- Control 1 Name

ZoneControl:Thermostat,
    S2 office back Thermostat,    !- Name
    S2 office back,           !- Zone or ZoneList Name
    S2 office back Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 5;      !- Control 1 Name

ZoneControl:Thermostat,
    S2 office core Thermostat,    !- Name
    S2 office core,           !- Zone or ZoneList Name
    S2 office core Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ZoneControl:Thermostat,
    S2 office front Thermostat,    !- Name
    S2 office front,          !- Zone or ZoneList Name
    S2 office front Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 9;      !- Control 1 Name

ZoneControl:Thermostat,
    S2 office left Thermostat,    !- Name
    S2 office left,           !- Zone or ZoneList Name
    S2 office left Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 4;      !- Control 1 Name

ZoneControl:Thermostat,
    S2 office right Thermostat,    !- Name
    S2 office right,          !- Zone or ZoneList Name
    S2 office right Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat 6;      !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 7,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 3,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 1,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 8,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 2,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 5,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat,        !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 9,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 4,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    office thermostat 6,      !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 3,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 71,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 3,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 69,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 4,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 76,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 4,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 74,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 1,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 61,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 1,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 59,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal,          !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Node 55,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 46,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 2,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 66,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 2,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 64,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 8,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 8 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 96,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 8,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 94,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 9,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 9 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 101,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 9,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 99,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 6,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 6 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 86,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 6,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 84,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 5,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 81,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 5,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 79,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 7,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 7 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 91,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    office hot water reheat coil 7,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 89,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 3,    !- Name
    Node 69,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 3;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 4,    !- Name
    Node 74,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 4;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 1,    !- Name
    Node 59,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 1;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal,      !- Name
    Node 46,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 2,    !- Name
    Node 64,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 2;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 8,    !- Name
    Node 94,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 8;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 9,    !- Name
    Node 99,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 9;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 6,    !- Name
    Node 84,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 6;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 5,    !- Name
    Node 79,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 5;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU office terminal 7,    !- Name
    Node 89,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 7;        !- Air Terminal Name

ZoneHVAC:EquipmentList,
    S1 office back Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S1 office core Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S1 office front Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S1 office left Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S1 office right Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S2 office back Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S2 office core Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 9,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S2 office front Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S2 office left Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    S2 office right Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU office terminal 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    S1 office back,           !- Zone Name
    S1 office back Equipment List,    !- Zone Conditioning Equipment List Name
    S1 office back Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 70;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office core,           !- Zone Name
    S1 office core Equipment List,    !- Zone Conditioning Equipment List Name
    S1 office core Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 75;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office front,          !- Zone Name
    S1 office front Equipment List,    !- Zone Conditioning Equipment List Name
    S1 office front Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 60;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office left,           !- Zone Name
    S1 office left Equipment List,    !- Zone Conditioning Equipment List Name
    S1 office left Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Node 56;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office right,          !- Zone Name
    S1 office right Equipment List,    !- Zone Conditioning Equipment List Name
    S1 office right Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 65;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S2 office back,           !- Zone Name
    S2 office back Equipment List,    !- Zone Conditioning Equipment List Name
    S2 office back Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Node 95;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S2 office core,           !- Zone Name
    S2 office core Equipment List,    !- Zone Conditioning Equipment List Name
    S2 office core Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Node 100;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S2 office front,          !- Zone Name
    S2 office front Equipment List,    !- Zone Conditioning Equipment List Name
    S2 office front Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Node 85;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S2 office left,           !- Zone Name
    S2 office left Equipment List,    !- Zone Conditioning Equipment List Name
    S2 office left Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Node 80;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S2 office right,          !- Zone Name
    S2 office right Equipment List,    !- Zone Conditioning Equipment List Name
    S2 office right Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 90;                  !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    office fan,               !- Name
    office hvac year,         !- Availability Schedule Name
    0.536,                    !- Fan Total Efficiency
    996.36,                   !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.825,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 52,                  !- Air Inlet Node Name
    Node 43;                  !- Air Outlet Node Name

Coil:Cooling:DX:TwoSpeed,
    office cooling coil,      !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.07,                     !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 50,                  !- Air Inlet Node Name
    Node 51,                  !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,    !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.0,                      !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Heating:Water,
    office hot water reheat coil 3,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 67,                  !- Water Inlet Node Name
    Node 68,                  !- Water Outlet Node Name
    office terminal 3 Damper Outlet,    !- Air Inlet Node Name
    Node 69,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 4,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 72,                  !- Water Inlet Node Name
    Node 73,                  !- Water Outlet Node Name
    office terminal 4 Damper Outlet,    !- Air Inlet Node Name
    Node 74,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 1,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 57,                  !- Water Inlet Node Name
    Node 58,                  !- Water Outlet Node Name
    office terminal 1 Damper Outlet,    !- Air Inlet Node Name
    Node 59,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 53,                  !- Water Inlet Node Name
    Node 54,                  !- Water Outlet Node Name
    office terminal Damper Outlet,    !- Air Inlet Node Name
    Node 46,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 2,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 62,                  !- Water Inlet Node Name
    Node 63,                  !- Water Outlet Node Name
    office terminal 2 Damper Outlet,    !- Air Inlet Node Name
    Node 64,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 8,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 92,                  !- Water Inlet Node Name
    Node 93,                  !- Water Outlet Node Name
    office terminal 8 Damper Outlet,    !- Air Inlet Node Name
    Node 94,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 9,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 97,                  !- Water Inlet Node Name
    Node 98,                  !- Water Outlet Node Name
    office terminal 9 Damper Outlet,    !- Air Inlet Node Name
    Node 99,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 6,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 82,                  !- Water Inlet Node Name
    Node 83,                  !- Water Outlet Node Name
    office terminal 6 Damper Outlet,    !- Air Inlet Node Name
    Node 84,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 5,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 77,                  !- Water Inlet Node Name
    Node 78,                  !- Water Outlet Node Name
    office terminal 5 Damper Outlet,    !- Air Inlet Node Name
    Node 79,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office hot water reheat coil 7,    !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 87,                  !- Water Inlet Node Name
    Node 88,                  !- Water Outlet Node Name
    office terminal 7 Damper Outlet,    !- Air Inlet Node Name
    Node 89,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    office heating coil,      !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Node 36,                  !- Water Inlet Node Name
    Node 47,                  !- Water Outlet Node Name
    Node 51,                  !- Air Inlet Node Name
    Node 52,                  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5;                      !- Rated Ratio for Air and Water Convection

CoilSystem:Cooling:DX,
    office cooling coil CoilSystem,    !- Name
    office hvac year,         !- Availability Schedule Name
    Node 50,                  !- DX Cooling Coil System Inlet Node Name
    Node 51,                  !- DX Cooling Coil System Outlet Node Name
    Node 51,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    office cooling coil;      !- Cooling Coil Name

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Node 52,                  !- Sensor Node Name
    Node 36,                  !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:OutdoorAir,
    office oa controller,     !- Name
    Node 49,                  !- Relief Air Outlet Node Name
    Node 42,                  !- Return Air Node Name
    Node 50,                  !- Mixed Air Node Name
    Node 48,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    20.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    office oa control year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    office max oa schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    office oa control year,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    S1 office back,           !- Zone 1 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 1
    S1 office back Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    S1 office core,           !- Zone 2 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 2
    S1 office core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    S1 office front,          !- Zone 3 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 3
    S1 office front Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    S1 office left,           !- Zone 4 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 4
    S1 office left Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 4
    S1 office right,          !- Zone 5 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 5
    S1 office right Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 5
    S2 office back,           !- Zone 6 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 6
    S2 office back Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 6
    S2 office core,           !- Zone 7 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 7
    S2 office core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 7
    S2 office front,          !- Zone 8 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 8
    S2 office front Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 8
    S2 office left,           !- Zone 9 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 9
    S2 office left Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 9
    S2 office right,          !- Zone 10 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 10
    S2 office right Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 10

AirLoopHVAC:ControllerList,
    office airloop Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    office oa system Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    office oa controller;     !- Controller 1 Name

AirLoopHVAC,
    office airloop,           !- Name
    office airloop Controllers,    !- Controller List Name
    office airloopAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    office airloop Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 42,                  !- Supply Side Inlet Node Name
    Node 45,                  !- Demand Side Outlet Node Name
    office airloop Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    office airloop Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    office oa system Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    office oa system Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    office oa system,         !- Name
    office oa system Controller List,    !- Controller List Name
    office oa system Equipment List,    !- Outdoor Air Equipment List Name
    office oa system Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    office oa system Outdoor Air Mixer,    !- Name
    Node 50,                  !- Mixed Air Node Name
    Node 48,                  !- Outdoor Air Stream Node Name
    Node 49,                  !- Relief Air Stream Node Name
    Node 42;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 44,                  !- Inlet Node Name
    Node 55,                  !- Outlet 1 Node Name
    Node 61,                  !- Outlet 2 Node Name
    Node 66,                  !- Outlet 3 Node Name
    Node 71,                  !- Outlet 4 Node Name
    Node 76,                  !- Outlet 5 Node Name
    Node 81,                  !- Outlet 6 Node Name
    Node 86,                  !- Outlet 7 Node Name
    Node 91,                  !- Outlet 8 Node Name
    Node 96,                  !- Outlet 9 Node Name
    Node 101;                 !- Outlet 10 Node Name

AirLoopHVAC:SupplyPath,
    office airloop Node 44 Supply Path,    !- Name
    Node 44,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 45,                  !- Outlet Node Name
    Node 56,                  !- Inlet 1 Node Name
    Node 60,                  !- Inlet 2 Node Name
    Node 65,                  !- Inlet 3 Node Name
    Node 70,                  !- Inlet 4 Node Name
    Node 75,                  !- Inlet 5 Node Name
    Node 80,                  !- Inlet 6 Node Name
    Node 85,                  !- Inlet 7 Node Name
    Node 90,                  !- Inlet 8 Node Name
    Node 95,                  !- Inlet 9 Node Name
    Node 100;                 !- Inlet 10 Node Name

AirLoopHVAC:ReturnPath,
    office airloop Return Path,    !- Name
    Node 45,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    office airloop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    office oa system,         !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 50,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    office cooling coil CoilSystem,    !- Component 2 Name
    Node 50,                  !- Component 2 Inlet Node Name
    Node 51,                  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    office heating coil,      !- Component 3 Name
    Node 51,                  !- Component 3 Inlet Node Name
    Node 52,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    office fan,               !- Component 4 Name
    Node 52,                  !- Component 4 Inlet Node Name
    Node 43;                  !- Component 4 Outlet Node Name

Branch,
    office hot water plant Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    office hot water pump,    !- Component 1 Name
    Node 31,                  !- Component 1 Inlet Node Name
    Node 37;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    office boiler,            !- Component 1 Name
    Node 33,                  !- Component 1 Inlet Node Name
    Node 38;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    office pipe,              !- Component 1 Name
    Node 39,                  !- Component 1 Inlet Node Name
    Node 40;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    office pipe2,             !- Component 1 Name
    Node 41,                  !- Component 1 Inlet Node Name
    Node 32;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    office hot water plant Demand Inlet Pipe,    !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    office hot water plant Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office heating coil,      !- Component 1 Name
    Node 36,                  !- Component 1 Inlet Node Name
    Node 47;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil,    !- Component 1 Name
    Node 53,                  !- Component 1 Inlet Node Name
    Node 54;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 1,    !- Component 1 Name
    Node 57,                  !- Component 1 Inlet Node Name
    Node 58;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 2,    !- Component 1 Name
    Node 62,                  !- Component 1 Inlet Node Name
    Node 63;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 3,    !- Component 1 Name
    Node 67,                  !- Component 1 Inlet Node Name
    Node 68;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 4,    !- Component 1 Name
    Node 72,                  !- Component 1 Inlet Node Name
    Node 73;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 5,    !- Component 1 Name
    Node 77,                  !- Component 1 Inlet Node Name
    Node 78;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 6,    !- Component 1 Name
    Node 82,                  !- Component 1 Inlet Node Name
    Node 83;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 7,    !- Component 1 Name
    Node 87,                  !- Component 1 Inlet Node Name
    Node 88;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 8,    !- Component 1 Name
    Node 92,                  !- Component 1 Inlet Node Name
    Node 93;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    office hot water reheat coil 9,    !- Component 1 Name
    Node 97,                  !- Component 1 Inlet Node Name
    Node 98;                  !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    office hot water plant Demand Bypass Pipe,    !- Component 1 Name
    office hot water plant Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    office hot water plant Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    office hot water plant Demand Outlet Pipe,    !- Component 1 Name
    office hot water plant Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    swh pump,                 !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 22;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    shw heater,               !- Component 1 Name
    Node 15,                  !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe supply bypass,    !- Component 1 Name
    Node 20,                  !- Component 1 Inlet Node Name
    Node 21;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe supply outlet,    !- Component 1 Name
    Node 23,                  !- Component 1 Inlet Node Name
    Node 14;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand inlet,    !- Component 1 Name
    Node 16,                  !- Component 1 Inlet Node Name
    Node 29;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Node 24;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Node 25,                  !- Component 1 Inlet Node Name
    Node 26;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand bypass,    !- Component 1 Name
    Node 27,                  !- Component 1 Inlet Node Name
    Node 28;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh loop Demand Bypass Pipe,    !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand outlet,    !- Component 1 Name
    Node 30,                  !- Component 1 Inlet Node Name
    Node 17;                  !- Component 1 Outlet Node Name

BranchList,
    office airloop Supply Branches,    !- Name
    office airloop Main Branch;    !- Branch 1 Name

BranchList,
    office hot water plant Supply Branches,    !- Name
    office hot water plant Supply Inlet Branch,    !- Branch 1 Name
    office hot water plant Supply Branch 1,    !- Branch 2 Name
    office hot water plant Supply Branch 2,    !- Branch 3 Name
    office hot water plant Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    office hot water plant Demand Branches,    !- Name
    office hot water plant Demand Inlet Branch,    !- Branch 1 Name
    office hot water plant Demand Branch 1,    !- Branch 2 Name
    office hot water plant Demand Branch 2,    !- Branch 3 Name
    office hot water plant Demand Branch 3,    !- Branch 4 Name
    office hot water plant Demand Branch 4,    !- Branch 5 Name
    office hot water plant Demand Branch 5,    !- Branch 6 Name
    office hot water plant Demand Branch 6,    !- Branch 7 Name
    office hot water plant Demand Branch 7,    !- Branch 8 Name
    office hot water plant Demand Branch 8,    !- Branch 9 Name
    office hot water plant Demand Branch 9,    !- Branch 10 Name
    office hot water plant Demand Branch 10,    !- Branch 11 Name
    office hot water plant Demand Branch 11,    !- Branch 12 Name
    office hot water plant Demand Bypass Branch,    !- Branch 13 Name
    office hot water plant Demand Outlet Branch;    !- Branch 14 Name

BranchList,
    swh loop Supply Branches,    !- Name
    swh loop Supply Inlet Branch,    !- Branch 1 Name
    swh loop Supply Branch 1,    !- Branch 2 Name
    swh loop Supply Branch 2,    !- Branch 3 Name
    swh loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    swh loop Demand Branches,    !- Name
    swh loop Demand Inlet Branch,    !- Branch 1 Name
    swh loop Demand Branch 1,    !- Branch 2 Name
    swh loop Demand Branch 2,    !- Branch 3 Name
    swh loop Demand Branch 3,    !- Branch 4 Name
    swh loop Demand Bypass Branch,    !- Branch 5 Name
    swh loop Demand Outlet Branch;    !- Branch 6 Name

Connector:Splitter,
    office hot water plant Supply Splitter,    !- Name
    office hot water plant Supply Inlet Branch,    !- Inlet Branch Name
    office hot water plant Supply Branch 1,    !- Outlet Branch 1 Name
    office hot water plant Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    office hot water plant Demand Splitter,    !- Name
    office hot water plant Demand Inlet Branch,    !- Inlet Branch Name
    office hot water plant Demand Branch 1,    !- Outlet Branch 1 Name
    office hot water plant Demand Branch 2,    !- Outlet Branch 2 Name
    office hot water plant Demand Branch 3,    !- Outlet Branch 3 Name
    office hot water plant Demand Branch 4,    !- Outlet Branch 4 Name
    office hot water plant Demand Branch 5,    !- Outlet Branch 5 Name
    office hot water plant Demand Branch 6,    !- Outlet Branch 6 Name
    office hot water plant Demand Branch 7,    !- Outlet Branch 7 Name
    office hot water plant Demand Branch 8,    !- Outlet Branch 8 Name
    office hot water plant Demand Branch 9,    !- Outlet Branch 9 Name
    office hot water plant Demand Branch 10,    !- Outlet Branch 10 Name
    office hot water plant Demand Branch 11,    !- Outlet Branch 11 Name
    office hot water plant Demand Bypass Branch;    !- Outlet Branch 12 Name

Connector:Splitter,
    swh loop Supply Splitter,    !- Name
    swh loop Supply Inlet Branch,    !- Inlet Branch Name
    swh loop Supply Branch 1,    !- Outlet Branch 1 Name
    swh loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    swh loop Demand Splitter,    !- Name
    swh loop Demand Inlet Branch,    !- Inlet Branch Name
    swh loop Demand Branch 1,    !- Outlet Branch 1 Name
    swh loop Demand Branch 2,    !- Outlet Branch 2 Name
    swh loop Demand Branch 3,    !- Outlet Branch 3 Name
    swh loop Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
    office hot water plant Supply Mixer,    !- Name
    office hot water plant Supply Outlet Branch,    !- Outlet Branch Name
    office hot water plant Supply Branch 1,    !- Inlet Branch 1 Name
    office hot water plant Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    office hot water plant Demand Mixer,    !- Name
    office hot water plant Demand Outlet Branch,    !- Outlet Branch Name
    office hot water plant Demand Branch 1,    !- Inlet Branch 1 Name
    office hot water plant Demand Branch 2,    !- Inlet Branch 2 Name
    office hot water plant Demand Branch 3,    !- Inlet Branch 3 Name
    office hot water plant Demand Branch 4,    !- Inlet Branch 4 Name
    office hot water plant Demand Branch 5,    !- Inlet Branch 5 Name
    office hot water plant Demand Branch 6,    !- Inlet Branch 6 Name
    office hot water plant Demand Branch 7,    !- Inlet Branch 7 Name
    office hot water plant Demand Branch 8,    !- Inlet Branch 8 Name
    office hot water plant Demand Branch 9,    !- Inlet Branch 9 Name
    office hot water plant Demand Branch 10,    !- Inlet Branch 10 Name
    office hot water plant Demand Branch 11,    !- Inlet Branch 11 Name
    office hot water plant Demand Bypass Branch;    !- Inlet Branch 12 Name

Connector:Mixer,
    swh loop Supply Mixer,    !- Name
    swh loop Supply Outlet Branch,    !- Outlet Branch Name
    swh loop Supply Branch 1,    !- Inlet Branch 1 Name
    swh loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    swh loop Demand Mixer,    !- Name
    swh loop Demand Outlet Branch,    !- Outlet Branch Name
    swh loop Demand Branch 1,    !- Inlet Branch 1 Name
    swh loop Demand Branch 2,    !- Inlet Branch 2 Name
    swh loop Demand Branch 3,    !- Inlet Branch 3 Name
    swh loop Demand Bypass Branch;    !- Inlet Branch 4 Name

ConnectorList,
    office hot water plant Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    office hot water plant Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    office hot water plant Supply Mixer;    !- Connector 2 Name

ConnectorList,
    office hot water plant Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    office hot water plant Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    office hot water plant Demand Mixer;    !- Connector 2 Name

ConnectorList,
    swh loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    swh loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    swh loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    swh loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    swh loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    swh loop Demand Mixer;    !- Connector 2 Name

NodeList,
    S1 office back Inlet Node List,    !- Name
    Node 69;                  !- Node 1 Name

NodeList,
    S1 office core Inlet Node List,    !- Name
    Node 74;                  !- Node 1 Name

NodeList,
    S1 office front Inlet Node List,    !- Name
    Node 59;                  !- Node 1 Name

NodeList,
    S1 office left Inlet Node List,    !- Name
    Node 46;                  !- Node 1 Name

NodeList,
    S1 office right Inlet Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    S2 office back Inlet Node List,    !- Name
    Node 94;                  !- Node 1 Name

NodeList,
    S2 office core Inlet Node List,    !- Name
    Node 99;                  !- Node 1 Name

NodeList,
    S2 office front Inlet Node List,    !- Name
    Node 84;                  !- Node 1 Name

NodeList,
    S2 office left Inlet Node List,    !- Name
    Node 79;                  !- Node 1 Name

NodeList,
    S2 office right Inlet Node List,    !- Name
    Node 89;                  !- Node 1 Name

NodeList,
    office airloop Supply Outlet Nodes,    !- Name
    Node 43;                  !- Node 1 Name

NodeList,
    office airloop Demand Inlet Nodes,    !- Name
    Node 44;                  !- Node 1 Name

OutdoorAir:NodeList,
    Node 48;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    shw outdoor air node;     !- Node or NodeList Name 1

Pipe:Adiabatic,
    office pipe,              !- Name
    Node 39,                  !- Inlet Node Name
    Node 40;                  !- Outlet Node Name

Pipe:Adiabatic,
    office pipe2,             !- Name
    Node 41,                  !- Inlet Node Name
    Node 32;                  !- Outlet Node Name

Pipe:Adiabatic,
    office hot water plant Demand Inlet Pipe,    !- Name
    Node 34,                  !- Inlet Node Name
    office hot water plant Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    office hot water plant Demand Bypass Pipe,    !- Name
    office hot water plant Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    office hot water plant Demand Outlet Pipe,    !- Name
    office hot water plant Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 35;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe supply bypass,    !- Name
    Node 20,                  !- Inlet Node Name
    Node 21;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe supply outlet,    !- Name
    Node 23,                  !- Inlet Node Name
    Node 14;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand inlet,    !- Name
    Node 16,                  !- Inlet Node Name
    Node 29;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand bypass,    !- Name
    Node 27,                  !- Inlet Node Name
    Node 28;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,    !- Name
    swh loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand outlet,    !- Name
    Node 30,                  !- Inlet Node Name
    Node 17;                  !- Outlet Node Name

Pump:VariableSpeed,
    office hot water pump,    !- Name
    Node 31,                  !- Inlet Node Name
    Node 37,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    120463.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.825,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                      !- Coefficient 1 of the Part Load Performance Curve
    1.0,                      !- Coefficient 2 of the Part Load Performance Curve
    0.0,                      !- Coefficient 3 of the Part Load Performance Curve
    0.0,                      !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Pump:ConstantSpeed,
    swh pump,                 !- Name
    Node 13,                  !- Inlet Node Name
    Node 22,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    120463.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.825,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

Boiler:HotWater,
    office boiler,            !- Name
    NaturalGas,               !- Fuel Type
    Autosize,                 !- Nominal Capacity
    0.78,                     !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,    !- Normalized Boiler Efficiency Curve Name
    82.22,                    !- Design Water Outlet Temperature
    Autosize,                 !- Design Water Flow Rate
    0.0,                      !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    Node 33,                  !- Boiler Water Inlet Node Name
    Node 38,                  !- Boiler Water Outlet Node Name
    99.0,                     !- Water Outlet Upper Temperature Limit
    ConstantFlow,             !- Boiler Flow Mode
    0.0,                      !- Parasitic Electric Load
    1.0;                      !- Sizing Factor

WaterHeater:Mixed,
    shw heater,               !- Name
    0.1893,                   !- Tank Volume
    swh setpoint temp,        !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    11723.0,                  !- Heater Maximum Capacity
    0.0,                      !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.78,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    205.0,                    !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    205.0,                    !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                 !- Ambient Temperature Indicator
    Schedule Ruleset 1,       !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    shw outdoor air node,     !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 15,                  !- Use Side Inlet Node Name
    Node 19,                  !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    office hot water plant,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    office hot water plant Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 32,                  !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 31,                  !- Plant Side Inlet Node Name
    Node 32,                  !- Plant Side Outlet Node Name
    office hot water plant Supply Branches,    !- Plant Side Branch List Name
    office hot water plant Supply Connector List,    !- Plant Side Connector List Name
    Node 34,                  !- Demand Side Inlet Node Name
    Node 35,                  !- Demand Side Outlet Node Name
    office hot water plant Demand Branches,    !- Demand Side Branch List Name
    office hot water plant Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    office hot water plant high-T off list,    !- Availability Manager List Name
    ,                         !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    swh loop,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    swh loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 14,                  !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 13,                  !- Plant Side Inlet Node Name
    Node 14,                  !- Plant Side Outlet Node Name
    swh loop Supply Branches,    !- Plant Side Branch List Name
    swh loop Supply Connector List,    !- Plant Side Connector List Name
    Node 16,                  !- Demand Side Inlet Node Name
    Node 17,                  !- Demand Side Outlet Node Name
    swh loop Demand Branches,    !- Demand Side Branch List Name
    swh loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    swh loop high-T off list,    !- Availability Manager List Name
    ,                         !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    office hot water plant Heating Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    office boiler;            !- Equipment 1 Name

PlantEquipmentList,
    swh loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    shw heater;               !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    office hot water plant Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    office hot water plant Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    swh loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    office hot water plant Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    office hot water plant Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    swh loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    office oa system Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,      !- Name
    Node 14,                  !- Sensor Node Name
    100.0;                    !- Temperature

AvailabilityManager:HighTemperatureTurnOff,
    office hot water plant high-T off,    !- Name
    Node 32,                  !- Sensor Node Name
    100.0;                    !- Temperature

AvailabilityManagerAssignmentList,
    office airloopAvailability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office oa system Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    office oa system Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    swh loop high-T off list,    !- Name
    AvailabilityManager:HighTemperatureTurnOff,    !- Availability Manager 1 Object Type
    swh loop high-T off;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office hot water plant high-T off list,    !- Name
    AvailabilityManager:HighTemperatureTurnOff,    !- Availability Manager 1 Object Type
    office hot water plant high-T off;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    office hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    hot water supply temperature,    !- Schedule Name
    Node 32;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    swh setpoint temp,        !- Schedule Name
    Node 14;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office oa system SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 43,                  !- Reference Setpoint Node Name
    Node 52,                  !- Fan Inlet Node Name
    Node 43,                  !- Fan Outlet Node Name
    Node 50;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office cooling coil SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 43,                  !- Reference Setpoint Node Name
    Node 52,                  !- Fan Inlet Node Name
    Node 43,                  !- Fan Outlet Node Name
    Node 51;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office heating coil SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 43,                  !- Reference Setpoint Node Name
    Node 52,                  !- Fan Inlet Node Name
    Node 43,                  !- Fan Outlet Node Name
    Node 52;                  !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    office setpoint_manager_warmest,    !- Name
    Temperature,              !- Control Variable
    office airloop,           !- HVAC Air Loop Name
    12.7777777777778,         !- Minimum Setpoint Temperature
    21.1111111111111,         !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    Node 43;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Water Use Equipment 1,    !- Name
    General,                  !- EndUse Subcategory
    8.65530793054721e-06,     !- Peak Flow Rate
    office water use year,    !- Flow Rate Fraction Schedule Name
    swh target temp,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    S1 office core,           !- Zone Name
    swh equipment sensible,    !- Sensible Fraction Schedule Name
    swh equipment latent;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Water Use Equipment 2,    !- Name
    General,                  !- EndUse Subcategory
    8.65530793054721e-06,     !- Peak Flow Rate
    office water use year,    !- Flow Rate Fraction Schedule Name
    swh target temp,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    S2 office core,           !- Zone Name
    swh equipment sensible,    !- Sensible Fraction Schedule Name
    swh equipment latent;     !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 18,                  !- Inlet Node Name
    Node 24,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Water Use Equipment 1;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 25,                  !- Inlet Node Name
    Node 26,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Water Use Equipment 2;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    CoilClgDXDblQRatio_fCFMRatio,    !- Name
    0.472786,                 !- Coefficient1 Constant
    1.24334,                  !- Coefficient2 x
    -1.03871,                 !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    100.0,                    !- Maximum Value of x
    0.47;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXDblEIRRatio_fCFMRatio,    !- Name
    1.00795,                  !- Coefficient1 Constant
    0.345441,                 !- Coefficient2 x
    -0.692289,                !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    100.0;                    !- Maximum Value of x

Curve:Quadratic,
    CoilClgDXEIRRatio_fQFrac,    !- Name
    0.0,                      !- Coefficient1 Constant
    5.1091,                   !- Coefficient2 x
    -8.5515,                  !- Coefficient3 x2
    0.7,                      !- Minimum Value of x
    1.0,                      !- Maximum Value of x
    0.92,                     !- Minimum Curve Output
    1.0;                      !- Maximum Curve Output

Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,    !- Name
    0.6267,                   !- Coefficient1 Constant
    0.674,                    !- Coefficient2 x
    -0.3073,                  !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    100.0,                    !- Maximum Value of x
    0.75;                     !- Minimum Curve Output

Curve:Quadratic,
    RACK2_RackCOPfTCurve,     !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    50.0;                     !- Maximum Value of x

Curve:Cubic,
    latent case credit curve,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    6.02558e-05,              !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,    !- Name
    0.86779,                  !- Coefficient1 Constant
    0.014245,                 !- Coefficient2 x
    0.000554,                 !- Coefficient3 x2
    -0.007569,                !- Coefficient4 y
    3.2e-05,                  !- Coefficient5 y2
    -0.000191,                !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.29;                     !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,    !- Name
    0.116709,                 !- Coefficient1 Constant
    0.028458,                 !- Coefficient2 x
    -0.000411,                !- Coefficient3 x2
    0.021422,                 !- Coefficient4 y
    0.000162,                 !- Coefficient5 y2
    -0.00068,                 !- Coefficient6 xy
    13.89,                    !- Minimum Value of x
    25.0,                     !- Maximum Value of x
    23.89,                    !- Minimum Value of y
    46.11,                    !- Maximum Value of y
    0.77,                     !- Minimum Curve Output
    1.33;                     !- Maximum Curve Output

CurrencyType,
    USD;                      !- Monetary Unit

UtilityCost:Tariff,
    ExampleA-Gas,             !- Name
    Gas:Facility,             !- Output Meter Name
    Therm,                    !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    30.0;                     !- Monthly Charge or Variable Name

UtilityCost:Charge:Simple,
    FlatEnergyCharge-Gas,     !- Utility Cost Charge Simple Name
    ExampleA-Gas,             !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.99446;                  !- Cost per Unit Value or Variable Name

LifeCycleCost:Parameters,
    {d588832a-96a9-4022-b25d-ed8ebe045ad6},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;    !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    0.56,                     !- Tolerance for Time Heating Setpoint Not Met
    0.56;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:SQLite,
    SimpleAndTabular;         !- Option Type

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    3.167;                    !- Source Energy Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    m3,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    1.084;                    !- Source Energy Factor


Output:Meter,Electricity:Facility,Monthly; !- [J]
Output:Meter,Gas:Facility,Monthly; !- [J]

! Output:Variable,*,Zone Mean Air Temperature,Timestep;

! Output:Variable,Node 84,System Node Temperature,Timestep; ! s2_front
! Output:Variable,Node 79,System Node Temperature,Timestep; ! s2_left
! Output:Variable,Node 89,System Node Temperature,Timestep; ! s2_right
! Output:Variable,Node 94,System Node Temperature,Timestep; ! s2_back

! Output:Variable,Node 84,System Node Mass Flow Rate,Timestep; ! s2_front
! Output:Variable,Node 79,System Node Mass Flow Rate,Timestep; ! s2_left
! Output:Variable,Node 89,System Node Mass Flow Rate,Timestep; ! s2_right
! Output:Variable,Node 94,System Node Mass Flow Rate,Timestep; ! s2_back

! Output:Variable,Node 84,System Node Humidity Ratio,Timestep; ! s2_front
! Output:Variable,Node 79,System Node Humidity Ratio,Timestep; ! s2_left
! Output:Variable,Node 89,System Node Humidity Ratio,Timestep; ! s2_right
! Output:Variable,Node 94,System Node Humidity Ratio,Timestep; ! s2_back

! Output:Variable,Node 84,System Node CO2 Concentration,Timestep; ! s2_front
! Output:Variable,Node 79,System Node CO2 Concentration,Timestep; ! s2_left
! Output:Variable,Node 89,System Node CO2 Concentration,Timestep; ! s2_right
! Output:Variable,Node 94,System Node CO2 Concentration,Timestep; ! s2_back