  Version,8.9;

  LifeCycleCost:Parameters,
    {045206a3-96fa-4b0f-b899-504b9825af09},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation

  Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    S1 office back,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office back back_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office back,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office back back_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.7801708486842,21.5526,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    25.7801708486842,21.5526,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    6.54872915131579,21.5526,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    6.54872915131579,21.5526,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office back floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office back,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office back front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office back left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office back right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office back roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum back_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office back Thermostat,  !- Name
    S1 office back,          !- Zone or ZoneList Name
    S1 office back Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 office back Thermostat Schedule,  !- Name
    S1 office back Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    S1 office back Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    15.5556,                 !- Value Until Time 6
    07:00,                   !- Time 7
    15.5556,                 !- Value Until Time 7
    08:00,                   !- Time 8
    15.5556,                 !- Value Until Time 8
    09:00,                   !- Time 9
    15.5556,                 !- Value Until Time 9
    10:00,                   !- Time 10
    15.5556,                 !- Value Until Time 10
    11:00,                   !- Time 11
    15.5556,                 !- Value Until Time 11
    12:00,                   !- Time 12
    15.5556,                 !- Value Until Time 12
    13:00,                   !- Time 13
    15.5556,                 !- Value Until Time 13
    14:00,                   !- Time 14
    15.5556,                 !- Value Until Time 14
    15:00,                   !- Time 15
    15.5556,                 !- Value Until Time 15
    16:00,                   !- Time 16
    15.5556,                 !- Value Until Time 16
    17:00,                   !- Time 17
    15.5556,                 !- Value Until Time 17
    18:00,                   !- Time 18
    15.5556,                 !- Value Until Time 18
    19:00,                   !- Time 19
    15.5556,                 !- Value Until Time 19
    20:00,                   !- Time 20
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24
    15.5556;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24
    15.5556;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    15.5556,                 !- Value Until Time 6
    07:00,                   !- Time 7
    15.5556,                 !- Value Until Time 7
    08:00,                   !- Time 8
    15.5556,                 !- Value Until Time 8
    09:00,                   !- Time 9
    15.5556,                 !- Value Until Time 9
    10:00,                   !- Time 10
    15.5556,                 !- Value Until Time 10
    11:00,                   !- Time 11
    15.5556,                 !- Value Until Time 11
    12:00,                   !- Time 12
    15.5556,                 !- Value Until Time 12
    13:00,                   !- Time 13
    15.5556,                 !- Value Until Time 13
    14:00,                   !- Time 14
    15.5556,                 !- Value Until Time 14
    15:00,                   !- Time 15
    15.5556,                 !- Value Until Time 15
    16:00,                   !- Time 16
    15.5556,                 !- Value Until Time 16
    17:00,                   !- Time 17
    15.5556,                 !- Value Until Time 17
    18:00,                   !- Time 18
    15.5556,                 !- Value Until Time 18
    19:00,                   !- Time 19
    15.5556,                 !- Value Until Time 19
    20:00,                   !- Time 20
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24
    15.5556;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    29.4444,                 !- Value Until Time 6
    07:00,                   !- Time 7
    29.4444,                 !- Value Until Time 7
    08:00,                   !- Time 8
    29.4444,                 !- Value Until Time 8
    09:00,                   !- Time 9
    29.4444,                 !- Value Until Time 9
    10:00,                   !- Time 10
    29.4444,                 !- Value Until Time 10
    11:00,                   !- Time 11
    29.4444,                 !- Value Until Time 11
    12:00,                   !- Time 12
    29.4444,                 !- Value Until Time 12
    13:00,                   !- Time 13
    29.4444,                 !- Value Until Time 13
    14:00,                   !- Time 14
    29.4444,                 !- Value Until Time 14
    15:00,                   !- Time 15
    29.4444,                 !- Value Until Time 15
    16:00,                   !- Time 16
    29.4444,                 !- Value Until Time 16
    17:00,                   !- Time 17
    29.4444,                 !- Value Until Time 17
    18:00,                   !- Time 18
    29.4444,                 !- Value Until Time 18
    19:00,                   !- Time 19
    29.4444,                 !- Value Until Time 19
    20:00,                   !- Time 20
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24
    29.4444;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24
    29.4444;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    29.4444,                 !- Value Until Time 6
    07:00,                   !- Time 7
    29.4444,                 !- Value Until Time 7
    08:00,                   !- Time 8
    29.4444,                 !- Value Until Time 8
    09:00,                   !- Time 9
    29.4444,                 !- Value Until Time 9
    10:00,                   !- Time 10
    29.4444,                 !- Value Until Time 10
    11:00,                   !- Time 11
    29.4444,                 !- Value Until Time 11
    12:00,                   !- Time 12
    29.4444,                 !- Value Until Time 12
    13:00,                   !- Time 13
    29.4444,                 !- Value Until Time 13
    14:00,                   !- Time 14
    29.4444,                 !- Value Until Time 14
    15:00,                   !- Time 15
    29.4444,                 !- Value Until Time 15
    16:00,                   !- Time 16
    29.4444,                 !- Value Until Time 16
    17:00,                   !- Time 17
    29.4444,                 !- Value Until Time 17
    18:00,                   !- Time 18
    29.4444,                 !- Value Until Time 18
    19:00,                   !- Time 19
    29.4444,                 !- Value Until Time 19
    20:00,                   !- Time 20
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24
    29.4444;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S1 office back,          !- Zone Name
    S1 office back Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office back Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 70;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office back Inlet Node List,  !- Name
    Node 69;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 3,   !- Name
    Node 69,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 3;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 3,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 71,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 3,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 69,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 3,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 67,                 !- Water Inlet Node Name
    Node 68,                 !- Water Outlet Node Name
    office terminal 3 Damper Outlet,  !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

  Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S1 office back Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 3,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S1 office back,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office back Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S1 office back Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office back,          !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office back Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    S1 office core,          !- Zone 2 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 2
    S1 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    S1 office front,         !- Zone 3 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 3
    S1 office front Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    S1 office left,          !- Zone 4 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 4
    S1 office left Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    S1 office right,         !- Zone 5 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 5
    S1 office right Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    S2 office back,          !- Zone 6 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 6
    S2 office back Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    S2 office core,          !- Zone 7 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 7
    S2 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    S2 office front,         !- Zone 8 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 8
    S2 office front Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    S2 office left,          !- Zone 9 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 9
    S2 office left Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    S2 office right,         !- Zone 10 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 10
    S2 office right Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

  DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.00849505,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S1 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office core back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office core,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum core_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office core Thermostat,  !- Name
    S1 office core,          !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 office core Thermostat Schedule,  !- Name
    S1 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S1 office core,          !- Zone Name
    S1 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 75;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office core Inlet Node List,  !- Name
    Node 74;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 4,   !- Name
    Node 74,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 4;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 4,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 76,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 4,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 74,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 4,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 72,                 !- Water Inlet Node Name
    Node 73,                 !- Water Outlet Node Name
    office terminal 4 Damper Outlet,  !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S1 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 4,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S1 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S1 office front,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office front back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office front floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office front,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office front front_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office front,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office front front_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.54872915131579,0,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    6.54872915131579,0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    25.7801708486842,0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    25.7801708486842,0,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office front left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office front right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office front roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum front_floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office front Thermostat,  !- Name
    S1 office front,         !- Zone or ZoneList Name
    S1 office front Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

  Schedule:Compact,
    S1 office front Thermostat Schedule,  !- Name
    S1 office front Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office front Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ! ThermostatSetpoint:DualSetpoint,
  !   office thermostat,       !- Name
  !   office heating year,     !- Heating Setpoint Temperature Schedule Name
  !   office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S1 office front,         !- Zone Name
    S1 office front Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office front Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 60;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office front Inlet Node List,  !- Name
    Node 59;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 1,   !- Name
    Node 59,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 1;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 1,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 61,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 1,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 59,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 57,                 !- Water Inlet Node Name
    Node 58,                 !- Water Outlet Node Name
    office terminal 1 Damper Outlet,  !- Air Inlet Node Name
    Node 59,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S1 office front Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 1,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S1 office front,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office front Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S1 office front Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S1 office left,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office left back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office left floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office left,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office left front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office left left_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office left,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office left left_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,17.1867805657895,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.1867805657895,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.36581943421053,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.36581943421053,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office left right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office left roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum left_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office left Thermostat,  !- Name
    S1 office left,          !- Zone or ZoneList Name
    S1 office left Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 office left Thermostat Schedule,  !- Name
    S1 office left Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office left Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S1 office left,          !- Zone Name
    S1 office left Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office left Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 56;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office left Inlet Node List,  !- Name
    Node 46;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal,     !- Name
    Node 46,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal;         !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal,         !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 55,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 46,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 53,                 !- Water Inlet Node Name
    Node 54,                 !- Water Outlet Node Name
    office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 46,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S1 office left Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S1 office left,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office left Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S1 office left Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S1 office right,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office right back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office right floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office right,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office right front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office right left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,0,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office right right_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office right,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office right right_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.3289,4.36581943421053,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,4.36581943421053,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,17.1867805657895,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,17.1867805657895,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office right roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum right_floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office right Thermostat,  !- Name
    S1 office right,         !- Zone or ZoneList Name
    S1 office right Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S1 office right Thermostat Schedule,  !- Name
    S1 office right Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office right Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


  ZoneHVAC:EquipmentConnections,
    S1 office right,         !- Zone Name
    S1 office right Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office right Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 65;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office right Inlet Node List,  !- Name
    Node 64;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 2,   !- Name
    Node 64,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 2;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 2,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 66,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 2,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 64,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 2,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 62,                 !- Water Inlet Node Name
    Node 63,                 !- Water Outlet Node Name
    office terminal 2 Damper Outlet,  !- Air Inlet Node Name
    Node 64,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S1 office right Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 2,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S1 office right,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office right Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S1 office right Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S1 plenum,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 plenum back_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office back floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum back_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum back_wall,     !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum core_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum core_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum front_floor,   !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum front_wall,    !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum left_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office left floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum left_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum left_wall,     !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum right_ceiling, !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office right floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum right_floor,   !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,2.74,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,2.74,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum right_wall,    !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,2.74,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,2.74;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 plenum south_ceiling, !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office front floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    S2 office back,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office back back_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office back,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office back back_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.7801708486842,21.5526,6.08,  !- X,Y,Z ==> Vertex 1 {m}
    25.7801708486842,21.5526,4.56,  !- X,Y,Z ==> Vertex 2 {m}
    6.54872915131579,21.5526,4.56,  !- X,Y,Z ==> Vertex 3 {m}
    6.54872915131579,21.5526,6.08;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office back floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum back_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office back front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office back left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office left back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office back right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office right back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office back roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S2 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 plenum back_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office back Thermostat,  !- Name
    S2 office back,          !- Zone or ZoneList Name
    S2 office back Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S2 office back Thermostat Schedule,  !- Name
    S2 office back Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office back Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S2 office back,          !- Zone Name
    S2 office back Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office back Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 95;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office back Inlet Node List,  !- Name
    Node 94;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 8,   !- Name
    Node 94,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 8;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 8,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 8 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 96,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 8,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 94,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 8,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 92,                 !- Water Inlet Node Name
    Node 93,                 !- Water Outlet Node Name
    office terminal 8 Damper Outlet,  !- Air Inlet Node Name
    Node 94,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office back Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 8,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S2 office back,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office back Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S2 office back Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S2 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office core back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office back front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum core_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office front back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office left right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office right left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 plenum core_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office core Thermostat,  !- Name
    S2 office core,          !- Zone or ZoneList Name
    S2 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S2 office core Thermostat Schedule,  !- Name
    S2 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S2 office core,          !- Zone Name
    S2 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 100;                !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office core Inlet Node List,  !- Name
    Node 99;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 9,   !- Name
    Node 99,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 9;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 9,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 9 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 101,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 9,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 99,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 9,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 97,                 !- Water Inlet Node Name
    Node 98,                 !- Water Outlet Node Name
    office terminal 9 Damper Outlet,  !- Air Inlet Node Name
    Node 99,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 9,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S2 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S2 office front,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office front back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office front floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum south_ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office front front_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office front,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office front front_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.54872915131579,0,6.08,  !- X,Y,Z ==> Vertex 1 {m}
    6.54872915131579,0,4.56,  !- X,Y,Z ==> Vertex 2 {m}
    25.7801708486842,0,4.56,  !- X,Y,Z ==> Vertex 3 {m}
    25.7801708486842,0,6.08;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office front left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office left front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office front right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall,  !- Construction Name
    S2 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office right front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office front roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S2 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 plenum front_floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office front Thermostat,  !- Name
    S2 office front,         !- Zone or ZoneList Name
    S2 office front Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S2 office front Thermostat Schedule,  !- Name
    S2 office front Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office front Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S2 office front,         !- Zone Name
    S2 office front Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office front Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 85;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office front Inlet Node List,  !- Name
    Node 84;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 6,   !- Name
    Node 84,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 6;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 6,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 6 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 86,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 6,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 84,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 6,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 82,                 !- Water Inlet Node Name
    Node 83,                 !- Water Outlet Node Name
    office terminal 6 Damper Outlet,  !- Air Inlet Node Name
    Node 84,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office front Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 6,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S2 office front,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office front Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S2 office front Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S2 office left,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office left back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office back left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office left floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum left_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office left front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office front left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office left left_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office left,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office left left_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,17.1867805657895,6.08,  !- X,Y,Z ==> Vertex 1 {m}
    0,17.1867805657895,4.56,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.36581943421053,4.56,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.36581943421053,6.08;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office left right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office left roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S2 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 plenum left_floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office left Thermostat,  !- Name
    S2 office left,          !- Zone or ZoneList Name
    S2 office left Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S2 office left Thermostat Schedule,  !- Name
    S2 office left Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office left Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S2 office left,          !- Zone Name
    S2 office left Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office left Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 80;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office left Inlet Node List,  !- Name
    Node 79;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 5,   !- Name
    Node 79,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 5;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 5,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 81,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 5,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 79,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 5,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 77,                 !- Water Inlet Node Name
    Node 78,                 !- Water Outlet Node Name
    office terminal 5 Damper Outlet,  !- Air Inlet Node Name
    Node 79,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office left Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 5,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S2 office left,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office left Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S2 office left Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S2 office right,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office right back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office back right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office right floor,   !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 plenum right_ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,3.66;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office right front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office front right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office right left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall NACM_Interior Wall Reversed,  !- Construction Name
    S2 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,16.5526,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office right right_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office right,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,3.66,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,3.66,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office right right_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.3289,4.36581943421053,6.08,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,4.36581943421053,4.56,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,17.1867805657895,4.56,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,17.1867805657895,6.08;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office right roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling Metal roof,  !- Construction Name
    S2 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 plenum right_floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office right Thermostat,  !- Name
    S2 office right,         !- Zone or ZoneList Name
    S2 office right Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;     !- Control 1 Name

  Schedule:Compact,
    S2 office right Thermostat Schedule,  !- Name
    S2 office right Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office right Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ZoneHVAC:EquipmentConnections,
    S2 office right,         !- Zone Name
    S2 office right Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office right Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 90;                 !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office right Inlet Node List,  !- Name
    Node 89;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU office terminal 7,   !- Name
    Node 89,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 7;       !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 7,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 7 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 91,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    office hot water reheat coil 7,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 89,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    office hot water reheat coil 7,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 87,                 !- Water Inlet Node Name
    Node 88,                 !- Water Outlet Node Name
    office terminal 7 Damper Outlet,  !- Air Inlet Node Name
    Node 89,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office right Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office terminal 7,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  Sizing:Zone,
    S2 office right,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office right Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    S2 office right Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    S2 plenum,               !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 plenum back_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S2 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office back roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,16.5526,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    5,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum back_wall,     !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,7.32,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,21.5526,7.32,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum core_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S2 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    5,5,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum front_floor,   !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S2 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office front roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    5,5,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum front_wall,    !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,7.32,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,7.32,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum left_floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S2 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office left roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,21.5526,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    5,16.5526,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    5,5,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum left_wall,     !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,7.32,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,7.32,  !- X,Y,Z ==> Vertex 3 {m}
    0,21.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum right_floor,   !- Name
    Floor,                   !- Surface Type
    office ceiling Metal roof Reversed,  !- Construction Name
    S2 plenum,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office right roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,0,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    27.3289,5,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    27.3289,16.5526,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum right_wall,    !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,21.5526,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,7.32,  !- X,Y,Z ==> Vertex 2 {m}
    32.3289,0,7.32,  !- X,Y,Z ==> Vertex 3 {m}
    32.3289,0,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 plenum whole_ceiling, !- Name
    Roof,                    !- Surface Type
    office roof Metal roof,  !- Construction Name
    S2 plenum,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.3289,0,7.32,  !- X,Y,Z ==> Vertex 1 {m}
    32.3289,21.5526,7.32,  !- X,Y,Z ==> Vertex 2 {m}
    0,21.5526,7.32,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,7.32;  !- X,Y,Z ==> Vertex 4 {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Timestep,6;

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet - 3/4 in.,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.045518322,             !- Conductivity {W/m-K}
    288.3323407,             !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in. 1,!- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Insulation 1m,           !- Name
    Smooth,                  !- Roughness
    1,                       !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in.,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.37,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in. 1,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.37,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    NACM_Gypsum Board 5/8in, !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    office ceiling 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.05699700906081,        !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext floor 1 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.05699700906081,        !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext wall 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.05699700906081,        !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office int floor 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.05699700906081,        !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office int wall 1 NACM_Gypsum Board 5/8in,  !- Name
    MediumRough,             !- Roughness
    0.015926410119201,       !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    office roof 2 Insulation,!- Name
    Smooth,                  !- Roughness
    0.05699700906081,        !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Plywood - 5/8 in.,       !- Name
    Smooth,                  !- Roughness
    0.016002,                !- Thickness {m}
    0.115440002,             !- Conductivity {W/m-K}
    480.5539012,             !- Density {kg/m3}
    1884.06,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch Furnishings,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in.,        !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in. 1,      !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,  !- Name
    5.67826,                 !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.81;                    !- Visible Transmittance

  Construction,
    ext wall Adiabatic Construction,  !- Name
    Insulation 1m;           !- Outside Layer

  Construction,
    int furnishing interior furnishing,  !- Name
    Std Wood 6inch Furnishings;  !- Outside Layer

  Construction,
    office ceiling Metal roof,  !- Name
    Metal Standing Seam - 1/16 in. 1,  !- Outside Layer
    office ceiling 2 Insulation;  !- Layer 2

  Construction,
    office ceiling Metal roof Reversed,  !- Name
    office ceiling 2 Insulation,  !- Outside Layer
    Metal Standing Seam - 1/16 in. 1;  !- Layer 2

  Construction,
    office ext floor Ground Floor,  !- Name
    office ext floor 1 Insulation,  !- Outside Layer
    Plywood - 5/8 in.,       !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3

  Construction,
    office ext wall Metal framed walls,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    office ext wall 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 1/2 in.;  !- Layer 4

  Construction,
    office int floor Metal framed walls,  !- Name
    Stucco - 7/8 in. 1,      !- Outside Layer
    office int floor 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 3
    Gypsum Board - 1/2 in. 1;!- Layer 4

  Construction,
    office int floor Metal framed walls Reversed,  !- Name
    Gypsum Board - 1/2 in. 1,!- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 2
    office int floor 2 Insulation,  !- Layer 3
    Stucco - 7/8 in. 1;      !- Layer 4

  Construction,
    office int wall NACM_Interior Wall,  !- Name
    office int wall 1 NACM_Gypsum Board 5/8in,  !- Outside Layer
    NACM_Gypsum Board 5/8in; !- Layer 2

  Construction,
    office int wall NACM_Interior Wall Reversed,  !- Name
    NACM_Gypsum Board 5/8in, !- Outside Layer
    office int wall 1 NACM_Gypsum Board 5/8in;  !- Layer 2

  Construction,
    office roof Metal roof,  !- Name
    Metal Standing Seam - 1/16 in.,  !- Outside Layer
    office roof 2 Insulation;!- Layer 2

  Construction,
    office Window construction_simple glazing,  !- Name
    office Window material_simple glazing;  !- Outside Layer

  ScheduleTypeLimits,
    activity_level,          !- Name
    0,                       !- Lower Limit Value
    600,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    any_number;              !- Name

  ScheduleTypeLimits,
    fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    positive_number,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    shw_temp,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,CBES Always Off Schedule,on_off,0;

  Schedule:Constant,hot water supply temperature,shw_temp,82.22;

  Schedule:Constant,office max oa schedule,fractional,1;

  Schedule:Constant,swh equipment latent,fractional,0.05;

  Schedule:Constant,swh equipment sensible,fractional,0.2;

  Schedule:Constant,swh setpoint temp,shw_temp,57.2222;

  Schedule:Constant,swh target temp,shw_temp,43.3;

  Schedule:Constant,water heating coil deck temp,temp_setpoint,12.78;

  Schedule:Day:Interval,
    office activity week 0 Friday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Holiday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Monday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Saturday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Summer design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Sunday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Thursday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Tuesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Wednesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Winter design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24
    131.882;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24
    23.8889;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24
    21.1111;                 !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.104,                   !- Value Until Time 8
    09:00,                   !- Time 9
    0.208,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.208,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.208,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.208,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.208,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.208,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.208,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.208,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.208,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.208,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,  !- Name
