    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office water use year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office water use week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    whole building ext_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building ext_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    S1 office back Thermostat Schedule,  !- Name
    S1 office back Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office core Thermostat Schedule,  !- Name
    S1 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office front Thermostat Schedule,  !- Name
    S1 office front Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office left Thermostat Schedule,  !- Name
    S1 office left Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office right Thermostat Schedule,  !- Name
    S1 office right Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    TwoSeasonSchedule-F,     !- Name
    number,                  !- Schedule Type Limits Name
    Through: 06/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    TimeOfDaySchedule-F,     !- Name
    number,                  !- Schedule Type Limits Name
    Through: 06/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:30,             !- Field 3
    3,                       !- Field 4
    Until: 21:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 09/30,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 8:30,             !- Field 11
    3,                       !- Field 12
    Until: 12:30,            !- Field 13
    4,                       !- Field 14
    Until: 18:00,            !- Field 15
    1,                       !- Field 16
    Until: 21:30,            !- Field 17
    4,                       !- Field 18
    Until: 24:00,            !- Field 19
    3,                       !- Field 20
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 8:30,             !- Field 23
    3,                       !- Field 24
    Until: 21:30,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    3;                       !- Field 28


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CBES Always Off Schedule,!- Name
    on_off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    office S1 office back max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    office S1 office core max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    office S1 office front max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    office S1 office left max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    office S1 office right max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    swh equipment latent,    !- Name
    fractional,              !- Schedule Type Limits Name
    0.05;                    !- Hourly Value

Schedule:Constant,
    swh equipment sensible,  !- Name
    fractional,              !- Schedule Type Limits Name
    0.2;                     !- Hourly Value

Schedule:Constant,
    swh setpoint temp,       !- Name
    shw_temp,                !- Schedule Type Limits Name
    60;                      !- Hourly Value

Schedule:Constant,
    swh target temp,         !- Name
    shw_temp,                !- Schedule Type Limits Name
    43.3;                    !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Insulation 1m,           !- Name
    Smooth,                  !- Roughness
    1,                       !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    office ext floor 1 SO25A_HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2838315,               !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum,      !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 1,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 2,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 3,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 4,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1IN Stucco,        !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_8IN CONCRETE HW,   !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_AtticFloor NonRes Insulation,  !- Name
    MediumRough,             !- Roughness
    0.145813765,             !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.065686483,             !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_Metal Decking,     !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    SO25A_Roof Membrane,     !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_Std AC02,          !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Std Wood 6inch Furnishings,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    SO25A_CP02 CARPET PAD,   !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,  !- Name
    3.35002,                 !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ext wall Adiabatic Construction,  !- Name
    Insulation 1m;           !- Outside Layer

Construction,
    int furnishing interior furnishing,  !- Name
    Std Wood 6inch Furnishings;  !- Outside Layer

Construction,
    office ceiling SO25A_DropCeiling,  !- Name
    SO25A_Std AC02;          !- Outside Layer

Construction,
    office ext floor SO25A_ext-slab,  !- Name
    office ext floor 1 SO25A_HW CONCRETE,  !- Outside Layer
    SO25A_CP02 CARPET PAD;   !- Layer 2

Construction,
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Name
    SO25A_1IN Stucco,        !- Outside Layer
    SO25A_8IN CONCRETE HW,   !- Layer 2
    SO25A_Mass NonRes Wall Insulation,  !- Layer 3
    SO25A_1/2IN Gypsum;      !- Layer 4

Construction,
    office int floor SO25A_Attic Non-res Floor,  !- Name
    SO25A_1/2IN Gypsum 3,    !- Outside Layer
    SO25A_AtticFloor NonRes Insulation,  !- Layer 2
    SO25A_1/2IN Gypsum 4;    !- Layer 3

Construction,
    office int floor SO25A_Attic Non-res Floor Reversed,  !- Name
    SO25A_1/2IN Gypsum 4,    !- Outside Layer
    SO25A_AtticFloor NonRes Insulation,  !- Layer 2
    SO25A_1/2IN Gypsum 3;    !- Layer 3

Construction,
    office int wall SO25A_int-walls,  !- Name
    SO25A_1/2IN Gypsum 1,    !- Outside Layer
    SO25A_1/2IN Gypsum 2;    !- Layer 2

Construction,
    office int wall SO25A_int-walls Reversed,  !- Name
    SO25A_1/2IN Gypsum 2,    !- Outside Layer
    SO25A_1/2IN Gypsum 1;    !- Layer 2

Construction,
    office roof SO25A_Attic Non-res Roof,  !- Name
    SO25A_Roof Membrane,     !- Outside Layer
    SO25A_Metal Decking;     !- Layer 2

Construction,
    office Window construction_simple glazing,  !- Name
    office Window material_simple glazing;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    S1 attic,                !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    S1 office back,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office front,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office left,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office right,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    office space type,       !- Name
    S1 office back,          !- Zone 1 Name
    S1 office core,          !- Zone 2 Name
    S1 office front,         !- Zone 3 Name
    S1 office left,          !- Zone 4 Name
    S1 office right;         !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    S1 attic back ext floor, !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    58.2316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    87.0475,                 !- Vertex 2 X-coordinate {m}
    58.2316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic back floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic back roof,      !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    58.2316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    28.8158,                 !- Vertex 2 X-coordinate {m}
    28.8158,                 !- Vertex 2 Y-coordinate {m}
    12.8638533219418,        !- Vertex 2 Z-coordinate {m}
    57.6317,                 !- Vertex 3 X-coordinate {m}
    28.8158,                 !- Vertex 3 Y-coordinate {m}
    12.8638533219418,        !- Vertex 3 Z-coordinate {m}
    87.0475,                 !- Vertex 4 X-coordinate {m}
    58.2316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic core floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front ext floor,!- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    87.0475,                 !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    -0.6,                    !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front roof,     !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    87.0475,                 !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    57.6317,                 !- Vertex 2 X-coordinate {m}
    28.8158,                 !- Vertex 2 Y-coordinate {m}
    12.8638533219418,        !- Vertex 2 Z-coordinate {m}
    28.8158,                 !- Vertex 3 X-coordinate {m}
    28.8158,                 !- Vertex 3 Y-coordinate {m}
    12.8638533219418,        !- Vertex 3 Z-coordinate {m}
    -0.6,                    !- Vertex 4 X-coordinate {m}
    -0.6,                    !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left ext floor, !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    58.2316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left roof,      !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    28.8158,                 !- Vertex 2 X-coordinate {m}
    28.8158,                 !- Vertex 2 Y-coordinate {m}
    12.8638533219418,        !- Vertex 2 Z-coordinate {m}
    -0.6,                    !- Vertex 3 X-coordinate {m}
    58.2316,                 !- Vertex 3 Y-coordinate {m}
    3.05;                    !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right ext floor,!- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    87.0475,                 !- Vertex 1 X-coordinate {m}
    58.2316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    87.0475,                 !- Vertex 2 X-coordinate {m}
    -0.6,                    !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right roof,     !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    87.0475,                 !- Vertex 1 X-coordinate {m}
    58.2316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    57.6317,                 !- Vertex 2 X-coordinate {m}
    28.8158,                 !- Vertex 2 Y-coordinate {m}
    12.8638533219418,        !- Vertex 2 Z-coordinate {m}
    87.0475,                 !- Vertex 3 X-coordinate {m}
    -0.6,                    !- Vertex 3 Y-coordinate {m}
    3.05;                    !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back back_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office back,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office back,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic back floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office core,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic core floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office front,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front front_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office front,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic front floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office left,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left left_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office left,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic left floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    52.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    52.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office right,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    52.6316,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.4475,                 !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.4475,                 !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right right_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office right,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic right floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.4475,                 !- Vertex 1 X-coordinate {m}
    52.6316,                 !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    81.4475,                 !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    S1 office back back_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.0675554680647,        !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    10.0675554680647,        !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    4.34036119860197,        !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    4.34036119860197,        !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.4754721347314,        !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    24.4754721347314,        !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    18.7482778652686,        !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    18.7482778652686,        !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    38.883388801398,         !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    38.883388801398,         !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    33.1561945319353,        !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    33.1561945319353,        !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.2913054680647,        !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    53.2913054680647,        !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    47.564111198602,         !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    47.564111198602,         !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_5,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    67.6992221347314,        !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    67.6992221347314,        !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    61.9720278652686,        !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    61.9720278652686,        !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_6,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    82.107138801398,         !- Vertex 1 X-coordinate {m}
    57.6316,                 !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    82.107138801398,         !- Vertex 2 X-coordinate {m}
    57.6316,                 !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    76.3799445319353,        !- Vertex 3 X-coordinate {m}
    57.6316,                 !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    76.3799445319353,        !- Vertex 4 X-coordinate {m}
    57.6316,                 !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    75.7106636266447,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    75.7106636266447,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    82.7764197066886,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    82.7764197066886,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    61.3027469599781,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    61.3027469599781,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    68.3685030400219,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    68.3685030400219,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.8948302933114,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    46.8948302933114,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    53.9605863733553,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    53.9605863733553,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.4869136266447,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    32.4869136266447,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    39.5526697066886,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    39.5526697066886,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_5,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    18.0789969599781,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    18.0789969599781,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    25.1447530400219,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    25.1447530400219,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_6,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.6710802933114,         !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    3.6710802933114,         !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    10.7368363733553,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    10.7368363733553,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    10.0675438222039,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    10.0675438222039,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.34035617779605,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.34035617779605,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    24.4754438222039,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    24.4754438222039,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    18.7482561777961,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    18.7482561777961,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    38.8833438222039,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    38.8833438222039,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    33.156156177796,         !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    33.156156177796,         !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.2912438222039,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.2912438222039,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    47.5640561777961,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    47.5640561777961,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    47.5640561777961,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    47.5640561777961,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    53.2912438222039,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    53.2912438222039,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    33.1561561777961,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    33.1561561777961,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    38.8833438222039,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    38.8833438222039,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    18.7482561777961,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    18.7482561777961,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    24.4754438222039,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    24.4754438222039,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    86.4475,                 !- Vertex 1 X-coordinate {m}
    4.34035617779605,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    86.4475,                 !- Vertex 2 X-coordinate {m}
    4.34035617779605,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    86.4475,                 !- Vertex 3 X-coordinate {m}
    10.0675438222039,        !- Vertex 3 Y-coordinate {m}
    0.9,                     !- Vertex 3 Z-coordinate {m}
    86.4475,                 !- Vertex 4 X-coordinate {m}
    10.0675438222039,        !- Vertex 4 Y-coordinate {m}
    2.42;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    S1 office right Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office right,         !- Zone Name
    526.316;                 !- Surface Area {m2}

InternalMass,
    S1 office back Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office back,          !- Zone Name
    814.475;                 !- Surface Area {m2}

InternalMass,
    S1 office left Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office left,          !- Zone Name
    526.316;                 !- Surface Area {m2}

InternalMass,
    S1 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office core,          !- Zone Name
    7282.633482;             !- Surface Area {m2}

InternalMass,
    S1 office front Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office front,         !- Zone Name
    814.475;                 !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    office people,           !- Name
    office space type,       !- Zone or ZoneList Name
    office occupancy year,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    office activity year;    !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    office lights,           !- Name
    office space type,       !- Zone or ZoneList Name
    office int_lighting year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    office electric equipment,  !- Name
    office space type,       !- Zone or ZoneList Name
    office plug loads year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    exterior lights,         !- Name
    whole building ext_lighting year,  !- Schedule Name
    27504,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    exterior lights;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.0125,                  !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    S1 office back Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office front Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office left Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office right Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    S1 office back,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office back Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office front,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office front Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office left,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office left Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office right,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office right Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    office S1 office back airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    office S1 office core airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    office S1 office front airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    office S1 office left airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    office S1 office right airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    swh loop,                !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    S1 office back Thermostat,  !- Name
    S1 office back,          !- Zone or ZoneList Name
    S1 office back Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office core Thermostat,  !- Name
    S1 office core,          !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office front Thermostat,  !- Name
    S1 office front,         !- Zone or ZoneList Name
    S1 office front Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office left Thermostat,  !- Name
    S1 office left,          !- Zone or ZoneList Name
    S1 office left Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office right Thermostat,  !- Name
    S1 office right,         !- Zone or ZoneList Name
    S1 office right Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    office S1 office back terminal 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 60,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    office S1 office core terminal 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 71,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    office S1 office front terminal 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 38,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    office S1 office left terminal 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 27,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    office S1 office right terminal 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 49,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 4,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    office S1 office back terminal 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 5,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    office S1 office core terminal 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 2,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    office S1 office front terminal 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 1,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    office S1 office left terminal 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 3,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    office S1 office right terminal 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    S1 office back,          !- Zone Name
    Zone HVAC Equipment List 4,  !- Zone Conditioning Equipment List Name
    Port List 7,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 66;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office core,          !- Zone Name
    Zone HVAC Equipment List 5,  !- Zone Conditioning Equipment List Name
    Port List 9,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 77;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office front,         !- Zone Name
    Zone HVAC Equipment List 2,  !- Zone Conditioning Equipment List Name
    Port List 3,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 44;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office left,          !- Zone Name
    Zone HVAC Equipment List 1,  !- Zone Conditioning Equipment List Name
    Port List 1,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 33;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office right,         !- Zone Name
    Zone HVAC Equipment List 3,  !- Zone Conditioning Equipment List Name
    Port List 5,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 55;                 !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    office S1 office back fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 65,                 !- Air Inlet Node Name
    Node 57;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    office S1 office core fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 76,                 !- Air Inlet Node Name
    Node 68;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    office S1 office front fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 43,                 !- Air Inlet Node Name
    Node 35;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    office S1 office left fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 32,                 !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    office S1 office right fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 54,                 !- Air Inlet Node Name
    Node 46;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    office S1 office back cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 63,                 !- Air Inlet Node Name
    Node 64,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 3,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac 3,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    office S1 office core cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 74,                 !- Air Inlet Node Name
    Node 75,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio 4,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 4,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac 4,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    office S1 office front cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 41,                 !- Air Inlet Node Name
    Node 42,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 1,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    office S1 office left cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 30,                 !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    office S1 office right cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 52,                 !- Air Inlet Node Name
    Node 53,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 2,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    office S1 office back heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 64,                 !- Air Inlet Node Name
    Node 65,                 !- Air Outlet Node Name
    Node 65,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio 3,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    office S1 office core heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 75,                 !- Air Inlet Node Name
    Node 76,                 !- Air Outlet Node Name
    Node 76,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio 4,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    office S1 office front heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 42,                 !- Air Inlet Node Name
    Node 43,                 !- Air Outlet Node Name
    Node 43,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio 1,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    office S1 office left heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 31,                 !- Air Inlet Node Name
    Node 32,                 !- Air Outlet Node Name
    Node 32,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    office S1 office right heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 53,                 !- Air Inlet Node Name
    Node 54,                 !- Air Outlet Node Name
    Node 54,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio 2,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    office S1 office back cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 63,                 !- DX Cooling Coil System Inlet Node Name
    Node 64,                 !- DX Cooling Coil System Outlet Node Name
    Node 64,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office back cooling coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    office S1 office core cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 74,                 !- DX Cooling Coil System Inlet Node Name
    Node 75,                 !- DX Cooling Coil System Outlet Node Name
    Node 75,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office core cooling coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    office S1 office front cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 41,                 !- DX Cooling Coil System Inlet Node Name
    Node 42,                 !- DX Cooling Coil System Outlet Node Name
    Node 42,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office front cooling coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    office S1 office left cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 30,                 !- DX Cooling Coil System Inlet Node Name
    Node 31,                 !- DX Cooling Coil System Outlet Node Name
    Node 31,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office left cooling coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    office S1 office right cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 52,                 !- DX Cooling Coil System Inlet Node Name
    Node 53,                 !- DX Cooling Coil System Outlet Node Name
    Node 53,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office right cooling coil;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    office S1 office back oa controller,  !- Name
    Node 62,                 !- Relief Air Outlet Node Name
    Node 56,                 !- Return Air Node Name
    Node 63,                 !- Mixed Air Node Name
    Node 61,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office back max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    office S1 office core oa controller,  !- Name
    Node 73,                 !- Relief Air Outlet Node Name
    Node 67,                 !- Return Air Node Name
    Node 74,                 !- Mixed Air Node Name
    Node 72,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office core max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    office S1 office front oa controller,  !- Name
    Node 40,                 !- Relief Air Outlet Node Name
    Node 34,                 !- Return Air Node Name
    Node 41,                 !- Mixed Air Node Name
    Node 39,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office front max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    office S1 office left oa controller,  !- Name
    Node 29,                 !- Relief Air Outlet Node Name
    Node 23,                 !- Return Air Node Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office left max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    office S1 office right oa controller,  !- Name
    Node 51,                 !- Relief Air Outlet Node Name
    Node 45,                 !- Return Air Node Name
    Node 52,                 !- Mixed Air Node Name
    Node 50,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office right max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office back,          !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office back Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office core,          !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office front,         !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office front Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office left,          !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office left Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office right,         !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office right Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {a3c3f1fb-34c4-4d08-addf-d9d1235c6b42},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office back oa controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {f3821372-ad6b-4bf6-a555-cf1e57d613f2},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office core oa controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {0fc79424-02fb-4715-a1ed-4b0ad6b03a01},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office front oa controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {62b060a5-f6ee-4b08-949d-fcd4d952f6f3},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office left oa controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {f1c35835-6900-45bf-81ff-9674df26ad19},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office right oa controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    office S1 office back airloop,  !- Name
    ,                        !- Controller List Name
    office S1 office back airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {0db5eeba-b6af-4fba-a9de-e00c7599ee7b},  !- Branch List Name
    ,                        !- Connector List Name
    Node 56,                 !- Supply Side Inlet Node Name
    Node 59,                 !- Demand Side Outlet Node Name
    Node 58,                 !- Demand Side Inlet Node Names
    Node 57;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    office S1 office core airloop,  !- Name
    ,                        !- Controller List Name
    office S1 office core airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {dddde01e-1aae-4a97-8b9d-df11a888d35a},  !- Branch List Name
    ,                        !- Connector List Name
    Node 67,                 !- Supply Side Inlet Node Name
    Node 70,                 !- Demand Side Outlet Node Name
    Node 69,                 !- Demand Side Inlet Node Names
    Node 68;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    office S1 office front airloop,  !- Name
    ,                        !- Controller List Name
    office S1 office front airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {e3ee9e75-dbf4-41dd-a16c-3e959067a291},  !- Branch List Name
    ,                        !- Connector List Name
    Node 34,                 !- Supply Side Inlet Node Name
    Node 37,                 !- Demand Side Outlet Node Name
    Node 36,                 !- Demand Side Inlet Node Names
    Node 35;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    office S1 office left airloop,  !- Name
    ,                        !- Controller List Name
    office S1 office left airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {d14da293-9653-4607-bdc9-c8489d2ae4ef},  !- Branch List Name
    ,                        !- Connector List Name
    Node 23,                 !- Supply Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    Node 25,                 !- Demand Side Inlet Node Names
    Node 24;                 !- Supply Side Outlet Node Names

AirLoopHVAC,
    office S1 office right airloop,  !- Name
    ,                        !- Controller List Name
    office S1 office right airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {ad2a68a3-cfa6-4f59-a1b5-14e95bbd603c},  !- Branch List Name
    ,                        !- Connector List Name
    Node 45,                 !- Supply Side Inlet Node Name
    Node 48,                 !- Demand Side Outlet Node Name
    Node 47,                 !- Demand Side Inlet Node Names
    Node 46;                 !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {15da1657-dc5c-4275-9ceb-3fa4e47ac5ab},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {48769b70-1982-4383-bcbe-16aaeee44613};  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {eca02b06-310b-4d96-8132-6a5beeb8f2f2},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {aabcc201-0d81-4d74-8dc4-1bb4550d1990};  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {578f92f5-25a5-480f-bb6f-ed3ed304c620},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {6a569891-5915-4293-898a-a55386cac39b};  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {1de22d9f-1e04-4206-acb0-d08f8ed44743},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {4c48a0b1-1a3f-4f8c-8f9f-34529808d3d7};  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {b1d11999-50cd-4dd5-a90e-13ebfe9f1c7a},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {daa7ce9d-775c-4590-bdee-eed3cae82c33};  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    office S1 office back oa system,  !- Name
    AirLoopHVAC:ControllerList {a3c3f1fb-34c4-4d08-addf-d9d1235c6b42},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {15da1657-dc5c-4275-9ceb-3fa4e47ac5ab},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {c5978f6e-1a2b-4dcf-8f65-8adb078387e8};  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    office S1 office core oa system,  !- Name
    AirLoopHVAC:ControllerList {f3821372-ad6b-4bf6-a555-cf1e57d613f2},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {eca02b06-310b-4d96-8132-6a5beeb8f2f2},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {15a15915-813b-4a72-aa24-8d928ca6788e};  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    office S1 office front oa system,  !- Name
    AirLoopHVAC:ControllerList {0fc79424-02fb-4715-a1ed-4b0ad6b03a01},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {578f92f5-25a5-480f-bb6f-ed3ed304c620},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {661e1ef0-6f2c-4ef0-9041-4d182363f2a9};  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    office S1 office left oa system,  !- Name
    AirLoopHVAC:ControllerList {62b060a5-f6ee-4b08-949d-fcd4d952f6f3},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {1de22d9f-1e04-4206-acb0-d08f8ed44743},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {2ef0e12a-479b-4f93-880f-0182db5cbb96};  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    office S1 office right oa system,  !- Name
    AirLoopHVAC:ControllerList {f1c35835-6900-45bf-81ff-9674df26ad19},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {b1d11999-50cd-4dd5-a90e-13ebfe9f1c7a},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {cc527713-3f15-4efe-9a21-f633d64fa7f9};  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OutdoorAir:Mixer {48769b70-1982-4383-bcbe-16aaeee44613},  !- Name
    Node 63,                 !- Mixed Air Node Name
    Node 61,                 !- Outdoor Air Stream Node Name
    Node 62,                 !- Relief Air Stream Node Name
    Node 56;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OutdoorAir:Mixer {aabcc201-0d81-4d74-8dc4-1bb4550d1990},  !- Name
    Node 74,                 !- Mixed Air Node Name
    Node 72,                 !- Outdoor Air Stream Node Name
    Node 73,                 !- Relief Air Stream Node Name
    Node 67;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OutdoorAir:Mixer {6a569891-5915-4293-898a-a55386cac39b},  !- Name
    Node 41,                 !- Mixed Air Node Name
    Node 39,                 !- Outdoor Air Stream Node Name
    Node 40,                 !- Relief Air Stream Node Name
    Node 34;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OutdoorAir:Mixer {4c48a0b1-1a3f-4f8c-8f9f-34529808d3d7},  !- Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Outdoor Air Stream Node Name
    Node 29,                 !- Relief Air Stream Node Name
    Node 23;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OutdoorAir:Mixer {daa7ce9d-775c-4590-bdee-eed3cae82c33},  !- Name
    Node 52,                 !- Mixed Air Node Name
    Node 50,                 !- Outdoor Air Stream Node Name
    Node 51,                 !- Relief Air Stream Node Name
    Node 45;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 58,                 !- Inlet Node Name
    Node 60;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 69,                 !- Inlet Node Name
    Node 71;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 36,                 !- Inlet Node Name
    Node 38;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 27;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 47,                 !- Inlet Node Name
    Node 49;                 !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {d0ed48ae-f20f-4597-85d5-5692feb90313},  !- Name
    Node 58,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {c2660f4d-4939-4d0d-8501-bfe5fd8f48f1},  !- Name
    Node 69,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {c93af76d-8238-43c8-8c10-ee31138fbca8},  !- Name
    Node 36,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {36ce0ed4-2510-41da-a0c4-783ad9a89f48},  !- Name
    Node 25,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {5b11e3e3-e4fe-4bff-991b-f88739826eaf},  !- Name
    Node 47,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 59,                 !- Outlet Node Name
    Node 66;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 70,                 !- Outlet Node Name
    Node 77;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 37,                 !- Outlet Node Name
    Node 44;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 26,                 !- Outlet Node Name
    Node 33;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 48,                 !- Outlet Node Name
    Node 55;                 !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {acf695d0-5f40-4f72-8582-dff25e436596},  !- Name
    Node 59,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {53666fe6-e412-4544-b5ad-3eab2e85b4c4},  !- Name
    Node 70,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {07059410-9d09-4401-bf45-1c0628fd4b7c},  !- Name
    Node 37,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {48d0b2d2-4c5c-4b89-a21b-275214dfca1d},  !- Name
    Node 26,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {d98c5446-cde7-433f-b693-ac87113c1472},  !- Name
    Node 48,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Branch {034b4a3b-1185-4182-9b56-a29841afcfb7},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office back oa system,  !- Component 1 Name
    Node 56,                 !- Component 1 Inlet Node Name
    Node 63,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office back cooling coil CoilSystem,  !- Component 2 Name
    Node 63,                 !- Component 2 Inlet Node Name
    Node 64,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office back heating coil,  !- Component 3 Name
    Node 64,                 !- Component 3 Inlet Node Name
    Node 65,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office back fan,  !- Component 4 Name
    Node 65,                 !- Component 4 Inlet Node Name
    Node 57;                 !- Component 4 Outlet Node Name

Branch,
    Branch {4095db52-b79a-4d99-b63b-b76bb74af8b9},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office core oa system,  !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 74,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office core cooling coil CoilSystem,  !- Component 2 Name
    Node 74,                 !- Component 2 Inlet Node Name
    Node 75,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office core heating coil,  !- Component 3 Name
    Node 75,                 !- Component 3 Inlet Node Name
    Node 76,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office core fan,  !- Component 4 Name
    Node 76,                 !- Component 4 Inlet Node Name
    Node 68;                 !- Component 4 Outlet Node Name

Branch,
    Branch {4ab4d580-0c0f-4ce7-bdc5-1744aa5fad7b},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office front oa system,  !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 41,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office front cooling coil CoilSystem,  !- Component 2 Name
    Node 41,                 !- Component 2 Inlet Node Name
    Node 42,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office front heating coil,  !- Component 3 Name
    Node 42,                 !- Component 3 Inlet Node Name
    Node 43,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office front fan,  !- Component 4 Name
    Node 43,                 !- Component 4 Inlet Node Name
    Node 35;                 !- Component 4 Outlet Node Name

Branch,
    Branch {376f97b4-5777-4bbf-adf9-405287e70137},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office left oa system,  !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 30,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office left cooling coil CoilSystem,  !- Component 2 Name
    Node 30,                 !- Component 2 Inlet Node Name
    Node 31,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office left heating coil,  !- Component 3 Name
    Node 31,                 !- Component 3 Inlet Node Name
    Node 32,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office left fan,  !- Component 4 Name
    Node 32,                 !- Component 4 Inlet Node Name
    Node 24;                 !- Component 4 Outlet Node Name

Branch,
    Branch {e78286bd-94e5-4dfb-b89d-7c71ec2e88ab},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office right oa system,  !- Component 1 Name
    Node 45,                 !- Component 1 Inlet Node Name
    Node 52,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office right cooling coil CoilSystem,  !- Component 2 Name
    Node 52,                 !- Component 2 Inlet Node Name
    Node 53,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office right heating coil,  !- Component 3 Name
    Node 53,                 !- Component 3 Inlet Node Name
    Node 54,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office right fan,  !- Component 4 Name
    Node 54,                 !- Component 4 Inlet Node Name
    Node 46;                 !- Component 4 Outlet Node Name

Branch,
    swh loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    swh pump,                !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    shw heater,              !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply bypass,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply outlet,  !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand inlet,   !- Component 1 Name
    Node 10,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand bypass,  !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh loop Demand Bypass Pipe,  !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand outlet,  !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 11;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    BranchList {0db5eeba-b6af-4fba-a9de-e00c7599ee7b},  !- Name
    Branch {034b4a3b-1185-4182-9b56-a29841afcfb7};  !- Branch 1 Name

BranchList,
    BranchList {dddde01e-1aae-4a97-8b9d-df11a888d35a},  !- Name
    Branch {4095db52-b79a-4d99-b63b-b76bb74af8b9};  !- Branch 1 Name

BranchList,
    BranchList {e3ee9e75-dbf4-41dd-a16c-3e959067a291},  !- Name
    Branch {4ab4d580-0c0f-4ce7-bdc5-1744aa5fad7b};  !- Branch 1 Name

BranchList,
    BranchList {d14da293-9653-4607-bdc9-c8489d2ae4ef},  !- Name
    Branch {376f97b4-5777-4bbf-adf9-405287e70137};  !- Branch 1 Name

BranchList,
    BranchList {ad2a68a3-cfa6-4f59-a1b5-14e95bbd603c},  !- Name
    Branch {e78286bd-94e5-4dfb-b89d-7c71ec2e88ab};  !- Branch 1 Name

BranchList,
    swh loop Supply Branches,!- Name
    swh loop Supply Inlet Branch,  !- Branch 1 Name
    swh loop Supply Branch 1,!- Branch 2 Name
    swh loop Supply Branch 2,!- Branch 3 Name
    swh loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    swh loop Demand Branches,!- Name
    swh loop Demand Inlet Branch,  !- Branch 1 Name
    swh loop Demand Branch 1,!- Branch 2 Name
    swh loop Demand Branch 2,!- Branch 3 Name
    swh loop Demand Bypass Branch,  !- Branch 4 Name
    swh loop Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    swh loop Supply Splitter,!- Name
    swh loop Supply Inlet Branch,  !- Inlet Branch Name
    swh loop Supply Branch 1,!- Outlet Branch 1 Name
    swh loop Supply Branch 2;!- Outlet Branch 2 Name

Connector:Splitter,
    swh loop Demand Splitter,!- Name
    swh loop Demand Inlet Branch,  !- Inlet Branch Name
    swh loop Demand Branch 1,!- Outlet Branch 1 Name
    swh loop Demand Branch 2,!- Outlet Branch 2 Name
    swh loop Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    swh loop Supply Mixer,   !- Name
    swh loop Supply Outlet Branch,  !- Outlet Branch Name
    swh loop Supply Branch 1,!- Inlet Branch 1 Name
    swh loop Supply Branch 2;!- Inlet Branch 2 Name

Connector:Mixer,
    swh loop Demand Mixer,   !- Name
    swh loop Demand Outlet Branch,  !- Outlet Branch Name
    swh loop Demand Branch 1,!- Inlet Branch 1 Name
    swh loop Demand Branch 2,!- Inlet Branch 2 Name
    swh loop Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    swh loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Supply Mixer;   !- Connector 2 Name

ConnectorList,
    swh loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Demand Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Port List 7,             !- Name
    Node 60;                 !- Node 1 Name

NodeList,
    Port List 9,             !- Name
    Node 71;                 !- Node 1 Name

NodeList,
    Port List 3,             !- Name
    Node 38;                 !- Node 1 Name

NodeList,
    Port List 1,             !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    Port List 5,             !- Name
    Node 49;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    shw outdoor air node,    !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 61;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 72;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 39;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 28;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 50;                 !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    swh pipe supply bypass,  !- Name
    Node 14,                 !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe supply outlet,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 8;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand inlet,   !- Name
    Node 10,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand bypass,  !- Name
    Node 19,                 !- Inlet Node Name
    Node 20;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,  !- Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand outlet,  !- Name
    Node 22,                 !- Inlet Node Name
    Node 11;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    swh pump,                !- Name
    Node 7,                  !- Inlet Node Name
    Node 16,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    shw heater,              !- Name
    0.1514,                  !- Tank Volume {m3}
    swh setpoint temp,       !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    shw outdoor air node,    !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 9,                  !- Use Side Inlet Node Name
    Node 13,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    swh loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    swh loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 8,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 7,                  !- Plant Side Inlet Node Name
    Node 8,                  !- Plant Side Outlet Node Name
    swh loop Supply Branches,!- Plant Side Branch List Name
    swh loop Supply Connector List,  !- Plant Side Connector List Name
    Node 10,                 !- Demand Side Inlet Node Name
    Node 11,                 !- Demand Side Outlet Node Name
    swh loop Demand Branches,!- Demand Side Branch List Name
    swh loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    swh loop high-T off list;!- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    swh loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    shw heater;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    swh loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    swh loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {e60bc6c7-1230-4750-a258-b1c9500a2eb2},  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {bbfe290d-b63f-47ce-ad6e-95047aef6cbb},  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {41f25376-58bd-4587-b8dc-09df89120e2c},  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {090bd24b-9dac-4abe-9e30-e51a6f801d09},  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {eefeb64e-dffb-47c6-8682-bb93a434af82},  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    office S1 office back airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    office S1 office core airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    office S1 office front airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    office S1 office left airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    office S1 office right airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:HIGHTEMPERATURETURNOFF ===========

AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,     !- Name
    Node 8,                  !- Sensor Node Name
    100;                     !- Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    office S1 office back airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office S1 office back airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {c5978f6e-1a2b-4dcf-8f65-8adb078387e8},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {e60bc6c7-1230-4750-a258-b1c9500a2eb2};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office S1 office core airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office S1 office core airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {15a15915-813b-4a72-aa24-8d928ca6788e},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {bbfe290d-b63f-47ce-ad6e-95047aef6cbb};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office S1 office front airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office S1 office front airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {661e1ef0-6f2c-4ef0-9041-4d182363f2a9},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {41f25376-58bd-4587-b8dc-09df89120e2c};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office S1 office left airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office S1 office left airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {2ef0e12a-479b-4f93-880f-0182db5cbb96},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {090bd24b-9dac-4abe-9e30-e51a6f801d09};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    office S1 office right airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office S1 office right airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {cc527713-3f15-4efe-9a21-f633d64fa7f9},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {eefeb64e-dffb-47c6-8682-bb93a434af82};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    swh loop high-T off list,!- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    swh loop high-T off;     !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    swh setpoint temp,       !- Schedule Name
    Node 8;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    office S1 office back fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office back,          !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 60,                 !- Zone Inlet Node Name
    Node 57;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    office S1 office core fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office core,          !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 71,                 !- Zone Inlet Node Name
    Node 68;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    office S1 office front fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office front,         !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 38,                 !- Zone Inlet Node Name
    Node 35;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    office S1 office left fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office left,          !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 27,                 !- Zone Inlet Node Name
    Node 24;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    office S1 office right fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office right,         !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 49,                 !- Zone Inlet Node Name
    Node 46;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    office S1 office back oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 57,                 !- Reference Setpoint Node Name
    Node 65,                 !- Fan Inlet Node Name
    Node 57,                 !- Fan Outlet Node Name
    Node 63;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office back cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 57,                 !- Reference Setpoint Node Name
    Node 65,                 !- Fan Inlet Node Name
    Node 57,                 !- Fan Outlet Node Name
    Node 64;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office back heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 57,                 !- Reference Setpoint Node Name
    Node 65,                 !- Fan Inlet Node Name
    Node 57,                 !- Fan Outlet Node Name
    Node 65;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office core oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 76,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office core cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 76,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 75;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office core heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 76,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 76;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office front oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 35,                 !- Reference Setpoint Node Name
    Node 43,                 !- Fan Inlet Node Name
    Node 35,                 !- Fan Outlet Node Name
    Node 41;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office front cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 35,                 !- Reference Setpoint Node Name
    Node 43,                 !- Fan Inlet Node Name
    Node 35,                 !- Fan Outlet Node Name
    Node 42;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office front heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 35,                 !- Reference Setpoint Node Name
    Node 43,                 !- Fan Inlet Node Name
    Node 35,                 !- Fan Outlet Node Name
    Node 43;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office left oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office left cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office left heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 32;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office right oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 46,                 !- Reference Setpoint Node Name
    Node 54,                 !- Fan Inlet Node Name
    Node 46,                 !- Fan Outlet Node Name
    Node 52;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office right cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 46,                 !- Reference Setpoint Node Name
    Node 54,                 !- Fan Inlet Node Name
    Node 46,                 !- Fan Outlet Node Name
    Node 53;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office S1 office right heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 46,                 !- Reference Setpoint Node Name
    Node 54,                 !- Fan Inlet Node Name
    Node 46,                 !- Fan Outlet Node Name
    Node 54;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Water Use Equipment 1,   !- Name
    General,                 !- End-Use Subcategory
    3.09438998094237e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S1 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 12,                 !- Inlet Node Name
    Node 18,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 1;   !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio 3,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio 3,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio 3,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio 4,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio 4,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio 4,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio 1,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio 1,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio 1,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio 2,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio 2,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio 2,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    latent case credit curve,!- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 3,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 4,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 1,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 2,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    USD;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    ExampleF,                !- Name
    ElectricityPurchased:Facility,  !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    TimeOfDaySchedule-F,     !- Time of Use Period Schedule Name
    TwoSeasonSchedule-F,     !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    30.0;                    !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    ExampleA-Gas,            !- Name
    Gas:Facility,            !- Output Meter Name
    Therm,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    30.0;                    !- Monthly Charge or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    SummerOnPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    peakEnergy,              !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerMidPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    midPeakEnergy,           !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerOffPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    offPeakEnergy,           !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOnPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    peakEnergy,              !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOffPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    offPeakEnergy,           !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DemandCharge,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatEnergyCharge-Gas,    !- Utility Cost Charge Simple Name
    ExampleA-Gas,            !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.37;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {66668f9c-d1fb-4ee0-ba35-9f87e0592959},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type



Output:Meter,Electricity:Facility,hourly; !- [J]
Output:Meter,Gas:HVAC,hourly; !- [J]