

Version,

  8.6;                                    !- Version Identifier



LifeCycleCost:Parameters,

  {045206a3-96fa-4b0f-b899-504b9825af09}, !- Name

  EndOfYear,                              !- Discounting Convention

  ConstantDollar,                         !- Inflation Approach

  0.03,                                   !- Real Discount Rate

  ,                                       !- Nominal Discount Rate

  ,                                       !- Inflation

  ,                                       !- Base Date Month

  2011,                                   !- Base Date Year

  ,                                       !- Service Date Month

  2011,                                   !- Service Date Year

  25,                                     !- Length of Study Period in Years

  ,                                       !- Tax rate

  None;                                   !- Depreciation Method



LifeCycleCost:UsePriceEscalation,

  U.S. Avg  Commercial-Electricity,       !- Name

  Electricity,                            !- Resource

  2011,                                   !- Escalation Start Year

  January,                                !- Escalation Start Month

  0.9838,                                 !- Year Escalation 1

  0.9730,                                 !- Year Escalation 2

  0.9632,                                 !- Year Escalation 3

  0.9611,                                 !- Year Escalation 4

  0.9571,                                 !- Year Escalation 5

  0.9553,                                 !- Year Escalation 6

  0.9539,                                 !- Year Escalation 7

  0.9521,                                 !- Year Escalation 8

  0.9546,                                 !- Year Escalation 9

  0.9550,                                 !- Year Escalation 10

  0.9553,                                 !- Year Escalation 11

  0.9564,                                 !- Year Escalation 12

  0.9575,                                 !- Year Escalation 13

  0.9596,                                 !- Year Escalation 14

  0.9618,                                 !- Year Escalation 15

  0.9614,                                 !- Year Escalation 16

  0.9618,                                 !- Year Escalation 17

  0.9618,                                 !- Year Escalation 18

  0.9593,                                 !- Year Escalation 19

  0.9589,                                 !- Year Escalation 20

  0.9607,                                 !- Year Escalation 21

  0.9625,                                 !- Year Escalation 22

  0.9650,                                 !- Year Escalation 23

  0.9708,                                 !- Year Escalation 24

  0.9751,                                 !- Year Escalation 25

  0.9762,                                 !- Year Escalation 26

  0.9766,                                 !- Year Escalation 27

  0.9766,                                 !- Year Escalation 28

  0.9769,                                 !- Year Escalation 29

  0.9773;                                 !- Year Escalation 30



LifeCycleCost:UsePriceEscalation,

  U.S. Avg  Commercial-Distillate Oil,    !- Name

  FuelOil#1,                              !- Resource

  2011,                                   !- Escalation Start Year

  January,                                !- Escalation Start Month

  0.9714,                                 !- Year Escalation 1

  0.9730,                                 !- Year Escalation 2

  0.9942,                                 !- Year Escalation 3

  1.0164,                                 !- Year Escalation 4

  1.0541,                                 !- Year Escalation 5

  1.0928,                                 !- Year Escalation 6

  1.1267,                                 !- Year Escalation 7

  1.1580,                                 !- Year Escalation 8

  1.1792,                                 !- Year Escalation 9

  1.1967,                                 !- Year Escalation 10

  1.2200,                                 !- Year Escalation 11

  1.2333,                                 !- Year Escalation 12

  1.2566,                                 !- Year Escalation 13

  1.2709,                                 !- Year Escalation 14

  1.2826,                                 !- Year Escalation 15

  1.2985,                                 !- Year Escalation 16

  1.3102,                                 !- Year Escalation 17

  1.3250,                                 !- Year Escalation 18

  1.3261,                                 !- Year Escalation 19

  1.3282,                                 !- Year Escalation 20

  1.3324,                                 !- Year Escalation 21

  1.3356,                                 !- Year Escalation 22

  1.3431,                                 !- Year Escalation 23

  1.3510,                                 !- Year Escalation 24

  1.3568,                                 !- Year Escalation 25

  1.3606,                                 !- Year Escalation 26

  1.3637,                                 !- Year Escalation 27

  1.3674,                                 !- Year Escalation 28

  1.3706,                                 !- Year Escalation 29

  1.3743;                                 !- Year Escalation 30



LifeCycleCost:UsePriceEscalation,

  U.S. Avg  Commercial-Residual Oil,      !- Name

  FuelOil#2,                              !- Resource

  2011,                                   !- Escalation Start Year

  January,                                !- Escalation Start Month

  0.8469,                                 !- Year Escalation 1

  0.8257,                                 !- Year Escalation 2

  0.8681,                                 !- Year Escalation 3

  0.8988,                                 !- Year Escalation 4

  0.9289,                                 !- Year Escalation 5

  0.9604,                                 !- Year Escalation 6

  0.9897,                                 !- Year Escalation 7

  1.0075,                                 !- Year Escalation 8

  1.0314,                                 !- Year Escalation 9

  1.0554,                                 !- Year Escalation 10

  1.0861,                                 !- Year Escalation 11

  1.1278,                                 !- Year Escalation 12

  1.1497,                                 !- Year Escalation 13

  1.1620,                                 !- Year Escalation 14

  1.1743,                                 !- Year Escalation 15

  1.1852,                                 !- Year Escalation 16

  1.1948,                                 !- Year Escalation 17

  1.2037,                                 !- Year Escalation 18

  1.2071,                                 !- Year Escalation 19

  1.2119,                                 !- Year Escalation 20

  1.2139,                                 !- Year Escalation 21

  1.2194,                                 !- Year Escalation 22

  1.2276,                                 !- Year Escalation 23

  1.2365,                                 !- Year Escalation 24

  1.2420,                                 !- Year Escalation 25

  1.2461,                                 !- Year Escalation 26

  1.2509,                                 !- Year Escalation 27

  1.2550,                                 !- Year Escalation 28

  1.2591,                                 !- Year Escalation 29

  1.2638;                                 !- Year Escalation 30



LifeCycleCost:UsePriceEscalation,

  U.S. Avg  Commercial-Natural gas,       !- Name

  NaturalGas,                             !- Resource

  2011,                                   !- Escalation Start Year

  January,                                !- Escalation Start Month

  0.9823,                                 !- Year Escalation 1

  0.9557,                                 !- Year Escalation 2

  0.9279,                                 !- Year Escalation 3

  0.9257,                                 !- Year Escalation 4

  0.9346,                                 !- Year Escalation 5

  0.9412,                                 !- Year Escalation 6

  0.9512,                                 !- Year Escalation 7

  0.9645,                                 !- Year Escalation 8

  0.9856,                                 !- Year Escalation 9

  1.0067,                                 !- Year Escalation 10

  1.0222,                                 !- Year Escalation 11

  1.0410,                                 !- Year Escalation 12

  1.0610,                                 !- Year Escalation 13

  1.0787,                                 !- Year Escalation 14

  1.0942,                                 !- Year Escalation 15

  1.1098,                                 !- Year Escalation 16

  1.1220,                                 !- Year Escalation 17

  1.1308,                                 !- Year Escalation 18

  1.1386,                                 !- Year Escalation 19

  1.1486,                                 !- Year Escalation 20

  1.1619,                                 !- Year Escalation 21

  1.1763,                                 !- Year Escalation 22

  1.1918,                                 !- Year Escalation 23

  1.2118,                                 !- Year Escalation 24

  1.2284,                                 !- Year Escalation 25

  1.2439,                                 !- Year Escalation 26

  1.2605,                                 !- Year Escalation 27

  1.2772,                                 !- Year Escalation 28

  1.2938,                                 !- Year Escalation 29

  1.3115;                                 !- Year Escalation 30



LifeCycleCost:UsePriceEscalation,

  U.S. Avg  Commercial-Coal,              !- Name

  Coal,                                   !- Resource

  2011,                                   !- Escalation Start Year

  January,                                !- Escalation Start Month

  0.9970,                                 !- Year Escalation 1

  1.0089,                                 !- Year Escalation 2

  1.0089,                                 !- Year Escalation 3

  0.9941,                                 !- Year Escalation 4

  0.9941,                                 !- Year Escalation 5

  1.0000,                                 !- Year Escalation 6

  1.0030,                                 !- Year Escalation 7

  1.0059,                                 !- Year Escalation 8

  1.0089,                                 !- Year Escalation 9

  1.0119,                                 !- Year Escalation 10

  1.0148,                                 !- Year Escalation 11

  1.0178,                                 !- Year Escalation 12

  1.0208,                                 !- Year Escalation 13

  1.0267,                                 !- Year Escalation 14

  1.0297,                                 !- Year Escalation 15

  1.0356,                                 !- Year Escalation 16

  1.0415,                                 !- Year Escalation 17

  1.0534,                                 !- Year Escalation 18

  1.0564,                                 !- Year Escalation 19

  1.0593,                                 !- Year Escalation 20

  1.0653,                                 !- Year Escalation 21

  1.0712,                                 !- Year Escalation 22

  1.0742,                                 !- Year Escalation 23

  1.0801,                                 !- Year Escalation 24

  1.0831,                                 !- Year Escalation 25

  1.0831,                                 !- Year Escalation 26

  1.0861,                                 !- Year Escalation 27

  1.0890,                                 !- Year Escalation 28

  1.0920,                                 !- Year Escalation 29

  1.0950;                                 !- Year Escalation 30



Building,

  Building 1,                             !- Name

  0,                                      !- North Axis {deg}

  city,                                   !- Terrain

  ,                                       !- Loads Convergence Tolerance Value

  ,                                       !- Temperature Convergence Tolerance Value {deltaC}

  FullInteriorAndExterior,                !- Solar Distribution

  50,                                     !- Maximum Number of Warmup Days

  ;                                       !- Minimum Number of Warmup Days



Zone,

  S1 office back,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 office back back_wall,               !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 office back,                         !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S1 office back back_wall win_1,         !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S1 office back back_wall,               !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  25.7801708486842, 21.5526, 2.42,        !- X,Y,Z Vertex 1 {m}

  25.7801708486842, 21.5526, 0.9,         !- X,Y,Z Vertex 2 {m}

  6.54872915131579, 21.5526, 0.9,         !- X,Y,Z Vertex 3 {m}

  6.54872915131579, 21.5526, 2.42;        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office back floor,                   !- Name

  Floor,                                  !- Surface Type

  office ext floor Ground Floor,          !- Construction Name

  S1 office back,                         !- Zone Name

  Ground,                                 !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 0,                          !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 0;                    !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office back front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office core back_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office back left_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office left back_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office back right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office right back_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office back roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S1 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum back_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S1 office back Thermostat,              !- Name

  S1 office back,                         !- Zone or ZoneList Name

  S1 office back Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 6;                    !- Control Name 1



Schedule:Compact,

  S1 office back Thermostat Schedule,     !- Name

  S1 office back Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S1 office back Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 6,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



Schedule:Year,

  office heating year,                    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  office heating week 0,                  !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



ScheduleTypeLimits,

  temp_setpoint,                          !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  50,                                     !- Upper Limit Value {BasedOnField A3}

  continuous,                             !- Numeric Type

  temperature;                            !- Unit Type



Schedule:Week:Daily,

  office heating week 0,                  !- Name

  office heating week 0 Sunday,           !- Sunday Schedule:Day Name

  office heating week 0 Wednesday,        !- Monday Schedule:Day Name

  office heating week 0 Wednesday,        !- Tuesday Schedule:Day Name

  office heating week 0 Wednesday,        !- Wednesday Schedule:Day Name

  office heating week 0 Thursday,         !- Thursday Schedule:Day Name

  office heating week 0 Friday,           !- Friday Schedule:Day Name

  office heating week 0 Saturday,         !- Saturday Schedule:Day Name

  office heating week 0 Holiday,          !- Holiday Schedule:Day Name

  office heating week 0 Summer design,    !- SummerDesignDay Schedule:Day Name

  office heating week 0 Winter design,    !- WinterDesignDay Schedule:Day Name

  office heating week 0 Holiday,          !- CustomDay1 Schedule:Day Name

  office heating week 0 Holiday;          !- CustomDay2 Schedule:Day Name



Schedule:Day:Interval,

  office heating week 0 Sunday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  15.5556,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  15.5556,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  15.5556,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  15.5556,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  15.5556,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  15.5556,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  15.5556,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  15.5556,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  15.5556,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  15.5556,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  15.5556,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  15.5556,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  15.5556,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  15.5556,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  15.5556,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  15.5556,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  15.5556,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  15.5556,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  15.5556;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Wednesday,        !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Thursday,         !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Friday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Saturday,         !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  15.5556,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  15.5556,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  15.5556,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  15.5556,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  15.5556;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Holiday,          !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  15.5556,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  15.5556,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  15.5556,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  15.5556,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  15.5556,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  15.5556,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  15.5556,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  15.5556,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  15.5556,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  15.5556,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  15.5556,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  15.5556,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  15.5556,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  15.5556,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  15.5556,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  15.5556,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  15.5556,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  15.5556,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  15.5556;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Summer design,    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Winter design,    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Year,

  office cooling year,                    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  office cooling week 0,                  !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Week:Daily,

  office cooling week 0,                  !- Name

  office cooling week 0 Sunday,           !- Sunday Schedule:Day Name

  office cooling week 0 Wednesday,        !- Monday Schedule:Day Name

  office cooling week 0 Wednesday,        !- Tuesday Schedule:Day Name

  office cooling week 0 Wednesday,        !- Wednesday Schedule:Day Name

  office cooling week 0 Thursday,         !- Thursday Schedule:Day Name

  office cooling week 0 Friday,           !- Friday Schedule:Day Name

  office cooling week 0 Saturday,         !- Saturday Schedule:Day Name

  office cooling week 0 Holiday,          !- Holiday Schedule:Day Name

  office cooling week 0 Summer design,    !- SummerDesignDay Schedule:Day Name

  office cooling week 0 Winter design,    !- WinterDesignDay Schedule:Day Name

  office cooling week 0 Holiday,          !- CustomDay1 Schedule:Day Name

  office cooling week 0 Holiday;          !- CustomDay2 Schedule:Day Name



Schedule:Day:Interval,

  office cooling week 0 Sunday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  29.4444,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  29.4444,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  29.4444,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  29.4444,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  29.4444,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  29.4444,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  29.4444,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  29.4444,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  29.4444,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  29.4444,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  29.4444,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  29.4444,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  29.4444,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  29.4444,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  29.4444,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  29.4444,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  29.4444,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  29.4444,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  29.4444;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Wednesday,        !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Thursday,         !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Friday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Saturday,         !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  29.4444,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  29.4444,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  29.4444,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  29.4444,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  29.4444;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Holiday,          !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  29.4444,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  29.4444,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  29.4444,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  29.4444,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  29.4444,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  29.4444,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  29.4444,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  29.4444,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  29.4444,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  29.4444,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  29.4444,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  29.4444,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  29.4444,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  29.4444,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  29.4444,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  29.4444,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  29.4444,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  29.4444,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  29.4444;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Summer design,    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Winter design,    !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



ZoneHVAC:EquipmentConnections,

  S1 office back,                         !- Zone Name

  S1 office back Equipment List,          !- Zone Conditioning Equipment List Name

  S1 office back Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 4,                                 !- Zone Air Node Name

  Node 70;                                !- Zone Return Air Node Name



NodeList,

  S1 office back Inlet Node List,         !- Name

  Node 69;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 3,                  !- Name

  Node 69,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 3;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 3,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 3 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 71,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 3,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 69,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 3,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 67,                                !- Water Inlet Node Name

  Node 68,                                !- Water Outlet Node Name

  office terminal 3 Damper Outlet,        !- Air Inlet Node Name

  Node 69,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



Schedule:Year,

  office hvac year,                       !- Name

  on_off,                                 !- Schedule Type Limits Name

  office hvac week 0,                     !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



ScheduleTypeLimits,

  on_off,                                 !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  1,                                      !- Upper Limit Value {BasedOnField A3}

  discrete;                               !- Numeric Type



Schedule:Week:Daily,

  office hvac week 0,                     !- Name

  office hvac week 0 Sunday,              !- Sunday Schedule:Day Name

  office hvac week 0 Wednesday,           !- Monday Schedule:Day Name

  office hvac week 0 Wednesday,           !- Tuesday Schedule:Day Name

  office hvac week 0 Wednesday,           !- Wednesday Schedule:Day Name

  office hvac week 0 Thursday,            !- Thursday Schedule:Day Name

  office hvac week 0 Friday,              !- Friday Schedule:Day Name

  office hvac week 0 Saturday,            !- Saturday Schedule:Day Name

  office hvac week 0 Holiday,             !- Holiday Schedule:Day Name

  office hvac week 0 Summer design,       !- SummerDesignDay Schedule:Day Name

  office hvac week 0 Winter design,       !- WinterDesignDay Schedule:Day Name

  office hvac week 0 Holiday,             !- CustomDay1 Schedule:Day Name

  office hvac week 0 Holiday;             !- CustomDay2 Schedule:Day Name



Schedule:Day:Interval,

  office hvac week 0 Sunday,              !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Wednesday,           !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Thursday,            !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Friday,              !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Saturday,            !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Holiday,             !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Summer design,       !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Winter design,       !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



ZoneHVAC:EquipmentList,

  S1 office back Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 3,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S1 office back,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S1 office back Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S1 office back Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Schedule:Year,

  office oa control year,                 !- Name

  on_off,                                 !- Schedule Type Limits Name

  office oa control week 0,               !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Week:Daily,

  office oa control week 0,               !- Name

  office oa control week 0 Sunday,        !- Sunday Schedule:Day Name

  office oa control week 0 Wednesday,     !- Monday Schedule:Day Name

  office oa control week 0 Wednesday,     !- Tuesday Schedule:Day Name

  office oa control week 0 Wednesday,     !- Wednesday Schedule:Day Name

  office oa control week 0 Thursday,      !- Thursday Schedule:Day Name

  office oa control week 0 Friday,        !- Friday Schedule:Day Name

  office oa control week 0 Saturday,      !- Saturday Schedule:Day Name

  office oa control week 0 Holiday,       !- Holiday Schedule:Day Name

  office oa control week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office oa control week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office oa control week 0 Holiday,       !- CustomDay1 Schedule:Day Name

  office oa control week 0 Holiday;       !- CustomDay2 Schedule:Day Name



Schedule:Day:Interval,

  office oa control week 0 Sunday,        !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Wednesday,     !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Thursday,      !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Friday,        !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Saturday,      !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Holiday,       !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Summer design, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Winter design, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Controller:MechanicalVentilation,

  Controller Mechanical Ventilation 1,    !- Name

  office oa control year,                 !- Availability Schedule Name

  No,                                     !- Demand Controlled Ventilation

  ZoneSum,                                !- System Outdoor Air Method

  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}

  S1 office back,                         !- Zone Name 1

  office design_oa,                       !- Design Specification Outdoor Air Object Name 1

  S1 office back Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1

  S1 office core,                         !- Zone Name 2

  office design_oa,                       !- Design Specification Outdoor Air Object Name 2

  S1 office core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2

  S1 office front,                        !- Zone Name 3

  office design_oa,                       !- Design Specification Outdoor Air Object Name 3

  S1 office front Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3

  S1 office left,                         !- Zone Name 4

  office design_oa,                       !- Design Specification Outdoor Air Object Name 4

  S1 office left Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4

  S1 office right,                        !- Zone Name 5

  office design_oa,                       !- Design Specification Outdoor Air Object Name 5

  S1 office right Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5

  S2 office back,                         !- Zone Name 6

  office design_oa,                       !- Design Specification Outdoor Air Object Name 6

  S2 office back Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6

  S2 office core,                         !- Zone Name 7

  office design_oa,                       !- Design Specification Outdoor Air Object Name 7

  S2 office core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7

  S2 office front,                        !- Zone Name 8

  office design_oa,                       !- Design Specification Outdoor Air Object Name 8

  S2 office front Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8

  S2 office left,                         !- Zone Name 9

  office design_oa,                       !- Design Specification Outdoor Air Object Name 9

  S2 office left Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9

  S2 office right,                        !- Zone Name 10

  office design_oa,                       !- Design Specification Outdoor Air Object Name 10

  S2 office right Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 10



DesignSpecification:OutdoorAir,

  office design_oa,                       !- Name

  maximum,                                !- Outdoor Air Method

  0.00849505,                             !- Outdoor Air Flow per Person {m3/s-person}

  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Outdoor Air Flow per Zone {m3/s}

  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}



Zone,

  S1 office core,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 office core back_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office back front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office core floor,                   !- Name

  Floor,                                  !- Surface Type

  office ext floor Ground Floor,          !- Construction Name

  S1 office core,                         !- Zone Name

  Ground,                                 !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 0,                                !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 0;                          !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office core front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office front back_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 2.74,                             !- X,Y,Z Vertex 1 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office core left_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office left right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}

  5, 5, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office core right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office right left_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office core roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S1 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum core_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 5, 2.74,                             !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S1 office core Thermostat,              !- Name

  S1 office core,                         !- Zone or ZoneList Name

  S1 office core Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 7;                    !- Control Name 1



Schedule:Compact,

  S1 office core Thermostat Schedule,     !- Name

  S1 office core Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S1 office core Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 7,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S1 office core,                         !- Zone Name

  S1 office core Equipment List,          !- Zone Conditioning Equipment List Name

  S1 office core Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 5,                                 !- Zone Air Node Name

  Node 75;                                !- Zone Return Air Node Name



NodeList,

  S1 office core Inlet Node List,         !- Name

  Node 74;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 4,                  !- Name

  Node 74,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 4;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 4,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 4 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 76,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 4,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 74,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 4,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 72,                                !- Water Inlet Node Name

  Node 73,                                !- Water Outlet Node Name

  office terminal 4 Damper Outlet,        !- Air Inlet Node Name

  Node 74,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S1 office core Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 4,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S1 office core,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S1 office core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S1 office core Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S1 office front,                        !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 office front back_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office core front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 2 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}

  5, 5, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office front floor,                  !- Name

  Floor,                                  !- Surface Type

  office ext floor Ground Floor,          !- Construction Name

  S1 office front,                        !- Zone Name

  Ground,                                 !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 0;                          !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office front front_wall,             !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 office front,                        !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}

  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 0,                          !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 2.74;                       !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S1 office front front_wall win_1,       !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S1 office front front_wall,             !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  6.54872915131579, 0, 2.42,              !- X,Y,Z Vertex 1 {m}

  6.54872915131579, 0, 0.9,               !- X,Y,Z Vertex 2 {m}

  25.7801708486842, 0, 0.9,               !- X,Y,Z Vertex 3 {m}

  25.7801708486842, 0, 2.42;              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office front left_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office left front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 2.74,                             !- X,Y,Z Vertex 1 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}

  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}

  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office front right_wall,             !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S1 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office right front_wall,             !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 0,                          !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office front roof,                   !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S1 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum front_floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 2.74,                             !- X,Y,Z Vertex 1 {m}

  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 2.74;                       !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S1 office front Thermostat,             !- Name

  S1 office front,                        !- Zone or ZoneList Name

  S1 office front Thermostat Schedule,    !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat;                      !- Control Name 1



Schedule:Compact,

  S1 office front Thermostat Schedule,    !- Name

  S1 office front Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S1 office front Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat,                      !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S1 office front,                        !- Zone Name

  S1 office front Equipment List,         !- Zone Conditioning Equipment List Name

  S1 office front Inlet Node List,        !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 2,                                 !- Zone Air Node Name

  Node 60;                                !- Zone Return Air Node Name



NodeList,

  S1 office front Inlet Node List,        !- Name

  Node 59;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 1,                  !- Name

  Node 59,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 1;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 1,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 1 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 61,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 1,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 59,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 1,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 57,                                !- Water Inlet Node Name

  Node 58,                                !- Water Outlet Node Name

  office terminal 1 Damper Outlet,        !- Air Inlet Node Name

  Node 59,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S1 office front Equipment List,         !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 1,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S1 office front,                        !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S1 office front Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S1 office front Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S1 office left,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 office left back_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office back left_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office left floor,                   !- Name

  Floor,                                  !- Surface Type

  office ext floor Ground Floor,          !- Construction Name

  S1 office left,                         !- Zone Name

  Ground,                                 !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office left front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office front left_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}

  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}

  5, 5, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office left left_wall,               !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 office left,                         !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 0,                          !- X,Y,Z Vertex 2 {m}

  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}

  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S1 office left left_wall win_1,         !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S1 office left left_wall,               !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  0, 17.1867805657895, 2.42,              !- X,Y,Z Vertex 1 {m}

  0, 17.1867805657895, 0.9,               !- X,Y,Z Vertex 2 {m}

  0, 4.36581943421053, 0.9,               !- X,Y,Z Vertex 3 {m}

  0, 4.36581943421053, 2.42;              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office left right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office core left_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 2.74,                             !- X,Y,Z Vertex 1 {m}

  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 0,                          !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office left roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S1 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum left_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}

  5, 5, 2.74,                             !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S1 office left Thermostat,              !- Name

  S1 office left,                         !- Zone or ZoneList Name

  S1 office left Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 5;                    !- Control Name 1



Schedule:Compact,

  S1 office left Thermostat Schedule,     !- Name

  S1 office left Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S1 office left Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 5,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S1 office left,                         !- Zone Name

  S1 office left Equipment List,          !- Zone Conditioning Equipment List Name

  S1 office left Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 1,                                 !- Zone Air Node Name

  Node 56;                                !- Zone Return Air Node Name



NodeList,

  S1 office left Inlet Node List,         !- Name

  Node 46;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal,                    !- Name

  Node 46,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal;                        !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal,                        !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal Damper Outlet,          !- Damper Air Outlet Node Name

  Node 55,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil,           !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 46,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil,           !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 53,                                !- Water Inlet Node Name

  Node 54,                                !- Water Outlet Node Name

  office terminal Damper Outlet,          !- Air Inlet Node Name

  Node 46,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S1 office left Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal,                    !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S1 office left,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S1 office left Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S1 office left Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S1 office right,                        !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 office right back_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office back right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office right floor,                  !- Name

  Floor,                                  !- Surface Type

  office ext floor Ground Floor,          !- Construction Name

  S1 office right,                        !- Zone Name

  Ground,                                 !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 0,                          !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 0;                          !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office right front_wall,             !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office front right_wall,             !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 0,                          !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office right left_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S1 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office core right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 0,                    !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 0,                          !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office right right_wall,             !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 office right,                        !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 0,                          !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 0,                    !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S1 office right right_wall win_1,       !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S1 office right right_wall,             !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  32.3289, 4.36581943421053, 2.42,        !- X,Y,Z Vertex 1 {m}

  32.3289, 4.36581943421053, 0.9,         !- X,Y,Z Vertex 2 {m}

  32.3289, 17.1867805657895, 0.9,         !- X,Y,Z Vertex 3 {m}

  32.3289, 17.1867805657895, 2.42;        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 office right roof,                   !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S1 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum right_floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S1 office right Thermostat,             !- Name

  S1 office right,                        !- Zone or ZoneList Name

  S1 office right Thermostat Schedule,    !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 2;                    !- Control Name 1



Schedule:Compact,

  S1 office right Thermostat Schedule,    !- Name

  S1 office right Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S1 office right Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 2,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S1 office right,                        !- Zone Name

  S1 office right Equipment List,         !- Zone Conditioning Equipment List Name

  S1 office right Inlet Node List,        !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 3,                                 !- Zone Air Node Name

  Node 65;                                !- Zone Return Air Node Name



NodeList,

  S1 office right Inlet Node List,        !- Name

  Node 64;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 2,                  !- Name

  Node 64,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 2;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 2,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 2 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 66,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 2,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 64,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 2,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 62,                                !- Water Inlet Node Name

  Node 63,                                !- Water Outlet Node Name

  office terminal 2 Damper Outlet,        !- Air Inlet Node Name

  Node 64,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S1 office right Equipment List,         !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 2,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S1 office right,                        !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S1 office right Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S1 office right Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S1 plenum,                              !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  No;                                     !- Part of Total Floor Area



BuildingSurface:Detailed,

  S1 plenum back_ceiling,                 !- Name

  Ceiling,                                !- Surface Type

  office int floor Metal framed walls Reversed, !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office back floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 3.66;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum back_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office back roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 2.74,                 !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 2.74,                 !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum back_wall,                    !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum core_ceiling,                 !- Name

  Ceiling,                                !- Surface Type

  office int floor Metal framed walls Reversed, !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  5, 5, 3.66;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum core_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office core roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 1 {m}

  5, 5, 2.74,                             !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum front_floor,                  !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office front roof,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 1 {m}

  0, 0, 2.74,                             !- X,Y,Z Vertex 2 {m}

  5, 5, 2.74,                             !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum front_wall,                   !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 2 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 3 {m}

  0, 0, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum left_ceiling,                 !- Name

  Ceiling,                                !- Surface Type

  office int floor Metal framed walls Reversed, !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office left floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 3.66,                             !- X,Y,Z Vertex 1 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 3.66;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum left_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office left roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 2.74,                       !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 2.74,                       !- X,Y,Z Vertex 3 {m}

  5, 5, 2.74;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum left_wall,                    !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 2.74,                             !- X,Y,Z Vertex 1 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum right_ceiling,                !- Name

  Ceiling,                                !- Surface Type

  office int floor Metal framed walls Reversed, !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office right floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 3.66;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum right_floor,                  !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 office right roof,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 2.74,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 2.74,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 2.74;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum right_wall,                   !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S1 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 2.74,                 !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 2.74;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S1 plenum south_ceiling,                !- Name

  Ceiling,                                !- Surface Type

  office int floor Metal framed walls Reversed, !- Construction Name

  S1 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office front floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 2 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 3 {m}

  0, 0, 3.66;                             !- X,Y,Z Vertex 4 {m}



Zone,

  S2 office back,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 office back back_wall,               !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 office back,                         !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S2 office back back_wall win_1,         !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S2 office back back_wall,               !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  25.7801708486842, 21.5526, 6.08,        !- X,Y,Z Vertex 1 {m}

  25.7801708486842, 21.5526, 4.56,        !- X,Y,Z Vertex 2 {m}

  6.54872915131579, 21.5526, 4.56,        !- X,Y,Z Vertex 3 {m}

  6.54872915131579, 21.5526, 6.08;        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office back floor,                   !- Name

  Floor,                                  !- Surface Type

  office int floor Metal framed walls,    !- Construction Name

  S2 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum back_ceiling,                 !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 3.66;                 !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office back front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core back_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office back left_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office left back_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office back right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office right back_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office back roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S2 office back,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 plenum back_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S2 office back Thermostat,              !- Name

  S2 office back,                         !- Zone or ZoneList Name

  S2 office back Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 1;                    !- Control Name 1



Schedule:Compact,

  S2 office back Thermostat Schedule,     !- Name

  S2 office back Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S2 office back Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 1,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S2 office back,                         !- Zone Name

  S2 office back Equipment List,          !- Zone Conditioning Equipment List Name

  S2 office back Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 10,                                !- Zone Air Node Name

  Node 95;                                !- Zone Return Air Node Name



NodeList,

  S2 office back Inlet Node List,         !- Name

  Node 94;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 8,                  !- Name

  Node 94,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 8;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 8,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 8 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 96,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 8,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 94,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 8,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 92,                                !- Water Inlet Node Name

  Node 93,                                !- Water Outlet Node Name

  office terminal 8 Damper Outlet,        !- Air Inlet Node Name

  Node 94,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S2 office back Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 8,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S2 office back,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S2 office back Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S2 office back Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S2 office core,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 office core back_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office back front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office core floor,                   !- Name

  Floor,                                  !- Surface Type

  office int floor Metal framed walls,    !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum core_ceiling,                 !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 3.66,                             !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 3.66;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office core front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office front back_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 6.4,                              !- X,Y,Z Vertex 1 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office core left_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office left right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 3 {m}

  5, 5, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office core right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office right left_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office core roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S2 office core,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 plenum core_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 5, 6.4,                              !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S2 office core Thermostat,              !- Name

  S2 office core,                         !- Zone or ZoneList Name

  S2 office core Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 3;                    !- Control Name 1



Schedule:Compact,

  S2 office core Thermostat Schedule,     !- Name

  S2 office core Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S2 office core Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 3,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S2 office core,                         !- Zone Name

  S2 office core Equipment List,          !- Zone Conditioning Equipment List Name

  S2 office core Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 11,                                !- Zone Air Node Name

  Node 100;                               !- Zone Return Air Node Name



NodeList,

  S2 office core Inlet Node List,         !- Name

  Node 99;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 9,                  !- Name

  Node 99,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 9;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 9,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 9 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 101,                               !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 9,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 99,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 9,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 97,                                !- Water Inlet Node Name

  Node 98,                                !- Water Outlet Node Name

  office terminal 9 Damper Outlet,        !- Air Inlet Node Name

  Node 99,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S2 office core Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 9,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S2 office core,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S2 office core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S2 office core Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S2 office front,                        !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 office front back_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 2 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 3 {m}

  5, 5, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office front floor,                  !- Name

  Floor,                                  !- Surface Type

  office int floor Metal framed walls,    !- Construction Name

  S2 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum south_ceiling,                !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 3.66,                             !- X,Y,Z Vertex 1 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 3.66;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office front front_wall,             !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 office front,                        !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 6.4;                        !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S2 office front front_wall win_1,       !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S2 office front front_wall,             !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  6.54872915131579, 0, 6.08,              !- X,Y,Z Vertex 1 {m}

  6.54872915131579, 0, 4.56,              !- X,Y,Z Vertex 2 {m}

  25.7801708486842, 0, 4.56,              !- X,Y,Z Vertex 3 {m}

  25.7801708486842, 0, 6.08;              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office front left_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office left front_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 6.4,                              !- X,Y,Z Vertex 1 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 2 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 3 {m}

  0, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office front right_wall,             !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall,     !- Construction Name

  S2 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office right front_wall,             !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office front roof,                   !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S2 office front,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 plenum front_floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 6.4,                              !- X,Y,Z Vertex 1 {m}

  0, 0, 6.4,                              !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 6.4;                        !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S2 office front Thermostat,             !- Name

  S2 office front,                        !- Zone or ZoneList Name

  S2 office front Thermostat Schedule,    !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 4;                    !- Control Name 1



Schedule:Compact,

  S2 office front Thermostat Schedule,    !- Name

  S2 office front Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S2 office front Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 4,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S2 office front,                        !- Zone Name

  S2 office front Equipment List,         !- Zone Conditioning Equipment List Name

  S2 office front Inlet Node List,        !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 8,                                 !- Zone Air Node Name

  Node 85;                                !- Zone Return Air Node Name



NodeList,

  S2 office front Inlet Node List,        !- Name

  Node 84;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 6,                  !- Name

  Node 84,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 6;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 6,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 6 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 86,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 6,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 84,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 6,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 82,                                !- Water Inlet Node Name

  Node 83,                                !- Water Outlet Node Name

  office terminal 6 Damper Outlet,        !- Air Inlet Node Name

  Node 84,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S2 office front Equipment List,         !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 6,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S2 office front,                        !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S2 office front Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S2 office front Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S2 office left,                         !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 office left back_wall,               !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office back left_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office left floor,                   !- Name

  Floor,                                  !- Surface Type

  office int floor Metal framed walls,    !- Construction Name

  S2 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum left_ceiling,                 !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 3.66,                             !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  5, 5, 3.66;                             !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office left front_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office front left_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 2 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 3 {m}

  5, 5, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office left left_wall,               !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 office left,                         !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 3.66,                       !- X,Y,Z Vertex 2 {m}

  0, 0, 3.66,                             !- X,Y,Z Vertex 3 {m}

  0, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S2 office left left_wall win_1,         !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S2 office left left_wall,               !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  0, 17.1867805657895, 6.08,              !- X,Y,Z Vertex 1 {m}

  0, 17.1867805657895, 4.56,              !- X,Y,Z Vertex 2 {m}

  0, 4.36581943421053, 4.56,              !- X,Y,Z Vertex 3 {m}

  0, 4.36581943421053, 6.08;              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office left right_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core left_wall,               !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  5, 5, 6.4,                              !- X,Y,Z Vertex 1 {m}

  5, 5, 3.66,                             !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 3.66,                       !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office left roof,                    !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S2 office left,                         !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 plenum left_floor,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  0, 0, 6.4,                              !- X,Y,Z Vertex 2 {m}

  5, 5, 6.4,                              !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S2 office left Thermostat,              !- Name

  S2 office left,                         !- Zone or ZoneList Name

  S2 office left Thermostat Schedule,     !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 8;                    !- Control Name 1



Schedule:Compact,

  S2 office left Thermostat Schedule,     !- Name

  S2 office left Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S2 office left Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 8,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S2 office left,                         !- Zone Name

  S2 office left Equipment List,          !- Zone Conditioning Equipment List Name

  S2 office left Inlet Node List,         !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 7,                                 !- Zone Air Node Name

  Node 80;                                !- Zone Return Air Node Name



NodeList,

  S2 office left Inlet Node List,         !- Name

  Node 79;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 5,                  !- Name

  Node 79,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 5;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 5,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 5 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 81,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 5,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 79,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 5,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 77,                                !- Water Inlet Node Name

  Node 78,                                !- Water Outlet Node Name

  office terminal 5 Damper Outlet,        !- Air Inlet Node Name

  Node 79,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S2 office left Equipment List,          !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 5,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S2 office left,                         !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S2 office left Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S2 office left Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S2 office right,                        !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  Yes;                                    !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 office right back_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office back right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office right floor,                  !- Name

  Floor,                                  !- Surface Type

  office int floor Metal framed walls,    !- Construction Name

  S2 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S1 plenum right_ceiling,                !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 3.66;                       !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office right front_wall,             !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office front right_wall,             !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office right left_wall,              !- Name

  Wall,                                   !- Surface Type

  office int wall NACM_Interior Wall Reversed, !- Construction Name

  S2 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core right_wall,              !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  27.3289, 16.5526, 3.66,                 !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 3.66,                       !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office right right_wall,             !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 office right,                        !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 3.66,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 3.66,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



FenestrationSurface:Detailed,

  S2 office right right_wall win_1,       !- Name

  Window,                                 !- Surface Type

  office Window construction_simple glazing, !- Construction Name

  S2 office right right_wall,             !- Building Surface Name

  ,                                       !- Outside Boundary Condition Object

  ,                                       !- View Factor to Ground

  ,                                       !- Shading Control Name

  ,                                       !- Frame and Divider Name

  ,                                       !- Multiplier

  ,                                       !- Number of Vertices

  32.3289, 4.36581943421053, 6.08,        !- X,Y,Z Vertex 1 {m}

  32.3289, 4.36581943421053, 4.56,        !- X,Y,Z Vertex 2 {m}

  32.3289, 17.1867805657895, 4.56,        !- X,Y,Z Vertex 3 {m}

  32.3289, 17.1867805657895, 6.08;        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 office right roof,                   !- Name

  Ceiling,                                !- Surface Type

  office ceiling Metal roof,              !- Construction Name

  S2 office right,                        !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 plenum right_floor,                  !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



ZoneControl:Thermostat,

  S2 office right Thermostat,             !- Name

  S2 office right,                        !- Zone or ZoneList Name

  S2 office right Thermostat Schedule,    !- Control Type Schedule Name

  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1

  office thermostat 9;                    !- Control Name 1



Schedule:Compact,

  S2 office right Thermostat Schedule,    !- Name

  S2 office right Thermostat Schedule Type Limits, !- Schedule Type Limits Name

  Through: 12/31,                         !- Field 1

  For: AllDays,                           !- Field 2

  Until: 24:00,                           !- Field 3

  4;                                      !- Field 4



ScheduleTypeLimits,

  S2 office right Thermostat Schedule Type Limits, !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  4,                                      !- Upper Limit Value {BasedOnField A3}

  DISCRETE;                               !- Numeric Type



ThermostatSetpoint:DualSetpoint,

  office thermostat 9,                    !- Name

  office heating year,                    !- Heating Setpoint Temperature Schedule Name

  office cooling year;                    !- Cooling Setpoint Temperature Schedule Name



ZoneHVAC:EquipmentConnections,

  S2 office right,                        !- Zone Name

  S2 office right Equipment List,         !- Zone Conditioning Equipment List Name

  S2 office right Inlet Node List,        !- Zone Air Inlet Node or NodeList Name

  ,                                       !- Zone Air Exhaust Node or NodeList Name

  Node 9,                                 !- Zone Air Node Name

  Node 90;                                !- Zone Return Air Node Name



NodeList,

  S2 office right Inlet Node List,        !- Name

  Node 89;                                !- Node Name 1



ZoneHVAC:AirDistributionUnit,

  ADU office terminal 7,                  !- Name

  Node 89,                                !- Air Distribution Unit Outlet Node Name

  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type

  office terminal 7;                      !- Air Terminal Name



AirTerminal:SingleDuct:VAV:Reheat,

  office terminal 7,                      !- Name

  office hvac year,                       !- Availability Schedule Name

  office terminal 7 Damper Outlet,        !- Damper Air Outlet Node Name

  Node 91,                                !- Air Inlet Node Name

  Autosize,                               !- Maximum Air Flow Rate {m3/s}

  Constant,                               !- Zone Minimum Air Flow Input Method

  0.3,                                    !- Constant Minimum Air Flow Fraction

  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}

  ,                                       !- Minimum Air Flow Fraction Schedule Name

  Coil:Heating:Water,                     !- Reheat Coil Object Type

  office hot water reheat coil 7,         !- Reheat Coil Name

  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}

  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}

  Node 89,                                !- Air Outlet Node Name

  0.001,                                  !- Convergence Tolerance

  Normal,                                 !- Damper Heating Action

  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}

  Autocalculate,                          !- Maximum Flow Fraction During Reheat

  35;                                     !- Maximum Reheat Air Temperature {C}



Coil:Heating:Water,

  office hot water reheat coil 7,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 87,                                !- Water Inlet Node Name

  Node 88,                                !- Water Outlet Node Name

  office terminal 7 Damper Outlet,        !- Air Inlet Node Name

  Node 89,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



ZoneHVAC:EquipmentList,

  S2 office right Equipment List,         !- Name

  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1

  ADU office terminal 7,                  !- Zone Equipment Name 1

  1,                                      !- Zone Equipment Cooling Sequence 1

  1;                                      !- Zone Equipment Heating or No-Load Sequence 1



Sizing:Zone,

  S2 office right,                        !- Zone or ZoneList Name

  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method

  12.78,                                  !- Zone Cooling Design Supply Air Temperature {C}

  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}

  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method

  35,                                     !- Zone Heating Design Supply Air Temperature {C}

  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}

  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  office design_oa,                       !- Design Specification Outdoor Air Object Name

  ,                                       !- Zone Heating Sizing Factor

  ,                                       !- Zone Cooling Sizing Factor

  DesignDay,                              !- Cooling Design Air Flow Method

  0,                                      !- Cooling Design Air Flow Rate {m3/s}

  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}

  0,                                      !- Cooling Minimum Air Flow {m3/s}

  0,                                      !- Cooling Minimum Air Flow Fraction

  DesignDay,                              !- Heating Design Air Flow Method

  0,                                      !- Heating Design Air Flow Rate {m3/s}

  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}

  0.1415762,                              !- Heating Maximum Air Flow {m3/s}

  0.3,                                    !- Heating Maximum Air Flow Fraction

  S2 office right Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name

  No;                                     !- Account for Dedicated Outdoor Air System



DesignSpecification:ZoneAirDistribution,

  S2 office right Design Spec Zone Air Dist, !- Name

  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}

  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}



Zone,

  S2 plenum,                              !- Name

  ,                                       !- Direction of Relative North {deg}

  ,                                       !- X Origin {m}

  ,                                       !- Y Origin {m}

  ,                                       !- Z Origin {m}

  ,                                       !- Type

  ,                                       !- Multiplier

  ,                                       !- Ceiling Height {m}

  ,                                       !- Volume {m3}

  ,                                       !- Floor Area {m2}

  ,                                       !- Zone Inside Convection Algorithm

  ,                                       !- Zone Outside Convection Algorithm

  No;                                     !- Part of Total Floor Area



BuildingSurface:Detailed,

  S2 plenum back_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office back roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 6.4,                  !- X,Y,Z Vertex 2 {m}

  27.3289, 16.5526, 6.4,                  !- X,Y,Z Vertex 3 {m}

  5, 16.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum back_wall,                    !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 7.32,                       !- X,Y,Z Vertex 2 {m}

  32.3289, 21.5526, 7.32,                 !- X,Y,Z Vertex 3 {m}

  32.3289, 21.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum core_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office core roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 1 {m}

  5, 5, 6.4,                              !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum front_floor,                  !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office front roof,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 1 {m}

  0, 0, 6.4,                              !- X,Y,Z Vertex 2 {m}

  5, 5, 6.4,                              !- X,Y,Z Vertex 3 {m}

  27.3289, 5, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum front_wall,                   !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 7.32,                       !- X,Y,Z Vertex 2 {m}

  0, 0, 7.32,                             !- X,Y,Z Vertex 3 {m}

  0, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum left_floor,                   !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office left roof,                    !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}

  0, 21.5526, 6.4,                        !- X,Y,Z Vertex 2 {m}

  5, 16.5526, 6.4,                        !- X,Y,Z Vertex 3 {m}

  5, 5, 6.4;                              !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum left_wall,                    !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  0, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}

  0, 0, 7.32,                             !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 7.32,                       !- X,Y,Z Vertex 3 {m}

  0, 21.5526, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum right_floor,                  !- Name

  Floor,                                  !- Surface Type

  office ceiling Metal roof Reversed,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Surface,                                !- Outside Boundary Condition

  S2 office right roof,                   !- Outside Boundary Condition Object

  NoSun,                                  !- Sun Exposure

  NoWind,                                 !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  32.3289, 0, 6.4,                        !- X,Y,Z Vertex 2 {m}

  27.3289, 5, 6.4,                        !- X,Y,Z Vertex 3 {m}

  27.3289, 16.5526, 6.4;                  !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum right_wall,                   !- Name

  Wall,                                   !- Surface Type

  office ext wall Metal framed walls,     !- Construction Name

  S2 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 21.5526, 6.4,                  !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 7.32,                 !- X,Y,Z Vertex 2 {m}

  32.3289, 0, 7.32,                       !- X,Y,Z Vertex 3 {m}

  32.3289, 0, 6.4;                        !- X,Y,Z Vertex 4 {m}



BuildingSurface:Detailed,

  S2 plenum whole_ceiling,                !- Name

  Roof,                                   !- Surface Type

  office roof Metal roof,                 !- Construction Name

  S2 plenum,                              !- Zone Name

  Outdoors,                               !- Outside Boundary Condition

  ,                                       !- Outside Boundary Condition Object

  SunExposed,                             !- Sun Exposure

  WindExposed,                            !- Wind Exposure

  ,                                       !- View Factor to Ground

  ,                                       !- Number of Vertices

  32.3289, 0, 7.32,                       !- X,Y,Z Vertex 1 {m}

  32.3289, 21.5526, 7.32,                 !- X,Y,Z Vertex 2 {m}

  0, 21.5526, 7.32,                       !- X,Y,Z Vertex 3 {m}

  0, 0, 7.32;                             !- X,Y,Z Vertex 4 {m}



SimulationControl,

  Yes,                                    !- Do Zone Sizing Calculation

  Yes,                                    !- Do System Sizing Calculation

  Yes,                                    !- Do Plant Sizing Calculation

  No,                                     !- Run Simulation for Sizing Periods

  Yes;                                    !- Run Simulation for Weather File Run Periods



Timestep,

  6;                                      !- Number of Timesteps per Hour



Sizing:Parameters,

  1,                                      !- Heating Sizing Factor

  1;                                      !- Cooling Sizing Factor



RunPeriod,

  Run Period 1,                           !- Name

  1,                                      !- Begin Month

  1,                                      !- Begin Day of Month

  12,                                     !- End Month

  31,                                     !- End Day of Month

  Thursday,                               !- Day of Week for Start Day

  No,                                     !- Use Weather File Holidays and Special Days

  No,                                     !- Use Weather File Daylight Saving Period

  No,                                     !- Apply Weekend Holiday Rule

  Yes,                                    !- Use Weather File Rain Indicators

  Yes,                                    !- Use Weather File Snow Indicators

  1;                                      !- Number of Times Runperiod to be Repeated



GlobalGeometryRules,

  UpperLeftCorner,                        !- Starting Vertex Position

  Counterclockwise,                       !- Vertex Entry Direction

  Relative,                               !- Coordinate System

  Relative,                               !- Daylighting Reference Point Coordinate System

  Relative;                               !- Rectangular Surface Coordinate System



Material,

  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name

  Smooth,                                 !- Roughness

  0.1397,                                 !- Thickness {m}

  1.22016794,                             !- Conductivity {W/m-K}

  1.28147707,                             !- Density {kg/m3}

  1004.832,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.7;                                    !- Visible Absorptance



Material,

  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name

  Smooth,                                 !- Roughness

  0.1397,                                 !- Thickness {m}

  1.22016794,                             !- Conductivity {W/m-K}

  1.28147707,                             !- Density {kg/m3}

  1004.832,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.7;                                    !- Visible Absorptance



Material,

  Carpet - 3/4 in.,                       !- Name

  Smooth,                                 !- Roughness

  0.01905,                                !- Thickness {m}

  0.045518322,                            !- Conductivity {W/m-K}

  288.3323407,                            !- Density {kg/m3}

  1381.644,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Gypsum Board - 1/2 in.,                 !- Name

  Smooth,                                 !- Roughness

  0.0127,                                 !- Thickness {m}

  0.158656447,                            !- Conductivity {W/m-K}

  640.738535,                             !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Gypsum Board - 1/2 in. 1,               !- Name

  Smooth,                                 !- Roughness

  0.0127,                                 !- Thickness {m}

  0.158656447,                            !- Conductivity {W/m-K}

  640.738535,                             !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Insulation 1m,                          !- Name

  Smooth,                                 !- Roughness

  1,                                      !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Metal Standing Seam - 1/16 in.,         !- Name

  MediumRough,                            !- Roughness

  0.0015875,                              !- Thickness {m}

  0.576853864,                            !- Conductivity {W/m-K}

  7820.534188,                            !- Density {kg/m3}

  502.416,                                !- Specific Heat {J/kg-K}

  0.85,                                   !- Thermal Absorptance

  0.37,                                   !- Solar Absorptance

  0.85;                                   !- Visible Absorptance



Material,

  Metal Standing Seam - 1/16 in. 1,       !- Name

  MediumRough,                            !- Roughness

  0.0015875,                              !- Thickness {m}

  0.576853864,                            !- Conductivity {W/m-K}

  7820.534188,                            !- Density {kg/m3}

  502.416,                                !- Specific Heat {J/kg-K}

  0.85,                                   !- Thermal Absorptance

  0.37,                                   !- Solar Absorptance

  0.85;                                   !- Visible Absorptance



Material,

  NACM_Gypsum Board 5/8in,                !- Name

  MediumRough,                            !- Roughness

  0.016002,                               !- Thickness {m}

  0.158656447,                            !- Conductivity {W/m-K}

  640.738535,                             !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.5;                                    !- Visible Absorptance



Material,

  office ceiling 2 Insulation,            !- Name

  Smooth,                                 !- Roughness

  0.05699700906081,                       !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  office ext floor 1 Insulation,          !- Name

  Smooth,                                 !- Roughness

  0.05699700906081,                       !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  office ext wall 2 Insulation,           !- Name

  Smooth,                                 !- Roughness

  0.05699700906081,                       !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  office int floor 2 Insulation,          !- Name

  Smooth,                                 !- Roughness

  0.05699700906081,                       !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  office int wall 1 NACM_Gypsum Board 5/8in, !- Name

  MediumRough,                            !- Roughness

  0.015926410119201,                      !- Thickness {m}

  0.158656447,                            !- Conductivity {W/m-K}

  640.738535,                             !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.5;                                    !- Visible Absorptance



Material,

  office roof 2 Insulation,               !- Name

  Smooth,                                 !- Roughness

  0.05699700906081,                       !- Thickness {m}

  0.023018771,                            !- Conductivity {W/m-K}

  16.01846337,                            !- Density {kg/m3}

  1130.436,                               !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Plywood - 5/8 in.,                      !- Name

  Smooth,                                 !- Roughness

  0.016002,                               !- Thickness {m}

  0.115440002,                            !- Conductivity {W/m-K}

  480.5539012,                            !- Density {kg/m3}

  1884.06,                                !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.7;                                    !- Visible Absorptance



Material,

  Std Wood 6inch Furnishings,             !- Name

  MediumSmooth,                           !- Roughness

  0.15,                                   !- Thickness {m}

  0.12,                                   !- Conductivity {W/m-K}

  540,                                    !- Density {kg/m3}

  1210,                                   !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.7;                                    !- Visible Absorptance



Material,

  Stucco - 7/8 in.,                       !- Name

  MediumRough,                            !- Roughness

  0.022352,                               !- Thickness {m}

  0.70094754,                             !- Conductivity {W/m-K}

  1855.098243,                            !- Density {kg/m3}

  837.36,                                 !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



Material,

  Stucco - 7/8 in. 1,                     !- Name

  MediumRough,                            !- Roughness

  0.022352,                               !- Thickness {m}

  0.70094754,                             !- Conductivity {W/m-K}

  1855.098243,                            !- Density {kg/m3}

  837.36,                                 !- Specific Heat {J/kg-K}

  0.9,                                    !- Thermal Absorptance

  0.7,                                    !- Solar Absorptance

  0.8;                                    !- Visible Absorptance



WindowMaterial:SimpleGlazingSystem,

  office Window material_simple glazing,  !- Name

  5.67826,                                !- U-Factor {W/m2-K}

  0.6,                                    !- Solar Heat Gain Coefficient

  0.81;                                   !- Visible Transmittance



Construction,

  ext wall Adiabatic Construction,        !- Name

  Insulation 1m;                          !- Layer 1



Construction,

  int furnishing interior furnishing,     !- Name

  Std Wood 6inch Furnishings;             !- Layer 1



Construction,

  office ceiling Metal roof,              !- Name

  Metal Standing Seam - 1/16 in. 1,       !- Layer 1

  office ceiling 2 Insulation;            !- Layer 2



Construction,

  office ceiling Metal roof Reversed,     !- Name

  office ceiling 2 Insulation,            !- Layer 1

  Metal Standing Seam - 1/16 in. 1;       !- Layer 2



Construction,

  office ext floor Ground Floor,          !- Name

  office ext floor 1 Insulation,          !- Layer 1

  Plywood - 5/8 in.,                      !- Layer 2

  Carpet - 3/4 in.;                       !- Layer 3



Construction,

  office ext wall Metal framed walls,     !- Name

  Stucco - 7/8 in.,                       !- Layer 1

  office ext wall 2 Insulation,           !- Layer 2

  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 3

  Gypsum Board - 1/2 in.;                 !- Layer 4



Construction,

  office int floor Metal framed walls,    !- Name

  Stucco - 7/8 in. 1,                     !- Layer 1

  office int floor 2 Insulation,          !- Layer 2

  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 3

  Gypsum Board - 1/2 in. 1;               !- Layer 4



Construction,

  office int floor Metal framed walls Reversed, !- Name

  Gypsum Board - 1/2 in. 1,               !- Layer 1

  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 2

  office int floor 2 Insulation,          !- Layer 3

  Stucco - 7/8 in. 1;                     !- Layer 4



Construction,

  office int wall NACM_Interior Wall,     !- Name

  office int wall 1 NACM_Gypsum Board 5/8in, !- Layer 1

  NACM_Gypsum Board 5/8in;                !- Layer 2



Construction,

  office int wall NACM_Interior Wall Reversed, !- Name

  NACM_Gypsum Board 5/8in,                !- Layer 1

  office int wall 1 NACM_Gypsum Board 5/8in; !- Layer 2



Construction,

  office roof Metal roof,                 !- Name

  Metal Standing Seam - 1/16 in.,         !- Layer 1

  office roof 2 Insulation;               !- Layer 2



Construction,

  office Window construction_simple glazing, !- Name

  office Window material_simple glazing;  !- Layer 1



ScheduleTypeLimits,

  activity_level,                         !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  600,                                    !- Upper Limit Value {BasedOnField A3}

  continuous,                             !- Numeric Type

  activitylevel;                          !- Unit Type



ScheduleTypeLimits,

  any_number;                             !- Name



ScheduleTypeLimits,

  fractional,                             !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  1,                                      !- Upper Limit Value {BasedOnField A3}

  continuous;                             !- Numeric Type



ScheduleTypeLimits,

  OnOff,                                  !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  1,                                      !- Upper Limit Value {BasedOnField A3}

  Discrete,                               !- Numeric Type

  availability;                           !- Unit Type



ScheduleTypeLimits,

  positive_number,                        !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  ,                                       !- Upper Limit Value {BasedOnField A3}

  continuous;                             !- Numeric Type



ScheduleTypeLimits,

  shw_temp,                               !- Name

  0,                                      !- Lower Limit Value {BasedOnField A3}

  100,                                    !- Upper Limit Value {BasedOnField A3}

  continuous,                             !- Numeric Type

  temperature;                            !- Unit Type



ScheduleTypeLimits,

  Temperature,                            !- Name

  ,                                       !- Lower Limit Value {BasedOnField A3}

  ,                                       !- Upper Limit Value {BasedOnField A3}

  Continuous,                             !- Numeric Type

  temperature;                            !- Unit Type



Schedule:Constant,

  Always On Discrete,                     !- Name

  OnOff,                                  !- Schedule Type Limits Name

  1;                                      !- Hourly Value



Schedule:Constant,

  CBES Always Off Schedule,               !- Name

  on_off,                                 !- Schedule Type Limits Name

  0;                                      !- Hourly Value



Schedule:Constant,

  hot water supply temperature,           !- Name

  shw_temp,                               !- Schedule Type Limits Name

  82.22;                                  !- Hourly Value



Schedule:Constant,

  office max oa schedule,                 !- Name

  fractional,                             !- Schedule Type Limits Name

  1;                                      !- Hourly Value



Schedule:Constant,

  swh equipment latent,                   !- Name

  fractional,                             !- Schedule Type Limits Name

  0.05;                                   !- Hourly Value



Schedule:Constant,

  swh equipment sensible,                 !- Name

  fractional,                             !- Schedule Type Limits Name

  0.2;                                    !- Hourly Value



Schedule:Constant,

  swh setpoint temp,                      !- Name

  shw_temp,                               !- Schedule Type Limits Name

  57.2222;                                !- Hourly Value



Schedule:Constant,

  swh target temp,                        !- Name

  shw_temp,                               !- Schedule Type Limits Name

  43.3;                                   !- Hourly Value



Schedule:Constant,

  water heating coil deck temp,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  12.78;                                  !- Hourly Value



Schedule:Day:Interval,

  office activity week 0 Friday,          !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Holiday,         !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Monday,          !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Saturday,        !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Summer design,   !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Sunday,          !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Thursday,        !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Tuesday,         !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Wednesday,       !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office activity week 0 Winter design,   !- Name

  activity_level,                         !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  131.882,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  131.882,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  131.882,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  131.882,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  131.882,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  131.882,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  131.882,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  131.882,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  131.882,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  131.882,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  131.882,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  131.882,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  131.882,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  131.882,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  131.882,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  131.882,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  131.882,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  131.882,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  131.882,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  131.882,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  131.882,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  131.882,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  131.882,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  131.882;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Monday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office cooling week 0 Tuesday,          !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  29.4444,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  29.4444,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  29.4444,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  29.4444,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  29.4444,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  23.8889,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  23.8889,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  23.8889,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  23.8889,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  23.8889,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  23.8889,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  23.8889,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  23.8889,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  23.8889,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  23.8889,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  23.8889,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  23.8889,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  23.8889,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  23.8889,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  23.8889,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  23.8889,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  23.8889,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  23.8889,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  23.8889;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Monday,           !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office heating week 0 Tuesday,          !- Name

  temp_setpoint,                          !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  15.5556,                                !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  15.5556,                                !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  15.5556,                                !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  15.5556,                                !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  15.5556,                                !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  21.1111,                                !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  21.1111,                                !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  21.1111,                                !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  21.1111,                                !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  21.1111,                                !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  21.1111,                                !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  21.1111,                                !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  21.1111,                                !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  21.1111,                                !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  21.1111,                                !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  21.1111,                                !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  21.1111,                                !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  21.1111,                                !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  21.1111,                                !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  21.1111,                                !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  21.1111,                                !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  21.1111,                                !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  21.1111,                                !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  21.1111;                                !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Monday,              !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office hvac week 0 Tuesday,             !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Friday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Holiday,     !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Monday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Saturday,    !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Summer design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Sunday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Thursday,    !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Tuesday,     !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Wednesday,   !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

