  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office infiltration week 0 Winter design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.25,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.25,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.25,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.25,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.25,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.25,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.25,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.25,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.25,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.25,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.25,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.25,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.25,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.25,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.25,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.25,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.25,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.25,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.25;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Friday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.65,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.65,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.65,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.65,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.65,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.65,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.65,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.65,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.65,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.35,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Holiday,     !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Monday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.65,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.65,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.65,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.65,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.65,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.65,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.65,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.65,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.65,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.35,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Saturday,    !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.1,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.3,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.3,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.3,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.3,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.15,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.15,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.15,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.15,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.15,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Summer design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Sunday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Thursday,    !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.65,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.65,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.65,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.65,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.65,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.65,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.65,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.65,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.65,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.35,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Tuesday,     !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.65,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.65,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.65,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.65,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.65,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.65,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.65,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.65,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.65,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.35,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Wednesday,   !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.65,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.65,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.65,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.65,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.65,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.65,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.65,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.65,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.65,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.35,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office int_lighting week 0 Winter design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Monday,        !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office oa control week 0 Tuesday,       !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Friday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.2,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.95,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.95,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.95,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.95,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.5,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.95,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.95,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.95,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.95,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.3,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Holiday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Monday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.2,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.95,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.95,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.95,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.95,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.5,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.95,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.95,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.95,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.95,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.3,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Saturday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.1,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.3,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.3,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.3,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.3,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.1,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.1,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.1,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.1,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.1,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Summer design,  !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Sunday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Thursday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.2,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.95,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.95,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.95,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.95,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.5,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.95,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.95,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.95,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.95,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.3,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Tuesday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.2,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.95,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.95,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.95,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.95,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.5,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.95,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.95,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.95,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.95,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.3,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Wednesday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.2,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.95,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.95,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.95,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.95,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.5,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.95,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.95,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.95,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.95,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.3,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office occupancy week 0 Winter design,  !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Friday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.9,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.9,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.9,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.9,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.9,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.9,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.9,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.9,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.9,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.5,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Holiday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Monday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.9,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.9,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.9,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.9,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.9,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.9,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.9,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.9,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.9,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.5,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Saturday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.1,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.3,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.3,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.3,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.3,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.15,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.15,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.15,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.15,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.15,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Summer design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Sunday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.05,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.05,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.05,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.05,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.05,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.05,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.05,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.05,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.05,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.05,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Thursday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.9,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.9,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.9,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.9,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.9,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.9,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.9,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.9,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.9,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.5,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Tuesday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.9,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.9,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.9,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.9,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.9,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.9,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.9,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.9,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.9,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.5,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Wednesday,     !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.3,                                    !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.9,                                    !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.9,                                    !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.9,                                    !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.9,                                    !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.9,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.9,                                    !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.9,                                    !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.9,                                    !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.9,                                    !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.5,                                    !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.3,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.3,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.2,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.2,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office plug loads week 0 Winter design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Friday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.26,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.468,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.468,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.468,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.468,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.468,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.468,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.468,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.468,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.156,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.156,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.156,                                  !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.156,                                  !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.156,                                  !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.156,                                  !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.156,                                  !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Holiday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.052,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.052,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.052,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.052,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.052,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.052,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.052,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.052,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.052,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.052,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Monday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.26,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.468,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.468,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.468,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.468,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.468,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.468,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.468,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.468,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.156,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.156,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.156,                                  !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.156,                                  !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.156,                                  !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.156,                                  !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.156,                                  !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Saturday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.104,                                  !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.208,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.208,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.208,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.208,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.208,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.208,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.208,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.208,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.208,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.208,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.1,                                    !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.1,                                    !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.1,                                    !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.1,                                    !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.1,                                    !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Summer design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Sunday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.05,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.05,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.05,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.052,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.052,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.052,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.052,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.052,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.052,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.052,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.052,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.052,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.052,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.05,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.05,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.05,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.05,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Thursday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.26,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.468,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.468,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.468,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.468,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.468,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.468,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.468,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.468,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.156,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.156,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.156,                                  !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.156,                                  !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.156,                                  !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.156,                                  !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.156,                                  !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Tuesday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.26,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.468,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.468,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.468,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.468,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.468,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.468,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.468,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.468,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.156,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.156,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.156,                                  !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.156,                                  !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.156,                                  !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.156,                                  !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.156,                                  !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Wednesday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.1,                                    !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.1,                                    !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.1,                                    !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.1,                                    !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.1,                                    !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.1,                                    !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.1,                                    !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.26,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.468,                                  !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.468,                                  !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.468,                                  !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.468,                                  !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.468,                                  !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.468,                                  !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.468,                                  !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.468,                                  !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.156,                                  !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.156,                                  !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.156,                                  !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.156,                                  !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.156,                                  !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.156,                                  !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.156,                                  !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.1;                                    !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case lighting week 0 Winter design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Friday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Holiday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Monday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Saturday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Summer design, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Sunday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Thursday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Tuesday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Wednesday, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case restocking week 0 Winter design, !- Name

  any_number,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  50,                                     !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  70,                                     !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  70,                                     !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  80,                                     !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  70,                                     !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  50,                                     !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  50,                                     !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  80,                                     !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  90,                                     !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  80,                                     !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Friday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Holiday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Monday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Saturday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Summer design, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Sunday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Thursday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Tuesday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Wednesday, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office refrigeration case week 0 Winter design, !- Name

  on_off,                                 !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Friday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.19,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.35,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.38,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.39,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.47,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.57,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.54,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.34,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.33,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.44,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.26,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.21,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.15,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.17,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.08,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Holiday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.04,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.04,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.04,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.04,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.04,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.07,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.04,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.04,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.04,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.04,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.04,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.06,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.06,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.09,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.06,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.04,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.04,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.04,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.04,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.04,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.04,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.07,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.04,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.04;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Monday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.19,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.35,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.38,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.39,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.47,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.57,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.54,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.34,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.33,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.44,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.26,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.21,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.15,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.17,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.08,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Saturday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.11,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.15,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.21,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.19,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.23,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.2,                                    !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.19,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.15,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.12,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.14,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.07,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.07,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.07,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.07,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.09,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Summer design,  !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Sunday,         !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.04,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.04,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.04,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.04,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.04,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.07,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.04,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.04,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.04,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.04,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.04,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.06,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.06,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.09,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.06,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.04,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.04,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.04,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.04,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.04,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.04,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.07,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.04,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.04;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Thursday,       !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.19,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.35,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.38,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.39,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.47,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.57,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.54,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.34,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.33,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.44,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.26,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.21,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.15,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.17,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.08,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Tuesday,        !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.19,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.35,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.38,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.39,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.47,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.57,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.54,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.34,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.33,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.44,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.26,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.21,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.15,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.17,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.08,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Wednesday,      !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0.05,                                   !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0.05,                                   !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0.05,                                   !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0.05,                                   !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0.05,                                   !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0.08,                                   !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0.07,                                   !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0.19,                                   !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0.35,                                   !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0.38,                                   !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0.39,                                   !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0.47,                                   !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0.57,                                   !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0.54,                                   !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0.34,                                   !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0.33,                                   !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0.44,                                   !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0.26,                                   !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0.21,                                   !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0.15,                                   !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0.17,                                   !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0.08,                                   !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0.05,                                   !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0.05;                                   !- Value Until Time 24



Schedule:Day:Interval,

  office water use week 0 Winter design,  !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  0,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  0,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  0,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  0,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  0,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  0,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  0,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  0,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  0,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  0,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  0,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  0,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  0,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  0,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  0,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  0,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  0,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  0,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  0,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  0,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  0,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  0,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  0,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  0;                                      !- Value Until Time 24



Schedule:Day:Interval,

  Schedule Day 1,                         !- Name

  Temperature,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  24:00,                                  !- Time 1 {hh:mm}

  22;                                     !- Value Until Time 1



Schedule:Day:Interval,

  Schedule Day 2,                         !- Name

  Temperature,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  24:00,                                  !- Time 1 {hh:mm}

  60;                                     !- Value Until Time 1



Schedule:Day:Interval,

  whole building ext_lighting week 0 Friday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Holiday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Monday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Saturday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Summer design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Sunday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Thursday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Tuesday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Wednesday, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Day:Interval,

  whole building ext_lighting week 0 Winter design, !- Name

  fractional,                             !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  1,                                      !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  1,                                      !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  1,                                      !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  1,                                      !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  1,                                      !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  1,                                      !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  1,                                      !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  1,                                      !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  1,                                      !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  1,                                      !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  1,                                      !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  1,                                      !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  1,                                      !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  1,                                      !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  1,                                      !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  1,                                      !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  1,                                      !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  1,                                      !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  1,                                      !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  1,                                      !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  1,                                      !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  1,                                      !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  1,                                      !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  1;                                      !- Value Until Time 24



Schedule:Week:Daily,

  office activity week 0,                 !- Name

  office activity week 0 Sunday,          !- Sunday Schedule:Day Name

  office activity week 0 Wednesday,       !- Monday Schedule:Day Name

  office activity week 0 Wednesday,       !- Tuesday Schedule:Day Name

  office activity week 0 Wednesday,       !- Wednesday Schedule:Day Name

  office activity week 0 Thursday,        !- Thursday Schedule:Day Name

  office activity week 0 Friday,          !- Friday Schedule:Day Name

  office activity week 0 Saturday,        !- Saturday Schedule:Day Name

  office activity week 0 Holiday,         !- Holiday Schedule:Day Name

  office activity week 0 Summer design,   !- SummerDesignDay Schedule:Day Name

  office activity week 0 Winter design,   !- WinterDesignDay Schedule:Day Name

  office activity week 0 Holiday,         !- CustomDay1 Schedule:Day Name

  office activity week 0 Holiday;         !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office infiltration week 0,             !- Name

  office infiltration week 0 Sunday,      !- Sunday Schedule:Day Name

  office infiltration week 0 Wednesday,   !- Monday Schedule:Day Name

  office infiltration week 0 Wednesday,   !- Tuesday Schedule:Day Name

  office infiltration week 0 Wednesday,   !- Wednesday Schedule:Day Name

  office infiltration week 0 Thursday,    !- Thursday Schedule:Day Name

  office infiltration week 0 Friday,      !- Friday Schedule:Day Name

  office infiltration week 0 Saturday,    !- Saturday Schedule:Day Name

  office infiltration week 0 Holiday,     !- Holiday Schedule:Day Name

  office infiltration week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office infiltration week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office infiltration week 0 Holiday,     !- CustomDay1 Schedule:Day Name

  office infiltration week 0 Holiday;     !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office int_lighting week 0,             !- Name

  office int_lighting week 0 Sunday,      !- Sunday Schedule:Day Name

  office int_lighting week 0 Wednesday,   !- Monday Schedule:Day Name

  office int_lighting week 0 Wednesday,   !- Tuesday Schedule:Day Name

  office int_lighting week 0 Wednesday,   !- Wednesday Schedule:Day Name

  office int_lighting week 0 Thursday,    !- Thursday Schedule:Day Name

  office int_lighting week 0 Friday,      !- Friday Schedule:Day Name

  office int_lighting week 0 Saturday,    !- Saturday Schedule:Day Name

  office int_lighting week 0 Holiday,     !- Holiday Schedule:Day Name

  office int_lighting week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office int_lighting week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office int_lighting week 0 Holiday,     !- CustomDay1 Schedule:Day Name

  office int_lighting week 0 Holiday;     !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office occupancy week 0,                !- Name

  office occupancy week 0 Sunday,         !- Sunday Schedule:Day Name

  office occupancy week 0 Wednesday,      !- Monday Schedule:Day Name

  office occupancy week 0 Wednesday,      !- Tuesday Schedule:Day Name

  office occupancy week 0 Wednesday,      !- Wednesday Schedule:Day Name

  office occupancy week 0 Thursday,       !- Thursday Schedule:Day Name

  office occupancy week 0 Friday,         !- Friday Schedule:Day Name

  office occupancy week 0 Saturday,       !- Saturday Schedule:Day Name

  office occupancy week 0 Holiday,        !- Holiday Schedule:Day Name

  office occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name

  office occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name

  office occupancy week 0 Holiday,        !- CustomDay1 Schedule:Day Name

  office occupancy week 0 Holiday;        !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office plug loads week 0,               !- Name

  office plug loads week 0 Sunday,        !- Sunday Schedule:Day Name

  office plug loads week 0 Wednesday,     !- Monday Schedule:Day Name

  office plug loads week 0 Wednesday,     !- Tuesday Schedule:Day Name

  office plug loads week 0 Wednesday,     !- Wednesday Schedule:Day Name

  office plug loads week 0 Thursday,      !- Thursday Schedule:Day Name

  office plug loads week 0 Friday,        !- Friday Schedule:Day Name

  office plug loads week 0 Saturday,      !- Saturday Schedule:Day Name

  office plug loads week 0 Holiday,       !- Holiday Schedule:Day Name

  office plug loads week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office plug loads week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office plug loads week 0 Holiday,       !- CustomDay1 Schedule:Day Name

  office plug loads week 0 Holiday;       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office refrigeration case lighting week 0, !- Name

  office refrigeration case lighting week 0 Sunday, !- Sunday Schedule:Day Name

  office refrigeration case lighting week 0 Wednesday, !- Monday Schedule:Day Name

  office refrigeration case lighting week 0 Wednesday, !- Tuesday Schedule:Day Name

  office refrigeration case lighting week 0 Wednesday, !- Wednesday Schedule:Day Name

  office refrigeration case lighting week 0 Thursday, !- Thursday Schedule:Day Name

  office refrigeration case lighting week 0 Friday, !- Friday Schedule:Day Name

  office refrigeration case lighting week 0 Saturday, !- Saturday Schedule:Day Name

  office refrigeration case lighting week 0 Holiday, !- Holiday Schedule:Day Name

  office refrigeration case lighting week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office refrigeration case lighting week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office refrigeration case lighting week 0 Holiday, !- CustomDay1 Schedule:Day Name

  office refrigeration case lighting week 0 Holiday; !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office refrigeration case restocking week 0, !- Name

  office refrigeration case restocking week 0 Sunday, !- Sunday Schedule:Day Name

  office refrigeration case restocking week 0 Wednesday, !- Monday Schedule:Day Name

  office refrigeration case restocking week 0 Wednesday, !- Tuesday Schedule:Day Name

  office refrigeration case restocking week 0 Wednesday, !- Wednesday Schedule:Day Name

  office refrigeration case restocking week 0 Thursday, !- Thursday Schedule:Day Name

  office refrigeration case restocking week 0 Friday, !- Friday Schedule:Day Name

  office refrigeration case restocking week 0 Saturday, !- Saturday Schedule:Day Name

  office refrigeration case restocking week 0 Holiday, !- Holiday Schedule:Day Name

  office refrigeration case restocking week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office refrigeration case restocking week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office refrigeration case restocking week 0 Holiday, !- CustomDay1 Schedule:Day Name

  office refrigeration case restocking week 0 Holiday; !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office refrigeration case week 0,       !- Name

  office refrigeration case week 0 Sunday, !- Sunday Schedule:Day Name

  office refrigeration case week 0 Wednesday, !- Monday Schedule:Day Name

  office refrigeration case week 0 Wednesday, !- Tuesday Schedule:Day Name

  office refrigeration case week 0 Wednesday, !- Wednesday Schedule:Day Name

  office refrigeration case week 0 Thursday, !- Thursday Schedule:Day Name

  office refrigeration case week 0 Friday, !- Friday Schedule:Day Name

  office refrigeration case week 0 Saturday, !- Saturday Schedule:Day Name

  office refrigeration case week 0 Holiday, !- Holiday Schedule:Day Name

  office refrigeration case week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  office refrigeration case week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  office refrigeration case week 0 Holiday, !- CustomDay1 Schedule:Day Name

  office refrigeration case week 0 Holiday; !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  office water use week 0,                !- Name

  office water use week 0 Sunday,         !- Sunday Schedule:Day Name

  office water use week 0 Wednesday,      !- Monday Schedule:Day Name

  office water use week 0 Wednesday,      !- Tuesday Schedule:Day Name

  office water use week 0 Wednesday,      !- Wednesday Schedule:Day Name

  office water use week 0 Thursday,       !- Thursday Schedule:Day Name

  office water use week 0 Friday,         !- Friday Schedule:Day Name

  office water use week 0 Saturday,       !- Saturday Schedule:Day Name

  office water use week 0 Holiday,        !- Holiday Schedule:Day Name

  office water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name

  office water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name

  office water use week 0 Holiday,        !- CustomDay1 Schedule:Day Name

  office water use week 0 Holiday;        !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  whole building ext_lighting week 0,     !- Name

  whole building ext_lighting week 0 Sunday, !- Sunday Schedule:Day Name

  whole building ext_lighting week 0 Wednesday, !- Monday Schedule:Day Name

  whole building ext_lighting week 0 Wednesday, !- Tuesday Schedule:Day Name

  whole building ext_lighting week 0 Wednesday, !- Wednesday Schedule:Day Name

  whole building ext_lighting week 0 Thursday, !- Thursday Schedule:Day Name

  whole building ext_lighting week 0 Friday, !- Friday Schedule:Day Name

  whole building ext_lighting week 0 Saturday, !- Saturday Schedule:Day Name

  whole building ext_lighting week 0 Holiday, !- Holiday Schedule:Day Name

  whole building ext_lighting week 0 Summer design, !- SummerDesignDay Schedule:Day Name

  whole building ext_lighting week 0 Winter design, !- WinterDesignDay Schedule:Day Name

  whole building ext_lighting week 0 Holiday, !- CustomDay1 Schedule:Day Name

  whole building ext_lighting week 0 Holiday; !- CustomDay2 Schedule:Day Name



Schedule:Year,

  office activity year,                   !- Name

  activity_level,                         !- Schedule Type Limits Name

  office activity week 0,                 !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office infiltration year,               !- Name

  fractional,                             !- Schedule Type Limits Name

  office infiltration week 0,             !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office int_lighting year,               !- Name

  fractional,                             !- Schedule Type Limits Name

  office int_lighting week 0,             !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office occupancy year,                  !- Name

  fractional,                             !- Schedule Type Limits Name

  office occupancy week 0,                !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office plug loads year,                 !- Name

  fractional,                             !- Schedule Type Limits Name

  office plug loads week 0,               !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office refrigeration case lighting year, !- Name

  fractional,                             !- Schedule Type Limits Name

  office refrigeration case lighting week 0, !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office refrigeration case restocking year, !- Name

  any_number,                             !- Schedule Type Limits Name

  office refrigeration case restocking week 0, !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office refrigeration case year,         !- Name

  on_off,                                 !- Schedule Type Limits Name

  office refrigeration case week 0,       !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  office water use year,                  !- Name

  fractional,                             !- Schedule Type Limits Name

  office water use week 0,                !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Year,

  whole building ext_lighting year,       !- Name

  fractional,                             !- Schedule Type Limits Name

  whole building ext_lighting week 0,     !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Week:Daily,

  Schedule:Week:Daily {ebf07a78-41eb-461e-8df5-0866de7933e8}, !- Name

  Schedule Day 1,                         !- Sunday Schedule:Day Name

  Schedule Day 1,                         !- Monday Schedule:Day Name

  Schedule Day 1,                         !- Tuesday Schedule:Day Name

  Schedule Day 1,                         !- Wednesday Schedule:Day Name

  Schedule Day 1,                         !- Thursday Schedule:Day Name

  Schedule Day 1,                         !- Friday Schedule:Day Name

  Schedule Day 1,                         !- Saturday Schedule:Day Name

  Schedule Day 1,                         !- Holiday Schedule:Day Name

  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name

  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name

  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name

  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name



Schedule:Year,

  Schedule Ruleset 1,                     !- Name

  Temperature,                            !- Schedule Type Limits Name

  Schedule:Week:Daily {ebf07a78-41eb-461e-8df5-0866de7933e8}, !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Week:Daily,

  Schedule:Week:Daily {8ad4eaa1-ba6e-4ce3-92d0-6bcab023b7b1}, !- Name

  Schedule Day 2,                         !- Sunday Schedule:Day Name

  Schedule Day 2,                         !- Monday Schedule:Day Name

  Schedule Day 2,                         !- Tuesday Schedule:Day Name

  Schedule Day 2,                         !- Wednesday Schedule:Day Name

  Schedule Day 2,                         !- Thursday Schedule:Day Name

  Schedule Day 2,                         !- Friday Schedule:Day Name

  Schedule Day 2,                         !- Saturday Schedule:Day Name

  Schedule Day 2,                         !- Holiday Schedule:Day Name

  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name

  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name

  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name

  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name



Schedule:Year,

  Schedule Ruleset 2,                     !- Name

  Temperature,                            !- Schedule Type Limits Name

  Schedule:Week:Daily {8ad4eaa1-ba6e-4ce3-92d0-6bcab023b7b1}, !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  12,                                     !- End Month 1

  31;                                     !- End Day 1



Schedule:Constant,

  Always Off Discrete,                    !- Name

  ,                                       !- Schedule Type Limits Name

  0;                                      !- Hourly Value



Schedule:Constant,

  Always On Continuous,                   !- Name

  ,                                       !- Schedule Type Limits Name

  1;                                      !- Hourly Value



AirLoopHVAC,

  office airloop,                         !- Name

  office airloop Controllers,             !- Controller List Name

  office airloopAvailability Manager List, !- Availability Manager List Name

  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}

  office airloop Supply Branches,         !- Branch List Name

  ,                                       !- Connector List Name

  Node 42,                                !- Supply Side Inlet Node Name

  Node 45,                                !- Demand Side Outlet Node Name

  office airloop Demand Inlet Nodes,      !- Demand Side Inlet Node Names

  office airloop Supply Outlet Nodes;     !- Supply Side Outlet Node Names



NodeList,

  office airloop Supply Outlet Nodes,     !- Name

  Node 43;                                !- Node Name 1



NodeList,

  office airloop Demand Inlet Nodes,      !- Name

  Node 44;                                !- Node Name 1



Sizing:System,

  office airloop,                         !- AirLoop Name

  Sensible,                               !- Type of Load to Size On

  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}

  0.3,                                    !- Central Heating Maximum System Air Flow Ratio

  7,                                      !- Preheat Design Temperature {C}

  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}

  12.8,                                   !- Precool Design Temperature {C}

  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}

  12.78,                                  !- Central Cooling Design Supply Air Temperature {C}

  35,                                     !- Central Heating Design Supply Air Temperature {C}

  NonCoincident,                          !- Type of Zone Sum to Use

  No,                                     !- 100% Outdoor Air in Cooling

  No,                                     !- 100% Outdoor Air in Heating

  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}

  DesignDay,                              !- Cooling Supply Air Flow Rate Method

  0,                                      !- Cooling Supply Air Flow Rate {m3/s}

  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}

  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate

  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

  DesignDay,                              !- Heating Supply Air Flow Rate Method

  0,                                      !- Heating Supply Air Flow Rate {m3/s}

  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}

  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate

  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate

  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

  ZoneSum,                                !- System Outdoor Air Method

  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}

  CoolingDesignCapacity,                  !- Cooling Design Capacity Method

  Autosize,                               !- Cooling Design Capacity {W}

  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}

  1,                                      !- Fraction of Autosized Cooling Design Capacity

  HeatingDesignCapacity,                  !- Heating Design Capacity Method

  Autosize,                               !- Heating Design Capacity {W}

  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}

  1,                                      !- Fraction of Autosized Heating Design Capacity

  OnOff;                                  !- Central Cooling Capacity Control Method



AirLoopHVAC:ControllerList,

  office airloop Controllers,             !- Name

  Controller:WaterCoil,                   !- Controller Object Type 1

  Controller Water Coil 1;                !- Controller Name 1



Controller:WaterCoil,

  Controller Water Coil 1,                !- Name

  Temperature,                            !- Control Variable

  Normal,                                 !- Action

  Flow,                                   !- Actuator Variable

  Node 52,                                !- Sensor Node Name

  Node 36,                                !- Actuator Node Name

  0.0001,                                 !- Controller Convergence Tolerance {deltaC}

  Autosize,                               !- Maximum Actuated Flow {m3/s}

  0;                                      !- Minimum Actuated Flow {m3/s}



AvailabilityManagerAssignmentList,

  office airloopAvailability Manager List, !- Name

  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1

  Availability Manager Night Cycle 1;     !- Availability Manager Name 1



AvailabilityManager:NightCycle,

  Availability Manager Night Cycle 1,     !- Name

  Always On Discrete,                     !- Applicability Schedule Name

  Always On Discrete,                     !- Fan Schedule Name

  CycleOnAny,                             !- Control Type

  1,                                      !- Thermostat Tolerance {deltaC}

  3600;                                   !- Cycling Run Time {s}



BranchList,

  office airloop Supply Branches,         !- Name

  office airloop Main Branch;             !- Branch Name 1



Branch,

  office airloop Main Branch,             !- Name

  ,                                       !- Pressure Drop Curve Name

  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1

  office oa system,                       !- Component Name 1

  Node 42,                                !- Component Inlet Node Name 1

  Node 50,                                !- Component Outlet Node Name 1

  CoilSystem:Cooling:DX,                  !- Component Object Type 2

  office cooling coil CoilSystem,         !- Component Name 2

  Node 50,                                !- Component Inlet Node Name 2

  Node 51,                                !- Component Outlet Node Name 2

  Coil:Heating:Water,                     !- Component Object Type 3

  office heating coil,                    !- Component Name 3

  Node 51,                                !- Component Inlet Node Name 3

  Node 52,                                !- Component Outlet Node Name 3

  Fan:VariableVolume,                     !- Component Object Type 4

  office fan,                             !- Component Name 4

  Node 52,                                !- Component Inlet Node Name 4

  Node 43;                                !- Component Outlet Node Name 4



AirLoopHVAC:OutdoorAirSystem,

  office oa system,                       !- Name

  office oa system Controller List,       !- Controller List Name

  office oa system Equipment List,        !- Outdoor Air Equipment List Name

  office oa system Availability Manager List; !- Availability Manager List Name



AirLoopHVAC:ControllerList,

  office oa system Controller List,       !- Name

  Controller:OutdoorAir,                  !- Controller Object Type 1

  office oa controller;                   !- Controller Name 1



Controller:OutdoorAir,

  office oa controller,                   !- Name

  Node 49,                                !- Relief Air Outlet Node Name

  Node 42,                                !- Return Air Node Name

  Node 50,                                !- Mixed Air Node Name

  Node 48,                                !- Actuator Node Name

  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}

  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}

  NoEconomizer,                           !- Economizer Control Type

  ModulateFlow,                           !- Economizer Control Action Type

  20,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}

  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}

  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}

  ,                                       !- Electronic Enthalpy Limit Curve Name

  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}

  NoLockout,                              !- Lockout Type

  FixedMinimum,                           !- Minimum Limit Type

  office oa control year,                 !- Minimum Outdoor Air Schedule Name

  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name

  office max oa schedule,                 !- Maximum Fraction of Outdoor Air Schedule Name

  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name

  ,                                       !- Time of Day Economizer Control Schedule Name

  No,                                     !- High Humidity Control

  ,                                       !- Humidistat Control Zone Name

  ,                                       !- High Humidity Outdoor Air Flow Ratio

  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type



AvailabilityManagerAssignmentList,

  office oa system Availability Manager List, !- Name

  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1

  office oa system Availability Manager;  !- Availability Manager Name 1



AvailabilityManager:Scheduled,

  office oa system Availability Manager,  !- Name

  Always On Discrete;                     !- Schedule Name



OutdoorAir:NodeList,

  Node 48;                                !- Node or NodeList Name 1



AirLoopHVAC:OutdoorAirSystem:EquipmentList,

  office oa system Equipment List,        !- Name

  OutdoorAir:Mixer,                       !- Component Object Type 1

  office oa system Outdoor Air Mixer;     !- Component Name 1



OutdoorAir:Mixer,

  office oa system Outdoor Air Mixer,     !- Name

  Node 50,                                !- Mixed Air Node Name

  Node 48,                                !- Outdoor Air Stream Node Name

  Node 49,                                !- Relief Air Stream Node Name

  Node 42;                                !- Return Air Stream Node Name



SetpointManager:MixedAir,

  office oa system SM_MA,                 !- Name

  Temperature,                            !- Control Variable

  Node 43,                                !- Reference Setpoint Node Name

  Node 52,                                !- Fan Inlet Node Name

  Node 43,                                !- Fan Outlet Node Name

  Node 50;                                !- Setpoint Node or NodeList Name



CoilSystem:Cooling:DX,

  office cooling coil CoilSystem,         !- Name

  office hvac year,                       !- Availability Schedule Name

  Node 50,                                !- DX Cooling Coil System Inlet Node Name

  Node 51,                                !- DX Cooling Coil System Outlet Node Name

  Node 51,                                !- DX Cooling Coil System Sensor Node Name

  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type

  office cooling coil;                    !- Cooling Coil Name



Coil:Cooling:DX:TwoSpeed,

  office cooling coil,                    !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}

  Autosize,                               !- High Speed Rated Sensible Heat Ratio

  3.07,                                   !- High Speed Gross Rated Cooling COP {W/W}

  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}

  ,                                       !- Unit Internal Static Air Pressure {Pa}

  Node 50,                                !- Air Inlet Node Name

  Node 51,                                !- Air Outlet Node Name

  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name

  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name

  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name

  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name

  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name

  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}

  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio

  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}

  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}

  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name

  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  ,                                       !- Condenser Air Inlet Node Name

  AirCooled,                              !- Condenser Type

  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}

  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}

  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}

  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}

  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}

  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}

  ,                                       !- Supply Water Storage Tank Name

  ,                                       !- Condensate Collection Water Storage Tank Name

  0,                                      !- Basin Heater Capacity {W/K}

  10;                                     !- Basin Heater Setpoint Temperature {C}



SetpointManager:MixedAir,

  office cooling coil SM_MA,              !- Name

  Temperature,                            !- Control Variable

  Node 43,                                !- Reference Setpoint Node Name

  Node 52,                                !- Fan Inlet Node Name

  Node 43,                                !- Fan Outlet Node Name

  Node 51;                                !- Setpoint Node or NodeList Name



Curve:Biquadratic,

  CoilClgDXQRatio_fTwbToadbSI,            !- Name

  0.86779,                                !- Coefficient1 Constant

  0.014245,                               !- Coefficient2 x

  0.000554,                               !- Coefficient3 x**2

  -0.007569,                              !- Coefficient4 y

  3.2e-005,                               !- Coefficient5 y**2

  -0.000191,                              !- Coefficient6 x*y

  13.89,                                  !- Minimum Value of x {BasedOnField A2}

  25,                                     !- Maximum Value of x {BasedOnField A2}

  23.89,                                  !- Minimum Value of y {BasedOnField A3}

  46.11,                                  !- Maximum Value of y {BasedOnField A3}

  0.77,                                   !- Minimum Curve Output {BasedOnField A4}

  1.29;                                   !- Maximum Curve Output {BasedOnField A4}



Curve:Quadratic,

  CoilClgDXDblQRatio_fCFMRatio,           !- Name

  0.472786,                               !- Coefficient1 Constant

  1.24334,                                !- Coefficient2 x

  -1.03871,                               !- Coefficient3 x**2

  0,                                      !- Minimum Value of x {BasedOnField A2}

  100,                                    !- Maximum Value of x {BasedOnField A2}

  0.47;                                   !- Minimum Curve Output {BasedOnField A3}



Curve:Biquadratic,

  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name

  0.116709,                               !- Coefficient1 Constant

  0.028458,                               !- Coefficient2 x

  -0.000411,                              !- Coefficient3 x**2

  0.021422,                               !- Coefficient4 y

  0.000162,                               !- Coefficient5 y**2

  -0.00068,                               !- Coefficient6 x*y

  13.89,                                  !- Minimum Value of x {BasedOnField A2}

  25,                                     !- Maximum Value of x {BasedOnField A2}

  23.89,                                  !- Minimum Value of y {BasedOnField A3}

  46.11,                                  !- Maximum Value of y {BasedOnField A3}

  0.77,                                   !- Minimum Curve Output {BasedOnField A4}

  1.33;                                   !- Maximum Curve Output {BasedOnField A4}



Curve:Quadratic,

  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name

  1.00795,                                !- Coefficient1 Constant

  0.345441,                               !- Coefficient2 x

  -0.692289,                              !- Coefficient3 x**2

  0,                                      !- Minimum Value of x {BasedOnField A2}

  100;                                    !- Maximum Value of x {BasedOnField A2}



Curve:Quadratic,

  CoilClgDXEIRRatio_fQFrac,               !- Name

  0,                                      !- Coefficient1 Constant

  5.1091,                                 !- Coefficient2 x

  -8.5515,                                !- Coefficient3 x**2

  0.7,                                    !- Minimum Value of x {BasedOnField A2}

  1,                                      !- Maximum Value of x {BasedOnField A2}

  0.92,                                   !- Minimum Curve Output {BasedOnField A3}

  1;                                      !- Maximum Curve Output {BasedOnField A3}



Curve:Biquadratic,

  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name

  0.86779,                                !- Coefficient1 Constant

  0.014245,                               !- Coefficient2 x

  0.000554,                               !- Coefficient3 x**2

  -0.007569,                              !- Coefficient4 y

  3.2e-005,                               !- Coefficient5 y**2

  -0.000191,                              !- Coefficient6 x*y

  13.89,                                  !- Minimum Value of x {BasedOnField A2}

  25,                                     !- Maximum Value of x {BasedOnField A2}

  23.89,                                  !- Minimum Value of y {BasedOnField A3}

  46.11,                                  !- Maximum Value of y {BasedOnField A3}

  0.77,                                   !- Minimum Curve Output {BasedOnField A4}

  1.29;                                   !- Maximum Curve Output {BasedOnField A4}



Curve:Biquadratic,

  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name

  0.116709,                               !- Coefficient1 Constant

  0.028458,                               !- Coefficient2 x

  -0.000411,                              !- Coefficient3 x**2

  0.021422,                               !- Coefficient4 y

  0.000162,                               !- Coefficient5 y**2

  -0.00068,                               !- Coefficient6 x*y

  13.89,                                  !- Minimum Value of x {BasedOnField A2}

  25,                                     !- Maximum Value of x {BasedOnField A2}

  23.89,                                  !- Minimum Value of y {BasedOnField A3}

  46.11,                                  !- Maximum Value of y {BasedOnField A3}

  0.77,                                   !- Minimum Curve Output {BasedOnField A4}

  1.33;                                   !- Maximum Curve Output {BasedOnField A4}



Coil:Heating:Water,

  office heating coil,                    !- Name

  office hvac year,                       !- Availability Schedule Name

  Autosize,                               !- U-Factor Times Area Value {W/K}

  Autosize,                               !- Maximum Water Flow Rate {m3/s}

  Node 36,                                !- Water Inlet Node Name

  Node 47,                                !- Water Outlet Node Name

  Node 51,                                !- Air Inlet Node Name

  Node 52,                                !- Air Outlet Node Name

  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method

  Autosize,                               !- Rated Capacity {W}

  82.22,                                  !- Rated Inlet Water Temperature {C}

  16.6,                                   !- Rated Inlet Air Temperature {C}

  71.1,                                   !- Rated Outlet Water Temperature {C}

  32.2,                                   !- Rated Outlet Air Temperature {C}

  0.5;                                    !- Rated Ratio for Air and Water Convection



SetpointManager:MixedAir,

  office heating coil SM_MA,              !- Name

  Temperature,                            !- Control Variable

  Node 43,                                !- Reference Setpoint Node Name

  Node 52,                                !- Fan Inlet Node Name

  Node 43,                                !- Fan Outlet Node Name

  Node 52;                                !- Setpoint Node or NodeList Name



Fan:VariableVolume,

  office fan,                             !- Name

  office hvac year,                       !- Availability Schedule Name

  0.536,                                  !- Fan Total Efficiency

  996.36,                                 !- Pressure Rise {Pa}

  AutoSize,                               !- Maximum Flow Rate {m3/s}

  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method

  0,                                      !- Fan Power Minimum Flow Fraction

  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}

  0.825,                                  !- Motor Efficiency

  1,                                      !- Motor In Airstream Fraction

  0.040759894,                            !- Fan Power Coefficient 1

  0.08804497,                             !- Fan Power Coefficient 2

  -0.07292612,                            !- Fan Power Coefficient 3

  0.943739823,                            !- Fan Power Coefficient 4

  0,                                      !- Fan Power Coefficient 5

  Node 52,                                !- Air Inlet Node Name

  Node 43;                                !- Air Outlet Node Name



SetpointManager:Warmest,

  office setpoint_manager_warmest,        !- Name

  Temperature,                            !- Control Variable

  office airloop,                         !- HVAC Air Loop Name

  12.7777777777778,                       !- Minimum Setpoint Temperature {C}

  21.1111111111111,                       !- Maximum Setpoint Temperature {C}

  MaximumTemperature,                     !- Strategy

  Node 43;                                !- Setpoint Node or NodeList Name



AirLoopHVAC:SupplyPath,

  office airloop Node 44 Supply Path,     !- Name

  Node 44,                                !- Supply Air Path Inlet Node Name

  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1

  Air Loop HVAC Zone Splitter 1;          !- Component Name 1



AirLoopHVAC:ZoneSplitter,

  Air Loop HVAC Zone Splitter 1,          !- Name

  Node 44,                                !- Inlet Node Name

  Node 55,                                !- Outlet Node Name 1

  Node 61,                                !- Outlet Node Name 2

  Node 66,                                !- Outlet Node Name 3

  Node 71,                                !- Outlet Node Name 4

  Node 76,                                !- Outlet Node Name 5

  Node 81,                                !- Outlet Node Name 6

  Node 86,                                !- Outlet Node Name 7

  Node 91,                                !- Outlet Node Name 8

  Node 96,                                !- Outlet Node Name 9

  Node 101;                               !- Outlet Node Name 10



AirLoopHVAC:ReturnPath,

  office airloop Return Path,             !- Name

  Node 45,                                !- Return Air Path Outlet Node Name

  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1

  Air Loop HVAC Zone Mixer 1;             !- Component Name 1



AirLoopHVAC:ZoneMixer,

  Air Loop HVAC Zone Mixer 1,             !- Name

  Node 45,                                !- Outlet Node Name

  Node 56,                                !- Inlet Node Name 1

  Node 60,                                !- Inlet Node Name 2

  Node 65,                                !- Inlet Node Name 3

  Node 70,                                !- Inlet Node Name 4

  Node 75,                                !- Inlet Node Name 5

  Node 80,                                !- Inlet Node Name 6

  Node 85,                                !- Inlet Node Name 7

  Node 90,                                !- Inlet Node Name 8

  Node 95,                                !- Inlet Node Name 9

  Node 100;                               !- Inlet Node Name 10



PlantLoop,

  office hot water plant,                 !- Name

  Water,                                  !- Fluid Type

  ,                                       !- User Defined Fluid Type

  office hot water plant Operation Schemes, !- Plant Equipment Operation Scheme Name

  Node 32,                                !- Loop Temperature Setpoint Node Name

  100,                                    !- Maximum Loop Temperature {C}

  0,                                      !- Minimum Loop Temperature {C}

  Autosize,                               !- Maximum Loop Flow Rate {m3/s}

  0,                                      !- Minimum Loop Flow Rate {m3/s}

  Autocalculate,                          !- Plant Loop Volume {m3}

  Node 31,                                !- Plant Side Inlet Node Name

  Node 32,                                !- Plant Side Outlet Node Name

  office hot water plant Supply Branches, !- Plant Side Branch List Name

  office hot water plant Supply Connector List, !- Plant Side Connector List Name

  Node 34,                                !- Demand Side Inlet Node Name

  Node 35,                                !- Demand Side Outlet Node Name

  office hot water plant Demand Branches, !- Demand Side Branch List Name

  office hot water plant Demand Connector List, !- Demand Side Connector List Name

  Optimal,                                !- Load Distribution Scheme

  office hot water plant high-T off list, !- Availability Manager List Name

  ,                                       !- Plant Loop Demand Calculation Scheme

  ;                                       !- Common Pipe Simulation



Sizing:Plant,

  office hot water plant,                 !- Plant or Condenser Loop Name

  Heating,                                !- Loop Type

  82.22,                                  !- Design Loop Exit Temperature {C}

  22.22,                                  !- Loop Design Temperature Difference {deltaC}

  NonCoincident,                          !- Sizing Option

  1,                                      !- Zone Timesteps in Averaging Window

  None;                                   !- Coincident Sizing Factor Mode



BranchList,

  office hot water plant Supply Branches, !- Name

  office hot water plant Supply Inlet Branch, !- Branch Name 1

  office hot water plant Supply Branch 1, !- Branch Name 2

  office hot water plant Supply Branch 2, !- Branch Name 3

  office hot water plant Supply Outlet Branch; !- Branch Name 4



ConnectorList,

  office hot water plant Supply Connector List, !- Name

  Connector:Splitter,                     !- Connector Object Type 1

  office hot water plant Supply Splitter, !- Connector Name 1

  Connector:Mixer,                        !- Connector Object Type 2

  office hot water plant Supply Mixer;    !- Connector Name 2



Connector:Splitter,

  office hot water plant Supply Splitter, !- Name

  office hot water plant Supply Inlet Branch, !- Inlet Branch Name

  office hot water plant Supply Branch 1, !- Outlet Branch Name 1

  office hot water plant Supply Branch 2; !- Outlet Branch Name 2



Connector:Mixer,

  office hot water plant Supply Mixer,    !- Name

  office hot water plant Supply Outlet Branch, !- Outlet Branch Name

  office hot water plant Supply Branch 1, !- Inlet Branch Name 1

  office hot water plant Supply Branch 2; !- Inlet Branch Name 2



Branch,

  office hot water plant Supply Inlet Branch, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pump:VariableSpeed,                     !- Component Object Type 1

  office hot water pump,                  !- Component Name 1

  Node 31,                                !- Component Inlet Node Name 1

  Node 37;                                !- Component Outlet Node Name 1



Pump:VariableSpeed,

  office hot water pump,                  !- Name

  Node 31,                                !- Inlet Node Name

  Node 37,                                !- Outlet Node Name

  Autosize,                               !- Design Maximum Flow Rate {m3/s}

  120463,                                 !- Design Pump Head {Pa}

  Autosize,                               !- Design Power Consumption {W}

  0.825,                                  !- Motor Efficiency

  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream

  0,                                      !- Coefficient 1 of the Part Load Performance Curve

  1,                                      !- Coefficient 2 of the Part Load Performance Curve

  0,                                      !- Coefficient 3 of the Part Load Performance Curve

  0,                                      !- Coefficient 4 of the Part Load Performance Curve

  0,                                      !- Design Minimum Flow Rate {m3/s}

  Intermittent;                           !- Pump Control Type



Branch,

  office hot water plant Supply Branch 1, !- Name

  ,                                       !- Pressure Drop Curve Name

  Boiler:HotWater,                        !- Component Object Type 1

  office boiler,                          !- Component Name 1

  Node 33,                                !- Component Inlet Node Name 1

  Node 38;                                !- Component Outlet Node Name 1



Boiler:HotWater,

  office boiler,                          !- Name

  NaturalGas,                             !- Fuel Type

  Autosize,                               !- Nominal Capacity {W}

  0.78,                                   !- Nominal Thermal Efficiency

  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable

  BlrHWBlrFIRRatio_fQRatioSI,             !- Normalized Boiler Efficiency Curve Name

  82.22,                                  !- Design Water Outlet Temperature {C}

  Autosize,                               !- Design Water Flow Rate {m3/s}

  0,                                      !- Minimum Part Load Ratio

  1,                                      !- Maximum Part Load Ratio

  1,                                      !- Optimum Part Load Ratio

  Node 33,                                !- Boiler Water Inlet Node Name

  Node 38,                                !- Boiler Water Outlet Node Name

  99,                                     !- Water Outlet Upper Temperature Limit {C}

  ConstantFlow,                           !- Boiler Flow Mode

  0,                                      !- Parasitic Electric Load {W}

  1;                                      !- Sizing Factor



Curve:Quadratic,

  BlrHWBlrFIRRatio_fQRatioSI,             !- Name

  0.6267,                                 !- Coefficient1 Constant

  0.674,                                  !- Coefficient2 x

  -0.3073,                                !- Coefficient3 x**2

  0,                                      !- Minimum Value of x {BasedOnField A2}

  100,                                    !- Maximum Value of x {BasedOnField A2}

  0.75;                                   !- Minimum Curve Output {BasedOnField A3}



Branch,

  office hot water plant Supply Branch 2, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  office pipe,                            !- Component Name 1

  Node 39,                                !- Component Inlet Node Name 1

  Node 40;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  office pipe,                            !- Name

  Node 39,                                !- Inlet Node Name

  Node 40;                                !- Outlet Node Name



Branch,

  office hot water plant Supply Outlet Branch, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  office pipe2,                           !- Component Name 1

  Node 41,                                !- Component Inlet Node Name 1

  Node 32;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  office pipe2,                           !- Name

  Node 41,                                !- Inlet Node Name

  Node 32;                                !- Outlet Node Name



SetpointManager:Scheduled,

  office hot water setpoint manager,      !- Name

  Temperature,                            !- Control Variable

  hot water supply temperature,           !- Schedule Name

  Node 32;                                !- Setpoint Node or NodeList Name



BranchList,

  office hot water plant Demand Branches, !- Name

  office hot water plant Demand Inlet Branch, !- Branch Name 1

  office hot water plant Demand Branch 1, !- Branch Name 2

  office hot water plant Demand Branch 2, !- Branch Name 3

  office hot water plant Demand Branch 3, !- Branch Name 4

  office hot water plant Demand Branch 4, !- Branch Name 5

  office hot water plant Demand Branch 5, !- Branch Name 6

  office hot water plant Demand Branch 6, !- Branch Name 7

  office hot water plant Demand Branch 7, !- Branch Name 8

  office hot water plant Demand Branch 8, !- Branch Name 9

  office hot water plant Demand Branch 9, !- Branch Name 10

  office hot water plant Demand Branch 10, !- Branch Name 11

  office hot water plant Demand Branch 11, !- Branch Name 12

  office hot water plant Demand Bypass Branch, !- Branch Name 13

  office hot water plant Demand Outlet Branch; !- Branch Name 14



ConnectorList,

  office hot water plant Demand Connector List, !- Name

  Connector:Splitter,                     !- Connector Object Type 1

  office hot water plant Demand Splitter, !- Connector Name 1

  Connector:Mixer,                        !- Connector Object Type 2

  office hot water plant Demand Mixer;    !- Connector Name 2



Connector:Splitter,

  office hot water plant Demand Splitter, !- Name

  office hot water plant Demand Inlet Branch, !- Inlet Branch Name

  office hot water plant Demand Branch 1, !- Outlet Branch Name 1

  office hot water plant Demand Branch 2, !- Outlet Branch Name 2

  office hot water plant Demand Branch 3, !- Outlet Branch Name 3

  office hot water plant Demand Branch 4, !- Outlet Branch Name 4

  office hot water plant Demand Branch 5, !- Outlet Branch Name 5

  office hot water plant Demand Branch 6, !- Outlet Branch Name 6

  office hot water plant Demand Branch 7, !- Outlet Branch Name 7

  office hot water plant Demand Branch 8, !- Outlet Branch Name 8

  office hot water plant Demand Branch 9, !- Outlet Branch Name 9

  office hot water plant Demand Branch 10, !- Outlet Branch Name 10

  office hot water plant Demand Branch 11, !- Outlet Branch Name 11

  office hot water plant Demand Bypass Branch; !- Outlet Branch Name 12



Connector:Mixer,

  office hot water plant Demand Mixer,    !- Name

  office hot water plant Demand Outlet Branch, !- Outlet Branch Name

  office hot water plant Demand Branch 1, !- Inlet Branch Name 1

  office hot water plant Demand Branch 2, !- Inlet Branch Name 2

  office hot water plant Demand Branch 3, !- Inlet Branch Name 3

  office hot water plant Demand Branch 4, !- Inlet Branch Name 4

  office hot water plant Demand Branch 5, !- Inlet Branch Name 5

  office hot water plant Demand Branch 6, !- Inlet Branch Name 6

  office hot water plant Demand Branch 7, !- Inlet Branch Name 7

  office hot water plant Demand Branch 8, !- Inlet Branch Name 8

  office hot water plant Demand Branch 9, !- Inlet Branch Name 9

  office hot water plant Demand Branch 10, !- Inlet Branch Name 10

  office hot water plant Demand Branch 11, !- Inlet Branch Name 11

  office hot water plant Demand Bypass Branch; !- Inlet Branch Name 12



Branch,

  office hot water plant Demand Inlet Branch, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  office hot water plant Demand Inlet Pipe, !- Component Name 1

  Node 34,                                !- Component Inlet Node Name 1

  office hot water plant Demand Inlet Pipe Node; !- Component Outlet Node Name 1



Pipe:Adiabatic,

  office hot water plant Demand Inlet Pipe, !- Name

  Node 34,                                !- Inlet Node Name

  office hot water plant Demand Inlet Pipe Node; !- Outlet Node Name



Branch,

  office hot water plant Demand Branch 1, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office heating coil,                    !- Component Name 1

  Node 36,                                !- Component Inlet Node Name 1

  Node 47;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 2, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil,           !- Component Name 1

  Node 53,                                !- Component Inlet Node Name 1

  Node 54;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 3, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 1,         !- Component Name 1

  Node 57,                                !- Component Inlet Node Name 1

  Node 58;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 4, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 2,         !- Component Name 1

  Node 62,                                !- Component Inlet Node Name 1

  Node 63;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 5, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 3,         !- Component Name 1

  Node 67,                                !- Component Inlet Node Name 1

  Node 68;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 6, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 4,         !- Component Name 1

  Node 72,                                !- Component Inlet Node Name 1

  Node 73;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 7, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 5,         !- Component Name 1

  Node 77,                                !- Component Inlet Node Name 1

  Node 78;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 8, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 6,         !- Component Name 1

  Node 82,                                !- Component Inlet Node Name 1

  Node 83;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 9, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 7,         !- Component Name 1

  Node 87,                                !- Component Inlet Node Name 1

  Node 88;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 10, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 8,         !- Component Name 1

  Node 92,                                !- Component Inlet Node Name 1

  Node 93;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Branch 11, !- Name

  ,                                       !- Pressure Drop Curve Name

  Coil:Heating:Water,                     !- Component Object Type 1

  office hot water reheat coil 9,         !- Component Name 1

  Node 97,                                !- Component Inlet Node Name 1

  Node 98;                                !- Component Outlet Node Name 1



Branch,

  office hot water plant Demand Bypass Branch, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  office hot water plant Demand Bypass Pipe, !- Component Name 1

  office hot water plant Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1

  office hot water plant Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1



Pipe:Adiabatic,

  office hot water plant Demand Bypass Pipe, !- Name

  office hot water plant Demand Bypass Pipe Inlet Node, !- Inlet Node Name

  office hot water plant Demand Bypass Pipe Outlet Node; !- Outlet Node Name



Branch,

  office hot water plant Demand Outlet Branch, !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  office hot water plant Demand Outlet Pipe, !- Component Name 1

  office hot water plant Demand Outlet Pipe Node, !- Component Inlet Node Name 1

  Node 35;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  office hot water plant Demand Outlet Pipe, !- Name

  office hot water plant Demand Outlet Pipe Node, !- Inlet Node Name

  Node 35;                                !- Outlet Node Name



PlantEquipmentOperationSchemes,

  office hot water plant Operation Schemes, !- Name

  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1

  office hot water plant Heating Operation Scheme, !- Control Scheme Name 1

  Always On Discrete;                     !- Control Scheme Schedule Name 1



PlantEquipmentOperation:HeatingLoad,

  office hot water plant Heating Operation Scheme, !- Name

  0,                                      !- Load Range Lower Limit 1 {W}

  1000000000,                             !- Load Range Upper Limit 1 {W}

  office hot water plant Heating Equipment List; !- Range Equipment List Name 1



PlantEquipmentList,

  office hot water plant Heating Equipment List, !- Name

  Boiler:HotWater,                        !- Equipment Object Type 1

  office boiler;                          !- Equipment Name 1



PlantLoop,

  swh loop,                               !- Name

  Water,                                  !- Fluid Type

  ,                                       !- User Defined Fluid Type

  swh loop Operation Schemes,             !- Plant Equipment Operation Scheme Name

  Node 14,                                !- Loop Temperature Setpoint Node Name

  100,                                    !- Maximum Loop Temperature {C}

  0,                                      !- Minimum Loop Temperature {C}

  Autosize,                               !- Maximum Loop Flow Rate {m3/s}

  0,                                      !- Minimum Loop Flow Rate {m3/s}

  Autocalculate,                          !- Plant Loop Volume {m3}

  Node 13,                                !- Plant Side Inlet Node Name

  Node 14,                                !- Plant Side Outlet Node Name

  swh loop Supply Branches,               !- Plant Side Branch List Name

  swh loop Supply Connector List,         !- Plant Side Connector List Name

  Node 16,                                !- Demand Side Inlet Node Name

  Node 17,                                !- Demand Side Outlet Node Name

  swh loop Demand Branches,               !- Demand Side Branch List Name

  swh loop Demand Connector List,         !- Demand Side Connector List Name

  Optimal,                                !- Load Distribution Scheme

  swh loop high-T off list,               !- Availability Manager List Name

  ,                                       !- Plant Loop Demand Calculation Scheme

  ;                                       !- Common Pipe Simulation



Sizing:Plant,

  swh loop,                               !- Plant or Condenser Loop Name

  heating,                                !- Loop Type

  57.2222,                                !- Design Loop Exit Temperature {C}

  5,                                      !- Loop Design Temperature Difference {deltaC}

  NonCoincident,                          !- Sizing Option

  1,                                      !- Zone Timesteps in Averaging Window

  None;                                   !- Coincident Sizing Factor Mode



BranchList,

  swh loop Supply Branches,               !- Name

  swh loop Supply Inlet Branch,           !- Branch Name 1

  swh loop Supply Branch 1,               !- Branch Name 2

  swh loop Supply Branch 2,               !- Branch Name 3

  swh loop Supply Outlet Branch;          !- Branch Name 4



ConnectorList,

  swh loop Supply Connector List,         !- Name

  Connector:Splitter,                     !- Connector Object Type 1

  swh loop Supply Splitter,               !- Connector Name 1

  Connector:Mixer,                        !- Connector Object Type 2

  swh loop Supply Mixer;                  !- Connector Name 2



Connector:Splitter,

  swh loop Supply Splitter,               !- Name

  swh loop Supply Inlet Branch,           !- Inlet Branch Name

  swh loop Supply Branch 1,               !- Outlet Branch Name 1

  swh loop Supply Branch 2;               !- Outlet Branch Name 2



Connector:Mixer,

  swh loop Supply Mixer,                  !- Name

  swh loop Supply Outlet Branch,          !- Outlet Branch Name

  swh loop Supply Branch 1,               !- Inlet Branch Name 1

  swh loop Supply Branch 2;               !- Inlet Branch Name 2



Branch,

  swh loop Supply Inlet Branch,           !- Name

  ,                                       !- Pressure Drop Curve Name

  Pump:ConstantSpeed,                     !- Component Object Type 1

  swh pump,                               !- Component Name 1

  Node 13,                                !- Component Inlet Node Name 1

  Node 22;                                !- Component Outlet Node Name 1



Pump:ConstantSpeed,

  swh pump,                               !- Name

  Node 13,                                !- Inlet Node Name

  Node 22,                                !- Outlet Node Name

  Autosize,                               !- Design Flow Rate {m3/s}

  120463,                                 !- Design Pump Head {Pa}

  Autosize,                               !- Design Power Consumption {W}

  0.825,                                  !- Motor Efficiency

  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream

  Intermittent;                           !- Pump Control Type



Branch,

  swh loop Supply Branch 1,               !- Name

  ,                                       !- Pressure Drop Curve Name

  WaterHeater:Mixed,                      !- Component Object Type 1

  shw heater,                             !- Component Name 1

  Node 15,                                !- Component Inlet Node Name 1

  Node 19;                                !- Component Outlet Node Name 1



WaterHeater:Mixed,

  shw heater,                             !- Name

  0.1893,                                 !- Tank Volume {m3}

  swh setpoint temp,                      !- Setpoint Temperature Schedule Name

  2,                                      !- Deadband Temperature Difference {deltaC}

  82.2222,                                !- Maximum Temperature Limit {C}

  Cycle,                                  !- Heater Control Type

  11723,                                  !- Heater Maximum Capacity {W}

  0,                                      !- Heater Minimum Capacity {W}

  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}

  0,                                      !- Heater Ignition Delay {s}

  NaturalGas,                             !- Heater Fuel Type

  0.78,                                   !- Heater Thermal Efficiency

  ,                                       !- Part Load Factor Curve Name

  205,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}

  NaturalGas,                             !- Off Cycle Parasitic Fuel Type

  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank

  205,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}

  NaturalGas,                             !- On Cycle Parasitic Fuel Type

  0,                                      !- On Cycle Parasitic Heat Fraction to Tank

  Outdoors,                               !- Ambient Temperature Indicator

  Schedule Ruleset 1,                     !- Ambient Temperature Schedule Name

  ,                                       !- Ambient Temperature Zone Name

  shw outdoor air node,                   !- Ambient Temperature Outdoor Air Node Name

  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}

  1,                                      !- Off Cycle Loss Fraction to Zone

  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}

  1,                                      !- On Cycle Loss Fraction to Zone

  ,                                       !- Peak Use Flow Rate {m3/s}

  ,                                       !- Use Flow Rate Fraction Schedule Name

  ,                                       !- Cold Water Supply Temperature Schedule Name

  Node 15,                                !- Use Side Inlet Node Name

  Node 19,                                !- Use Side Outlet Node Name

  1,                                      !- Use Side Effectiveness

  ,                                       !- Source Side Inlet Node Name

  ,                                       !- Source Side Outlet Node Name

  1,                                      !- Source Side Effectiveness

  Autosize,                               !- Use Side Design Flow Rate {m3/s}

  Autosize,                               !- Source Side Design Flow Rate {m3/s}

  1.5;                                    !- Indirect Water Heating Recovery Time {hr}



OutdoorAir:NodeList,

  shw outdoor air node;                   !- Node or NodeList Name 1



Branch,

  swh loop Supply Branch 2,               !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh pipe supply bypass,                 !- Component Name 1

  Node 20,                                !- Component Inlet Node Name 1

  Node 21;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh pipe supply bypass,                 !- Name

  Node 20,                                !- Inlet Node Name

  Node 21;                                !- Outlet Node Name



Branch,

  swh loop Supply Outlet Branch,          !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh pipe supply outlet,                 !- Component Name 1

  Node 23,                                !- Component Inlet Node Name 1

  Node 14;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh pipe supply outlet,                 !- Name

  Node 23,                                !- Inlet Node Name

  Node 14;                                !- Outlet Node Name



SetpointManager:Scheduled,

  Setpoint Manager Scheduled 1,           !- Name

  Temperature,                            !- Control Variable

  swh setpoint temp,                      !- Schedule Name

  Node 14;                                !- Setpoint Node or NodeList Name



BranchList,

  swh loop Demand Branches,               !- Name

  swh loop Demand Inlet Branch,           !- Branch Name 1

  swh loop Demand Branch 1,               !- Branch Name 2

  swh loop Demand Branch 2,               !- Branch Name 3

  swh loop Demand Branch 3,               !- Branch Name 4

  swh loop Demand Bypass Branch,          !- Branch Name 5

  swh loop Demand Outlet Branch;          !- Branch Name 6



ConnectorList,

  swh loop Demand Connector List,         !- Name

  Connector:Splitter,                     !- Connector Object Type 1

  swh loop Demand Splitter,               !- Connector Name 1

  Connector:Mixer,                        !- Connector Object Type 2

  swh loop Demand Mixer;                  !- Connector Name 2



Connector:Splitter,

  swh loop Demand Splitter,               !- Name

  swh loop Demand Inlet Branch,           !- Inlet Branch Name

  swh loop Demand Branch 1,               !- Outlet Branch Name 1

  swh loop Demand Branch 2,               !- Outlet Branch Name 2

  swh loop Demand Branch 3,               !- Outlet Branch Name 3

  swh loop Demand Bypass Branch;          !- Outlet Branch Name 4



Connector:Mixer,

  swh loop Demand Mixer,                  !- Name

  swh loop Demand Outlet Branch,          !- Outlet Branch Name

  swh loop Demand Branch 1,               !- Inlet Branch Name 1

  swh loop Demand Branch 2,               !- Inlet Branch Name 2

  swh loop Demand Branch 3,               !- Inlet Branch Name 3

  swh loop Demand Bypass Branch;          !- Inlet Branch Name 4



Branch,

  swh loop Demand Inlet Branch,           !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh pipe demand inlet,                  !- Component Name 1

  Node 16,                                !- Component Inlet Node Name 1

  Node 29;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh pipe demand inlet,                  !- Name

  Node 16,                                !- Inlet Node Name

  Node 29;                                !- Outlet Node Name



Branch,

  swh loop Demand Branch 1,               !- Name

  ,                                       !- Pressure Drop Curve Name

  WaterUse:Connections,                   !- Component Object Type 1

  Water Use Connections 1,                !- Component Name 1

  Node 18,                                !- Component Inlet Node Name 1

  Node 24;                                !- Component Outlet Node Name 1



WaterUse:Connections,

  Water Use Connections 1,                !- Name

  Node 18,                                !- Inlet Node Name

  Node 24,                                !- Outlet Node Name

  ,                                       !- Supply Water Storage Tank Name

  ,                                       !- Reclamation Water Storage Tank Name

  ,                                       !- Hot Water Supply Temperature Schedule Name

  ,                                       !- Cold Water Supply Temperature Schedule Name

  ,                                       !- Drain Water Heat Exchanger Type

  ,                                       !- Drain Water Heat Exchanger Destination

  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

  Water Use Equipment 1;                  !- Water Use Equipment Name 1



WaterUse:Equipment,

  Water Use Equipment 1,                  !- Name

  General,                                !- End-Use Subcategory

  1.03901501809014e-005,                  !- Peak Flow Rate {m3/s}

  office water use year,                  !- Flow Rate Fraction Schedule Name

  swh target temp,                        !- Target Temperature Schedule Name

  ,                                       !- Hot Water Supply Temperature Schedule Name

  ,                                       !- Cold Water Supply Temperature Schedule Name

  S1 office core,                         !- Zone Name

  swh equipment sensible,                 !- Sensible Fraction Schedule Name

  swh equipment latent;                   !- Latent Fraction Schedule Name



Branch,

  swh loop Demand Branch 2,               !- Name

  ,                                       !- Pressure Drop Curve Name

  WaterUse:Connections,                   !- Component Object Type 1

  Water Use Connections 2,                !- Component Name 1

  Node 25,                                !- Component Inlet Node Name 1

  Node 26;                                !- Component Outlet Node Name 1



WaterUse:Connections,

  Water Use Connections 2,                !- Name

  Node 25,                                !- Inlet Node Name

  Node 26,                                !- Outlet Node Name

  ,                                       !- Supply Water Storage Tank Name

  ,                                       !- Reclamation Water Storage Tank Name

  ,                                       !- Hot Water Supply Temperature Schedule Name

  ,                                       !- Cold Water Supply Temperature Schedule Name

  ,                                       !- Drain Water Heat Exchanger Type

  ,                                       !- Drain Water Heat Exchanger Destination

  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}

  Water Use Equipment 2;                  !- Water Use Equipment Name 1



WaterUse:Equipment,

  Water Use Equipment 2,                  !- Name

  General,                                !- End-Use Subcategory

  1.03901501809014e-005,                  !- Peak Flow Rate {m3/s}

  office water use year,                  !- Flow Rate Fraction Schedule Name

  swh target temp,                        !- Target Temperature Schedule Name

  ,                                       !- Hot Water Supply Temperature Schedule Name

  ,                                       !- Cold Water Supply Temperature Schedule Name

  S2 office core,                         !- Zone Name

  swh equipment sensible,                 !- Sensible Fraction Schedule Name

  swh equipment latent;                   !- Latent Fraction Schedule Name



Branch,

  swh loop Demand Branch 3,               !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh pipe demand bypass,                 !- Component Name 1

  Node 27,                                !- Component Inlet Node Name 1

  Node 28;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh pipe demand bypass,                 !- Name

  Node 27,                                !- Inlet Node Name

  Node 28;                                !- Outlet Node Name



Branch,

  swh loop Demand Bypass Branch,          !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh loop Demand Bypass Pipe,            !- Component Name 1

  swh loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1

  swh loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh loop Demand Bypass Pipe,            !- Name

  swh loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name

  swh loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name



Branch,

  swh loop Demand Outlet Branch,          !- Name

  ,                                       !- Pressure Drop Curve Name

  Pipe:Adiabatic,                         !- Component Object Type 1

  swh pipe demand outlet,                 !- Component Name 1

  Node 30,                                !- Component Inlet Node Name 1

  Node 17;                                !- Component Outlet Node Name 1



Pipe:Adiabatic,

  swh pipe demand outlet,                 !- Name

  Node 30,                                !- Inlet Node Name

  Node 17;                                !- Outlet Node Name



PlantEquipmentOperationSchemes,

  swh loop Operation Schemes,             !- Name

  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1

  swh loop Heating Operation Scheme,      !- Control Scheme Name 1

  Always On Discrete;                     !- Control Scheme Schedule Name 1



PlantEquipmentOperation:HeatingLoad,

  swh loop Heating Operation Scheme,      !- Name

  0,                                      !- Load Range Lower Limit 1 {W}

  1000000000,                             !- Load Range Upper Limit 1 {W}

  swh loop Heating Equipment List;        !- Range Equipment List Name 1



PlantEquipmentList,

  swh loop Heating Equipment List,        !- Name

  WaterHeater:Mixed,                      !- Equipment Object Type 1

  shw heater;                             !- Equipment Name 1



Site:Location,

  Climate Zone 3_CA_USA Design_Conditions, !- Name

  37.7,                                   !- Latitude {deg}

  -122.2,                                 !- Longitude {deg}

  -8,                                     !- Time Zone {hr}

  2;                                      !- Elevation {m}



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Clg .4% Condns DB=>MWB, !- Name

  8,                                      !- Month

  21,                                     !- Day of Month

  SummerDesignDay,                        !- Day Type

  27.7,                                   !- Maximum Dry-Bulb Temperature {C}

  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Wetbulb,                                !- Humidity Condition Type

  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  4.9,                                    !- Wind Speed {m/s}

  290,                                    !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAETau,                              !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Clg .4% Condns DP=>MDB, !- Name

  8,                                      !- Month

  21,                                     !- Day of Month

  SummerDesignDay,                        !- Day Type

  21.6,                                   !- Maximum Dry-Bulb Temperature {C}

  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Dewpoint,                               !- Humidity Condition Type

  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  4.9,                                    !- Wind Speed {m/s}

  290,                                    !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAETau,                              !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Clg .4% Condns Enth=>MDB, !- Name

  8,                                      !- Month

  21,                                     !- Day of Month

  SummerDesignDay,                        !- Day Type

  25.4,                                   !- Maximum Dry-Bulb Temperature {C}

  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Enthalpy,                               !- Humidity Condition Type

  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  56500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  4.9,                                    !- Wind Speed {m/s}

  290,                                    !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAETau,                              !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Clg .4% Condns WB=>MDB, !- Name

  8,                                      !- Month

  21,                                     !- Day of Month

  SummerDesignDay,                        !- Day Type

  25.5,                                   !- Maximum Dry-Bulb Temperature {C}

  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Wetbulb,                                !- Humidity Condition Type

  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  4.9,                                    !- Wind Speed {m/s}

  290,                                    !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAETau,                              !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  0.367,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Htg 99.6% Condns DB, !- Name

  1,                                      !- Month

  21,                                     !- Day of Month

  WinterDesignDay,                        !- Day Type

  2.9,                                    !- Maximum Dry-Bulb Temperature {C}

  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Wetbulb,                                !- Humidity Condition Type

  2.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  2.2,                                    !- Wind Speed {m/s}

  50,                                     !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAEClearSky,                         !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  0;                                      !- Sky Clearness



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name

  1,                                      !- Month

  21,                                     !- Day of Month

  WinterDesignDay,                        !- Day Type

  11.9,                                   !- Maximum Dry-Bulb Temperature {C}

  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Wetbulb,                                !- Humidity Condition Type

  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  11.4,                                   !- Wind Speed {m/s}

  50,                                     !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAEClearSky,                         !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  0;                                      !- Sky Clearness



SizingPeriod:DesignDay,

  Climate Zone 3 Ann Hum_n 99.6% Condns DP=>MCDB, !- Name

  1,                                      !- Month

  21,                                     !- Day of Month

  WinterDesignDay,                        !- Day Type

  10.7,                                   !- Maximum Dry-Bulb Temperature {C}

  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}

  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type

  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name

  Dewpoint,                               !- Humidity Condition Type

  -6,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}

  ,                                       !- Humidity Condition Day Schedule Name

  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}

  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}

  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}

  101301,                                 !- Barometric Pressure {Pa}

  2.2,                                    !- Wind Speed {m/s}

  50,                                     !- Wind Direction {deg}

  No,                                     !- Rain Indicator

  No,                                     !- Snow Indicator

  No,                                     !- Daylight Saving Time Indicator

  ASHRAEClearSky,                         !- Solar Model Indicator

  ,                                       !- Beam Solar Day Schedule Name

  ,                                       !- Diffuse Solar Day Schedule Name

  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  0;                                      !- Sky Clearness



ZoneList,

  office space type,                      !- Name

  S1 office back,                         !- Zone Name 1

  S1 office core,                         !- Zone Name 2

  S1 office front,                        !- Zone Name 3

  S1 office left,                         !- Zone Name 4

  S1 office right,                        !- Zone Name 5

  S2 office back,                         !- Zone Name 6

  S2 office core,                         !- Zone Name 7

  S2 office front,                        !- Zone Name 8

  S2 office left,                         !- Zone Name 9

  S2 office right;                        !- Zone Name 10



InternalMass,

  S1 office front Internal Mass 1,        !- Name

  int furnishing interior furnishing,     !- Construction Name

  S1 office front,                        !- Zone Name

  273.289;                                !- Surface Area {m2}



InternalMass,

  S2 office back Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S2 office back,                         !- Zone Name

  273.289;                                !- Surface Area {m2}



InternalMass,

  S1 office right Internal Mass 1,        !- Name

  int furnishing interior furnishing,     !- Construction Name

  S1 office right,                        !- Zone Name

  165.526;                                !- Surface Area {m2}



InternalMass,

  S2 office core Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S2 office core,                         !- Zone Name

  515.91370028;                           !- Surface Area {m2}



InternalMass,

  S2 office front Internal Mass 1,        !- Name

  int furnishing interior furnishing,     !- Construction Name

  S2 office front,                        !- Zone Name

  273.289;                                !- Surface Area {m2}



InternalMass,

  S1 office left Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S1 office left,                         !- Zone Name

  165.526;                                !- Surface Area {m2}



InternalMass,

  S1 office back Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S1 office back,                         !- Zone Name

  273.289;                                !- Surface Area {m2}



InternalMass,

  S1 office core Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S1 office core,                         !- Zone Name

  515.91370028;                           !- Surface Area {m2}



InternalMass,

  S2 office left Internal Mass 1,         !- Name

  int furnishing interior furnishing,     !- Construction Name

  S2 office left,                         !- Zone Name

  165.526;                                !- Surface Area {m2}



InternalMass,

  S2 office right Internal Mass 1,        !- Name

  int furnishing interior furnishing,     !- Construction Name

  S2 office right,                        !- Zone Name

  165.526;                                !- Surface Area {m2}



Lights,

  office lights,                          !- Name

  office space type,                      !- Zone or ZoneList Name

  office int_lighting year,               !- Schedule Name

  Watts/Area,                             !- Design Level Calculation Method

  ,                                       !- Lighting Level {W}

  17.2223,                                !- Watts per Zone Floor Area {W/m2}

  ,                                       !- Watts per Person {W/person}

  0.4,                                    !- Return Air Fraction

  0.4,                                    !- Fraction Radiant

  0.2,                                    !- Fraction Visible

  ;                                       !- Fraction Replaceable



People,

  office people,                          !- Name

  office space type,                      !- Zone or ZoneList Name

  office occupancy year,                  !- Number of People Schedule Name

  People/Area,                            !- Number of People Calculation Method

  ,                                       !- Number of People

  0.129167,                               !- People per Zone Floor Area {person/m2}

  ,                                       !- Zone Floor Area per Person {m2/person}

  0.3,                                    !- Fraction Radiant

  0.556,                                  !- Sensible Heat Fraction

  office activity year;                   !- Activity Level Schedule Name



ElectricEquipment,

  office electric equipment,              !- Name

  office space type,                      !- Zone or ZoneList Name

  office plug loads year,                 !- Schedule Name

  Watts/Area,                             !- Design Level Calculation Method

  ,                                       !- Design Level {W}

  11.8403,                                !- Watts per Zone Floor Area {W/m2}

  ,                                       !- Watts per Person {W/person}

  0,                                      !- Fraction Latent

  0.2,                                    !- Fraction Radiant

  0;                                      !- Fraction Lost



ZoneInfiltration:DesignFlowRate,

  office infiltration,                    !- Name

  office space type,                      !- Zone or ZoneList Name

  office infiltration year,               !- Schedule Name

  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method

  ,                                       !- Design Flow Rate {m3/s}

  ,                                       !- Flow per Zone Floor Area {m3/s-m2}

  0.0013208,                              !- Flow per Exterior Surface Area {m3/s-m2}

  ,                                       !- Air Changes per Hour {1/hr}

  0,                                      !- Constant Term Coefficient

  ,                                       !- Temperature Term Coefficient

  0.224051539,                            !- Velocity Term Coefficient

  0;                                      !- Velocity Squared Term Coefficient



Exterior:Lights,

  exterior lights,                        !- Name

  whole building ext_lighting year,       !- Schedule Name

  6360.19,                                !- Design Level {W}

  AstronomicalClock,                      !- Control Option

  exterior lights;                        !- End-Use Subcategory



OutputControl:Table:Style,

  CommaAndHTML,                           !- Column Separator

  JtoKWH;                                 !- Unit Conversion



Output:Table:SummaryReports,

  AllSummaryMonthlyAndSizingPeriod;       !- Report Name 1



Output:VariableDictionary,

  IDF,                                    !- Key Field

  Unsorted;                               !- Sort Option



Output:SQLite,

  SimpleAndTabular;                       !- Option Type



LifeCycleCost:NonrecurringCost,

  Default Cost,                           !- Name

  Construction,                           !- Category

  0,                                      !- Cost

  ServicePeriod;                          !- Start of Costs



AvailabilityManager:HighTemperatureTurnOff,

  swh loop high-T off,                    !- Name

  Node 14,                                !- Sensor Node Name

  100;                                    !- Temperature {C}



AvailabilityManagerAssignmentList,

  swh loop high-T off list,               !- Name

  AvailabilityManager:HighTemperatureTurnOff, !- Availability Manager Object Type 1

  swh loop high-T off;                    !- Availability Manager Name 1



AvailabilityManager:HighTemperatureTurnOff,

  office hot water plant high-T off,      !- Name

  Node 32,                                !- Sensor Node Name

  100;                                    !- Temperature {C}



AvailabilityManagerAssignmentList,

  office hot water plant high-T off list, !- Name

  AvailabilityManager:HighTemperatureTurnOff, !- Availability Manager Object Type 1

  office hot water plant high-T off;      !- Availability Manager Name 1







        FuelFactors,

            Electricity,             !- Existing Fuel Resource Name

            kg,                      !- Units of Measure

            ,                        !- Energy per Unit Factor

            3.167;                   !- Source Energy Factor {J/J}

        

        FuelFactors,

            NaturalGas,              !- Existing Fuel Resource Name

            m3,                      !- Units of Measure

            ,                        !- Energy per Unit Factor

            1.084;                   !- Source Energy Factor {J/J}

        

      !-Generator IDFEditor 1.44

!-Option SortedOrder



!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.

!-      Use '!' comments if they need to be retained when using the IDFEditor.





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========



RunPeriodControl:SpecialDays,

    Christmas Day,           !- Name

    12/25,                   !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Columbus Day,            !- Name

    2nd Monday in Oct,       !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Independence Day,        !- Name

    7/4,                     !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Labor Day,               !- Name

    1st Monday in Sep,       !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Martin Luther King Day,  !- Name

    3rd Monday in Jan,       !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Memorial Day,            !- Name

    Last Monday in May,      !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    New Year's Day,          !- Name

    1/1,                     !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Presidents Day,          !- Name

    3rd Monday in Feb,       !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Thanksgiving Day,        !- Name

    4th Thursday in Nov,     !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type



RunPeriodControl:SpecialDays,

    Veterans Day,            !- Name

    11/11,                   !- Start Date

    ,                        !- Duration {days}

    ;                        !- Special Day Type





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========



RunPeriodControl:DaylightSavingTime,

    2nd Sunday in March,     !- Start Date

    2nd Sunday in November;  !- End Date



!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========



CurrencyType,

    USD;                     !- Monetary Unit





!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,

    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}

    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}





! ***MISC SIMULATION PARAMETERS***



  SurfaceConvectionAlgorithm:Inside,TARP;



  SurfaceConvectionAlgorithm:Outside,DOE-2;



  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;



  ZoneAirHeatBalanceAlgorithm,

    AnalyticalSolution;      !- Algorithm





  ConvergenceLimits,

    2,                       !- Minimum System Timestep {minutes}

    25;                      !- Maximum HVAC Iterations



ShadowCalculation,

    AverageOverDaysInFrequency,  !- Calculation Method

    20,                      !- Calculation Frequency

    15000;                   !- Maximum Figures in Shadow Overlap Calculations





Curve:Cubic,

  latent case credit curve,  !- Name

  0.026526281,             !- Coefficient1 Constant

  0.001078032,             !- Coefficient2 x

  0.0000602558,            !- Coefficient3 x**2

  0.00000123732,           !- Coefficient4 x**3

  -35.0,                   !- Minimum Value of x

  20.0;                    !- Maximum Value of x



Curve:Quadratic,

  RACK2_RackCOPfTCurve,    !- Name

  1.0000,                  !- Coefficient1 Constant

  0.0000,                  !- Coefficient2 x

  0.0000,                  !- Coefficient3 x**2

  0.0000,                  !- Minimum Value of x

  50.0000;                 !- Maximum Value of x



        Schedule:File,

          realtimecharge,          !- Name

          ,                        !- Schedule Type Limits Name

          ../pdp_rate.csv,         !- File Name

          1,                       !- Column Number

          0,                       !- Rows to Skip at Top

          8760,                    !- Number of Hours of Data

          Comma,                   !- Column Separator

          No;                      !- Interpolate to Timestep



        UtilityCost:Tariff,

          PDPrate,                 !- Name

          ElectricityNet:Facility, !- Output Meter Name

          kWh,                     !- Conversion Factor Choice

          ,                        !- Energy Conversion Factor

          ,                        !- Demand Conversion Factor

          ,                        !- Time of Use Period Schedule Name

          ,                        !- Season Schedule Name

          ,                        !- Month Schedule Name

          ,                        !- Demand Window Length

          30.0,                  !- Monthly Charge or Variable Name

          ,                        !- Minimum Monthly Charge or Variable Name

          realtimecharge;          !- Real Time Pricing Charge Schedule Name

        

        UtilityCost:Charge:Simple,

          DemandCharge,           !- Name

          PDPrate,                !- Tariff Name

          TotalDemand,           !- Source Variable

          Annual,                  !- Season

          DemandCharges,           !- Category Variable Name

          0.0;                 !- Cost per Unit Value or Variable Name

      

        UtilityCost:Tariff,

          ExampleA-Gas,            !- Name

          Gas:Facility,            !- Output Meter Name

          Therm,                   !- Conversion Factor Choice

          ,                        !- Energy Conversion Factor

          ,                        !- Demand Conversion Factor

          ,                        !- Time of Use Period Schedule Name

          ,                        !- Season Schedule Name

          ,                        !- Month Schedule Name

          ,                        !- Demand Window Length

          30.0;                     !- Monthly Charge or Variable Name

      

        UtilityCost:Charge:Simple,

          FlatEnergyCharge-Gas,    !- Name

          ExampleA-Gas,            !- Tariff Name

          totalEnergy,             !- Source Variable

          Annual,                  !- Season

          EnergyCharges,           !- Category Variable Name

          0.99446;                    !- Cost per Unit Value or Variable Name

        ScheduleTypeLimits,

  Temperature_gt,                            !- Name

  ,                                       !- Lower Limit Value {BasedOnField A3}

  ,                                       !- Upper Limit Value {BasedOnField A3}

  ,                                       !- Numeric Type

  temperature;                            !- Unit Type

	  Site:GroundTemperature:BuildingSurface,

10.9,                     !- January Ground Temperature {C}

10.6,                    !- February Ground Temperature {C}

11.2,                      !- March Ground Temperature {C}

12.1,                    !- April Ground Temperature {C}

14.3,                    !- May Ground Temperature {C}

16.1,                    !- June Ground Temperature {C}

17.3,                    !- July Ground Temperature {C}

17.6,                    !- August Ground Temperature {C}

17,                      !- September Ground Temperature {C}

15.7,                    !- October Ground Temperature {C}

13.8,                    !- November Ground Temperature {C}

12.1;                     !- December Ground Temperature {C}



 

Schedule:Day:Interval,

  WaterMainCZ03Apr,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  12.0555555555556,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  12.0555555555556,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  12.0555555555556,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  12.0555555555556,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  12.0555555555556,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  12.0555555555556,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  12.0555555555556,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  12.0555555555556,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  12.0555555555556,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  12.0555555555556,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  12.0555555555556,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  12.0555555555556,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  12.0555555555556,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  12.0555555555556,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  12.0555555555556,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  12.0555555555556,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  12.0555555555556,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  12.0555555555556,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  12.0555555555556,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  12.0555555555556,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  12.0555555555556,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  12.0555555555556,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  12.0555555555556,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  12.0555555555556;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Aug,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.7222222222222,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.7222222222222,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.7222222222222,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.7222222222222,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.7222222222222,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.7222222222222,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.7222222222222,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.7222222222222,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.7222222222222,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.7222222222222,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.7222222222222,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.7222222222222,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.7222222222222,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.7222222222222,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.7222222222222,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.7222222222222,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.7222222222222,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.7222222222222,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.7222222222222,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.7222222222222,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.7222222222222,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.7222222222222,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.7222222222222,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.7222222222222;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Dec,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  11.9444444444444,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  11.9444444444444,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  11.9444444444444,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  11.9444444444444,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  11.9444444444444,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  11.9444444444444,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  11.9444444444444,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  11.9444444444444,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  11.9444444444444,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  11.9444444444444,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  11.9444444444444,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  11.9444444444444,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  11.9444444444444,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  11.9444444444444,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  11.9444444444444,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  11.9444444444444,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  11.9444444444444,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  11.9444444444444,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  11.9444444444444,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  11.9444444444444,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  11.9444444444444,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  11.9444444444444,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  11.9444444444444,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  11.9444444444444;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Feb,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  11.2222222222222,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  11.2222222222222,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  11.2222222222222,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  11.2222222222222,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  11.2222222222222,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  11.2222222222222,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  11.2222222222222,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  11.2222222222222,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  11.2222222222222,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  11.2222222222222,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  11.2222222222222,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  11.2222222222222,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  11.2222222222222,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  11.2222222222222,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  11.2222222222222,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  11.2222222222222,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  11.2222222222222,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  11.2222222222222,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  11.2222222222222,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  11.2222222222222,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  11.2222222222222,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  11.2222222222222,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  11.2222222222222,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  11.2222222222222;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Jan,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  11.3333333333333,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  11.3333333333333,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  11.3333333333333,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  11.3333333333333,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  11.3333333333333,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  11.3333333333333,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  11.3333333333333,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  11.3333333333333,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  11.3333333333333,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  11.3333333333333,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  11.3333333333333,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  11.3333333333333,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  11.3333333333333,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  11.3333333333333,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  11.3333333333333,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  11.3333333333333,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  11.3333333333333,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  11.3333333333333,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  11.3333333333333,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  11.3333333333333,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  11.3333333333333,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  11.3333333333333,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  11.3333333333333,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  11.3333333333333;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Jul,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.3333333333333,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.3333333333333,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.3333333333333,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.3333333333333,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.3333333333333,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.3333333333333,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.3333333333333,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.3333333333333,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.3333333333333,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.3333333333333,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.3333333333333,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.3333333333333,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.3333333333333,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.3333333333333,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.3333333333333,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.3333333333333,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.3333333333333,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.3333333333333,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.3333333333333,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.3333333333333,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.3333333333333,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.3333333333333,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.3333333333333,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.3333333333333;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Jun,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.0555555555556,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.0555555555556,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.0555555555556,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.0555555555556,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.0555555555556,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.0555555555556,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.0555555555556,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.0555555555556,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.0555555555556,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.0555555555556,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.0555555555556,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.0555555555556,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.0555555555556,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.0555555555556,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.0555555555556,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.0555555555556,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.0555555555556,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.0555555555556,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.0555555555556,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.0555555555556,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.0555555555556,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.0555555555556,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.0555555555556,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.0555555555556;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Mar,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  11.7222222222222,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  11.7222222222222,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  11.7222222222222,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  11.7222222222222,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  11.7222222222222,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  11.7222222222222,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  11.7222222222222,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  11.7222222222222,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  11.7222222222222,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  11.7222222222222,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  11.7222222222222,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  11.7222222222222,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  11.7222222222222,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  11.7222222222222,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  11.7222222222222,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  11.7222222222222,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  11.7222222222222,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  11.7222222222222,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  11.7222222222222,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  11.7222222222222,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  11.7222222222222,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  11.7222222222222,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  11.7222222222222,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  11.7222222222222;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03May,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  11.9444444444444,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  11.9444444444444,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  11.9444444444444,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  11.9444444444444,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  11.9444444444444,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  11.9444444444444,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  11.9444444444444,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  11.9444444444444,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  11.9444444444444,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  11.9444444444444,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  11.9444444444444,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  11.9444444444444,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  11.9444444444444,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  11.9444444444444,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  11.9444444444444,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  11.9444444444444,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  11.9444444444444,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  11.9444444444444,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  11.9444444444444,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  11.9444444444444,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  11.9444444444444,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  11.9444444444444,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  11.9444444444444,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  11.9444444444444;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Nov,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.0555555555556,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.0555555555556,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.0555555555556,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.0555555555556,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.0555555555556,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.0555555555556,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.0555555555556,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.0555555555556,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.0555555555556,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.0555555555556,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.0555555555556,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.0555555555556,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.0555555555556,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.0555555555556,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.0555555555556,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.0555555555556,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.0555555555556,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.0555555555556,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.0555555555556,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.0555555555556,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.0555555555556,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.0555555555556,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.0555555555556,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.0555555555556;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Oct,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.9444444444444,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.9444444444444,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.9444444444444,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.9444444444444,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.9444444444444,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.9444444444444,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.9444444444444,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.9444444444444,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.9444444444444,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.9444444444444,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.9444444444444,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.9444444444444,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.9444444444444,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.9444444444444,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.9444444444444,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.9444444444444,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.9444444444444,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.9444444444444,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.9444444444444,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.9444444444444,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.9444444444444,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.9444444444444,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.9444444444444,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.9444444444444;                       !- Value Until Time 24



Schedule:Day:Interval,

  WaterMainCZ03Sep,                       !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  No,                                     !- Interpolate to Timestep

  01:00,                                  !- Time 1 {hh:mm}

  13.6666666666667,                       !- Value Until Time 1

  02:00,                                  !- Time 2 {hh:mm}

  13.6666666666667,                       !- Value Until Time 2

  03:00,                                  !- Time 3 {hh:mm}

  13.6666666666667,                       !- Value Until Time 3

  04:00,                                  !- Time 4 {hh:mm}

  13.6666666666667,                       !- Value Until Time 4

  05:00,                                  !- Time 5 {hh:mm}

  13.6666666666667,                       !- Value Until Time 5

  06:00,                                  !- Time 6 {hh:mm}

  13.6666666666667,                       !- Value Until Time 6

  07:00,                                  !- Time 7 {hh:mm}

  13.6666666666667,                       !- Value Until Time 7

  08:00,                                  !- Time 8 {hh:mm}

  13.6666666666667,                       !- Value Until Time 8

  09:00,                                  !- Time 9 {hh:mm}

  13.6666666666667,                       !- Value Until Time 9

  10:00,                                  !- Time 10 {hh:mm}

  13.6666666666667,                       !- Value Until Time 10

  11:00,                                  !- Time 11 {hh:mm}

  13.6666666666667,                       !- Value Until Time 11

  12:00,                                  !- Time 12 {hh:mm}

  13.6666666666667,                       !- Value Until Time 12

  13:00,                                  !- Time 13 {hh:mm}

  13.6666666666667,                       !- Value Until Time 13

  14:00,                                  !- Time 14 {hh:mm}

  13.6666666666667,                       !- Value Until Time 14

  15:00,                                  !- Time 15 {hh:mm}

  13.6666666666667,                       !- Value Until Time 15

  16:00,                                  !- Time 16 {hh:mm}

  13.6666666666667,                       !- Value Until Time 16

  17:00,                                  !- Time 17 {hh:mm}

  13.6666666666667,                       !- Value Until Time 17

  18:00,                                  !- Time 18 {hh:mm}

  13.6666666666667,                       !- Value Until Time 18

  19:00,                                  !- Time 19 {hh:mm}

  13.6666666666667,                       !- Value Until Time 19

  20:00,                                  !- Time 20 {hh:mm}

  13.6666666666667,                       !- Value Until Time 20

  21:00,                                  !- Time 21 {hh:mm}

  13.6666666666667,                       !- Value Until Time 21

  22:00,                                  !- Time 22 {hh:mm}

  13.6666666666667,                       !- Value Until Time 22

  23:00,                                  !- Time 23 {hh:mm}

  13.6666666666667,                       !- Value Until Time 23

  24:00,                                  !- Time 24 {hh:mm}

  13.6666666666667;                       !- Value Until Time 24





Schedule:Week:Daily,

  WaterMainCZ03AprWk,                     !- Name

  WaterMainCZ03Apr,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Monday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Friday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Apr,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Apr,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Apr,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Apr,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Apr;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03AugWk,                     !- Name

  WaterMainCZ03Aug,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Monday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Friday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Aug,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Aug,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Aug,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Aug,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Aug;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03DecWk,                     !- Name

  WaterMainCZ03Dec,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Monday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Friday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Dec,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Dec,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Dec,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Dec,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Dec;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03FebWk,                     !- Name

  WaterMainCZ03Feb,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Monday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Friday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Feb,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Feb,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Feb,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Feb,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Feb;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03JanWk,                     !- Name

  WaterMainCZ03Jan,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Monday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Friday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Jan,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Jan,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Jan,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Jan,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Jan;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03JulWk,                     !- Name

  WaterMainCZ03Jul,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Monday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Friday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Jul,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Jul,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Jul,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Jul,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Jul;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03JunWk,                     !- Name

  WaterMainCZ03Jun,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Monday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Friday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Jun,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Jun,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Jun,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Jun,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Jun;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03MarWk,                     !- Name

  WaterMainCZ03Mar,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Monday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Friday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Mar,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Mar,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Mar,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Mar,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Mar;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03MayWk,                     !- Name

  WaterMainCZ03May,                       !- Sunday Schedule:Day Name

  WaterMainCZ03May,                       !- Monday Schedule:Day Name

  WaterMainCZ03May,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03May,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03May,                       !- Thursday Schedule:Day Name

  WaterMainCZ03May,                       !- Friday Schedule:Day Name

  WaterMainCZ03May,                       !- Saturday Schedule:Day Name

  WaterMainCZ03May,                       !- Holiday Schedule:Day Name

  WaterMainCZ03May,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03May,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03May,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03May;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03NovWk,                     !- Name

  WaterMainCZ03Nov,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Monday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Friday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Nov,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Nov,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Nov,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Nov,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Nov;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03OctWk,                     !- Name

  WaterMainCZ03Oct,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Monday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Friday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Oct,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Oct,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Oct,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Oct,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Oct;                       !- CustomDay2 Schedule:Day Name



Schedule:Week:Daily,

  WaterMainCZ03SepWk,                     !- Name

  WaterMainCZ03Sep,                       !- Sunday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Monday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Tuesday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Wednesday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Thursday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Friday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Saturday Schedule:Day Name

  WaterMainCZ03Sep,                       !- Holiday Schedule:Day Name

  WaterMainCZ03Sep,                       !- SummerDesignDay Schedule:Day Name

  WaterMainCZ03Sep,                       !- WinterDesignDay Schedule:Day Name

  WaterMainCZ03Sep,                       !- CustomDay1 Schedule:Day Name

  WaterMainCZ03Sep;                       !- CustomDay2 Schedule:Day Name



  

Schedule:Year,

  WaterMainCZ03,                          !- Name

  Temperature_gt,                            !- Schedule Type Limits Name

  WaterMainCZ03JanWk,                     !- Schedule:Week Name 1

  1,                                      !- Start Month 1

  1,                                      !- Start Day 1

  1,                                      !- End Month 1

  31,                                     !- End Day 1

  WaterMainCZ03FebWk,                     !- Schedule:Week Name 2

  2,                                      !- Start Month 2

  1,                                      !- Start Day 2

  2,                                      !- End Month 2

  28,                                     !- End Day 2

  WaterMainCZ03MarWk,                     !- Schedule:Week Name 3

  3,                                      !- Start Month 3

  1,                                      !- Start Day 3

  3,                                      !- End Month 3

  31,                                     !- End Day 3

  WaterMainCZ03AprWk,                     !- Schedule:Week Name 4

  4,                                      !- Start Month 4

  1,                                      !- Start Day 4

  4,                                      !- End Month 4

  30,                                     !- End Day 4

  WaterMainCZ03MayWk,                     !- Schedule:Week Name 5

  5,                                      !- Start Month 5

  1,                                      !- Start Day 5

  5,                                      !- End Month 5

  31,                                     !- End Day 5

  WaterMainCZ03JunWk,                     !- Schedule:Week Name 6

  6,                                      !- Start Month 6

  1,                                      !- Start Day 6

  6,                                      !- End Month 6

  30,                                     !- End Day 6

  WaterMainCZ03JulWk,                     !- Schedule:Week Name 7

  7,                                      !- Start Month 7

  1,                                      !- Start Day 7

  7,                                      !- End Month 7

  31,                                     !- End Day 7

  WaterMainCZ03AugWk,                     !- Schedule:Week Name 8

  8,                                      !- Start Month 8

  1,                                      !- Start Day 8

  8,                                      !- End Month 8

  31,                                     !- End Day 8

  WaterMainCZ03SepWk,                     !- Schedule:Week Name 9

  9,                                      !- Start Month 9

  1,                                      !- Start Day 9

  9,                                      !- End Month 9

  30,                                     !- End Day 9

  WaterMainCZ03OctWk,                     !- Schedule:Week Name 10

  10,                                     !- Start Month 10

  1,                                      !- Start Day 10

  10,                                     !- End Month 10

  31,                                     !- End Day 10

  WaterMainCZ03NovWk,                     !- Schedule:Week Name 11

  11,                                     !- Start Month 11

  1,                                      !- Start Day 11

  11,                                     !- End Month 11

  30,                                     !- End Day 11

  WaterMainCZ03DecWk,                     !- Schedule:Week Name 12

  12,                                     !- Start Month 12

  1,                                      !- Start Day 12

  12,                                     !- End Month 12

  31;                                     !- End Day 12



Site:WaterMainsTemperature,

  Schedule,                               !- Calculation Method

  WaterMainCZ03;                          !- Temperature Schedule Name

