Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:44
,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,14060.30,14060.30,69.06,1.074,1.074,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.89,0.00890,31.90,0.01401,0.137,0.00
,S1 OFFICE CORE,47235.88,47235.88,64.57,3.607,3.607,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.88,0.00892,31.90,0.01401,0.492,0.00
,S1 OFFICE FRONT,14443.21,14443.21,70.94,1.103,1.103,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.89,0.00889,31.90,0.01401,0.137,0.00
,S1 OFFICE LEFT,9592.48,9592.48,75.29,0.732,0.732,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:40:00,23.89,23.89,0.00886,31.49,0.01401,0.086,0.00
,S1 OFFICE RIGHT,9281.94,9281.94,72.86,0.709,0.709,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.89,0.00888,31.90,0.01401,0.086,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,27884.38,27884.38,136.96,1.666,1.666,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00722,-15.70,0.00099,0.137,0.00
,S1 OFFICE CORE,84490.63,84490.63,115.50,5.036,5.036,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00709,-15.70,0.00099,0.492,0.00
,S1 OFFICE FRONT,28040.07,28040.07,137.72,1.675,1.675,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00722,-15.70,0.00099,0.137,0.00
,S1 OFFICE LEFT,17669.13,17669.13,138.69,1.056,1.056,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00723,-15.70,0.00099,0.086,0.00
,S1 OFFICE RIGHT,17675.50,17675.50,138.74,1.056,1.056,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00723,-15.70,0.00099,0.086,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,7.22,7.22,10.49,10.49,7.2249,10.4887,10.4887,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.665671,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722084,44.5623,27884.38,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,5.036397,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00709494,43.7984,84490.63,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.675039,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722486,44.5868,28040.07,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.055628,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722908,44.6121,17669.13,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.056012,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722934,44.6137,17675.50,0.00,-999.00,-999.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,208616.621,161675.707,10.488747,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,217269.94,184358.32,10.488747,25.88,17.47,0.00956568,11.80,11.32,0.00850000,31.86,0.01401426,22.49,8.9349,23.89,0.00890264,46.2626,94613.81,0.00,208596.27,159045.39
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE AIRLOOP,91379.988,91379.988,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,91379.99,64467.82,3.146624,17.61,11.80,0.00661146,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,29.7830,21.10,0.00716271,44.2097,175759.71,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},S1 OFFICE BACK,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.92412772,1.665671,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722084,21.10,0.00722084,44.5623,27884.38,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},S1 OFFICE CORE,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,5.81787831,5.036397,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.88,0.00709494,21.10,0.00709494,43.7984,84490.63,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},S1 OFFICE FRONT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.93494943,1.675039,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722486,21.10,0.00722486,44.5868,28040.07,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},S1 OFFICE LEFT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.21942632,1.055628,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722908,21.10,0.00722908,44.6121,17669.13,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},S1 OFFICE RIGHT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.21986942,1.056012,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722934,21.10,0.00722934,44.6137,17675.50,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,208616.621,161675.707,10.488747,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.6221,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,10.488747,12.11625122,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,217269.94,184358.32,0.9602,12.11625122,10.488747,25.88,17.47,0.00956568,50389.7,11.80,11.32,0.00850000,33304.3,-999.0,-999.00,-999.00,-999.00,12081.482,205188.46,31.86,0.01401426,22.49,0.93715942,8.9349,24.99,0.00890264,23.89,0.00890264,46.2626,94613.81,0.00,208596.27,159045.39,11.63655078,26.67,19.44,0.01117891,55307.7,13.30,13.29,0.00950936,37381.7
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,91379.988,91379.988,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,10.488747,12.11625122,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,91379.99,64467.82,1.0000,3.63487537,3.146624,17.61,11.80,0.00661146,34443.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,91379.99,-15.70,0.00099310,-15.70,0.93715942,29.7830,20.87,0.00716271,21.10,0.00716271,44.2097,175759.71,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4695.17,5420.17,4304.17
,S1 OFFICE CORE,4670.67,5338.00,4194.50
,S1 OFFICE FRONT,4626.00,5363.33,4189.50
,S1 OFFICE LEFT,4664.00,5340.17,4204.00
,S1 OFFICE RIGHT,4646.83,5344.67,4188.67
,S1 ATTIC,0.00,0.00,0.00
,Facility,4823.83,5420.67,4310.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,5584.50,0.00,4139.67,0.00
,S1 OFFICE CORE,5495.67,0.00,4068.67,0.00
,S1 OFFICE FRONT,5407.50,0.00,4017.00,0.00
,S1 OFFICE LEFT,5447.33,0.00,4040.17,0.00
,S1 OFFICE RIGHT,5432.50,0.00,4020.33,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,5609.33,0.00,4156.33,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,5.67,10.95,620.98,0.353,0.388,0.000,0.000
,S1 OFFICE CORE,20.36,39.36,2231.21,0.301,0.388,0.000,0.000
,S1 OFFICE FRONT,5.67,10.95,620.98,0.357,0.388,0.000,0.000
,S1 OFFICE LEFT,3.55,6.85,388.57,0.360,0.388,0.000,0.000
,S1 OFFICE RIGHT,3.55,6.85,388.57,0.360,0.388,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,5.67,10.95,620.98,0.040,0.000,0.000,0.000
,S1 OFFICE CORE,20.36,39.36,2231.21,0.034,0.000,0.000,0.000
,S1 OFFICE FRONT,5.67,10.95,620.98,0.041,0.000,0.000,0.000
,S1 OFFICE LEFT,3.55,6.85,388.57,0.041,0.000,0.000,0.000
,S1 OFFICE RIGHT,3.55,6.85,388.57,0.041,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,Electricity:Building,96119.87,1927.27,01-JAN-00:10,28803.19,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,General:InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,50458.39,1011.73,01-JAN-00:10,15120.32,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,27920.89,618.16,01-JAN-00:10,8036.03,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,General:InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,22537.50,393.57,01-JAN-00:10,7084.29,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,ElectricityPurchased:Facility,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,ElectricityPurchased:Plant,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,Cogeneration:ElectricityPurchased,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,ElectricityNet:Plant,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,Cogeneration:ElectricityNet,175692.48,1927.27,08-MAR-17:10,66893.66,17-JUL-14:30
,Electricity:HVAC,46015.14,0.00,01-JAN-00:10,38090.47,17-JUL-14:30
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity,6732.82,0.00,01-JAN-00:10,3513.64,29-JUN-13:40
,General:Fans:Electricity,6732.82,0.00,01-JAN-00:10,3513.64,29-JUN-13:40
,ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,Cooling:Electricity,39282.32,0.00,01-JAN-00:10,35541.69,17-JUL-14:30
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,20498.14,20.00,01-JAN-00:10,52460.36,10-FEB-08:20
,Gas:Plant,5441.43,20.00,01-JAN-00:10,2688.03,10-FEB-12:40
,WaterSystems:Gas,5441.43,20.00,01-JAN-00:10,2688.03,10-FEB-12:40
,Water Heater:WaterSystems:Gas,5441.43,20.00,01-JAN-00:10,2688.03,10-FEB-12:40
,Gas:HVAC,15056.71,0.00,01-JAN-00:10,51227.34,10-FEB-08:10
,Heating:Gas,15056.71,0.00,01-JAN-00:10,51227.34,10-FEB-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,PlantLoopHeatingDemand:Plant,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,WaterSystems:PlantLoopHeatingDemand,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,268616.03,34.58,16-AUG-17:10,201230.88,29-JUN-13:40
,EnergyTransfer:Building,115309.86,0.00,01-JAN-18:10,85178.19,29-JUN-13:40
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,10446.87,0.00,01-JAN-14:10,34969.06,28-DEC-05:10
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,104862.99,0.00,01-JAN-00:10,85178.19,29-JUN-13:40
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,17614.01,0.00,01-JAN-18:10,12713.55,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,1822.30,0.00,01-JAN-14:00,5641.83,28-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,15791.71,0.00,01-JAN-00:10,12713.55,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE CORE,56029.13,0.00,01-JAN-18:10,42667.29,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,4809.10,0.00,01-JAN-11:50,16693.17,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,51220.03,0.00,01-JAN-00:10,42667.29,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE FRONT,18467.60,0.00,01-JAN-18:10,13027.86,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,1602.07,0.00,01-JAN-13:20,5590.61,28-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,16865.54,0.00,01-JAN-00:10,13027.86,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE LEFT,11600.21,0.00,01-JAN-18:10,8722.16,24-JUL-15:40
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,1111.10,0.00,01-JAN-14:10,3553.80,28-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,10489.11,0.00,01-JAN-00:10,8722.16,24-JUL-15:40
,EnergyTransfer:Zone:S1 OFFICE RIGHT,11598.90,0.00,01-JAN-18:10,8456.95,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,1102.30,0.00,01-JAN-14:10,3557.66,28-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,10496.60,0.00,01-JAN-00:10,8456.95,29-JUN-13:40
,EnergyTransfer:Plant,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,General:WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-03:40,756.03,13-FEB-12:50
,EnergyTransfer:HVAC,151605.52,0.00,01-JAN-00:10,117039.44,24-JUL-15:30
,HeatingCoils:EnergyTransfer,12045.37,0.00,01-JAN-00:10,40981.87,10-FEB-08:10
,CoolingCoils:EnergyTransfer,139560.15,0.00,01-JAN-00:10,117039.44,24-JUL-15:30


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,1656.041,-15793.94,0.000,0.000,1973.931,7770.799,6272.520,1114.517,0.000,297.558,3194.402,0.000,-1648.27,0.000,-4837.56,-0.47
,S1 OFFICE CORE,0.000,0.000,4211.732,-51228.23,0.000,0.000,7092.438,27920.894,22537.498,0.000,0.000,1020.830,6231.481,0.000,0.000,0.000,-17786.64,-1.22
,S1 OFFICE FRONT,0.000,0.000,1435.867,-16867.83,0.000,0.000,1973.931,7770.799,6272.520,3975.014,0.000,275.612,2130.044,0.000,-1940.88,0.000,-5025.08,-0.05
,S1 OFFICE LEFT,0.000,0.000,1007.088,-10490.52,0.000,0.000,1235.161,4862.475,3924.946,1856.485,0.000,166.576,1622.111,0.000,-1076.21,0.000,-3108.12,-0.05
,S1 OFFICE RIGHT,0.000,0.000,998.286,-10498.01,0.000,0.000,1235.161,4862.475,3924.946,1819.508,0.000,169.837,1639.470,0.000,-1056.21,0.000,-3095.47,-0.22
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,9309.014,-104878.52,0.000,0.000,13510.621,53187.442,42932.432,8765.524,0.000,1930.413,14817.509,0.000,-5721.57,0.000,-33852.86,-2.00


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,29-JUN-13:40,0.00,0.00,0.00,-12713.50,0.00,0.00,763.03,2236.55,1971.66,799.06,0.00,299.02,6644.19,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE CORE,29-JUN-13:40,0.00,0.00,0.00,-42667.44,0.00,0.00,2741.62,8036.03,7084.29,0.00,0.00,1074.42,23731.09,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,29-JUN-13:40,0.00,0.00,0.00,-13027.81,0.00,0.00,763.03,2236.55,1971.66,1400.96,0.00,299.02,6356.60,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,24-JUL-15:35,0.00,0.00,0.00,-8722.18,0.00,0.00,477.46,1399.49,1233.74,2232.45,0.00,198.46,3180.57,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,29-JUN-13:40,0.00,0.00,0.00,-8456.90,0.00,0.00,477.46,1399.49,1233.74,534.31,0.00,187.11,4624.80,0.00,-0.00,0.00,0.00,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,29-JUN-13:40,0.00,0.00,0.00,-85178.16,0.00,0.00,5222.61,15308.10,13495.10,3563.65,0.00,2046.66,45542.05,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,28-DEC-05:02,0.00,0.00,5996.46,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-622.08,0.00,-3853.00,-2084.53
,S1 OFFICE CORE,10-DEC-05:02,0.00,0.00,17591.47,-0.00,0.00,0.00,0.00,1236.31,787.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-15239.53,-4375.39
,S1 OFFICE FRONT,28-DEC-05:02,0.00,0.00,5938.80,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-768.43,0.00,-3888.75,-1844.78
,S1 OFFICE LEFT,28-DEC-05:02,0.00,0.00,3777.08,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-412.24,0.00,-2419.98,-1297.26
,S1 OFFICE RIGHT,28-DEC-05:02,0.00,0.00,3781.43,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-416.58,0.00,-2418.82,-1298.41
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,28-DEC-05:02,0.00,0.00,37017.67,0.00,0.00,0.00,0.00,2355.09,1499.46,0.00,0.00,0.00,0.00,0.00,-2219.33,0.00,-26708.81,-11944.07


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,10.4887,0.0000,74.9728,1.0000,0.9372,7.2249,1.0000,1.0000,0.9372,0.1297,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,3.1466,0.0000,74.9728,1.0000,0.9372,3.1466,0.0921,1.0000,0.9372,0.2978,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.012500,10.9537,0.000000,203.60,0.1369,1.0000,0.1369,1.000,0.1369
,S1 OFFICE CORE,OFFICE AIRLOOP,0.012500,39.3572,0.000000,731.55,0.4920,1.0000,0.4920,1.000,0.4920
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.012500,10.9537,0.000000,203.60,0.1369,1.0000,0.1369,1.000,0.1369
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.012500,6.8541,0.000000,127.40,0.0857,1.0000,0.0857,1.000,0.0857
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.012500,6.8541,0.000000,127.40,0.0857,1.0000,0.0857,1.000,0.0857


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.012500,74.97,0.000000,1393.5456,0.9372,0.9372,0.9372


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6657,1.6657,0.4997,0.1369,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.0364,5.0364,1.5109,0.4920,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6750,1.6750,0.5025,0.1369,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0556,1.0556,0.3167,0.0857,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0560,1.0560,0.3168,0.0857,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,10.4887,7.2249,10.4887,3.1466,0.9372,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4997,0.4997,0.4997,0.1369,0.0822,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5109,1.5109,1.5109,0.4920,0.0977,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5025,0.5025,0.5025,0.1369,0.0817,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3167,0.3167,0.3167,0.0857,0.0812,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3168,0.3168,0.3168,0.0857,0.0811,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,3.1466,3.1466,3.1466,3.1466,0.9372,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Total gross floor area [m2],1393.55
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,203.60,203.60,0.00,113.98
,S1 OFFICE CORE,731.55,731.55,0.00,113.98
,S1 OFFICE FRONT,203.60,203.60,0.00,113.98
,S1 OFFICE LEFT,127.40,127.40,0.00,113.98
,S1 OFFICE RIGHT,127.40,127.40,0.00,113.98
,S1 ATTIC,1486.43,0.00,1486.43,0.00
,Totals,1393.55,1393.55,1486.43,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,4156.33
,Number of hours cooling loads not met,0.00
,Number of hours not met,4156.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.077,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.885,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,15056.71,51227.34,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,39282.32,35541.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,53187.44,15308.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,33557.46,7693.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,42932.43,13495.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,6732.82,3513.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,5441.43,2688.03,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,42932.43,175692.48
,Natural Gas,0.00,20498.14
,Total,42932.43,196190.62
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,3308.16,13537.98
,Natural Gas,0.00,618.79
,Other,,0.00
,Total,3308.16,14156.77
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),38.17
,Space Heating,0.00
,Space Cooling,28.19
,Fans (All),4.83
,Service Water Heating,0.00
,Receptacle Equipment,30.81
,Miscellaneous (All),126.08
,Subtotal,126.08


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,10.80
,Service Water Heating,3.90
,Miscellaneous (All),14.71
,Subtotal,14.71


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),27.11
,Space Heating,7.67
,Space Cooling,20.02
,Fans (All),3.43
,Service Water Heating,2.77
,Receptacle Equipment,21.88
,Miscellaneous,17.10


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
