Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:44
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00920
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.26
,Outside Air Flow [m3/s],0.37
,Peak Sensible Load with Sizing Factor [W],16442.29
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],16442.29
,Estimated Instant + Delayed Sensible Load [W],20480.53
,Difference Between Peak and Estimated Sensible Load [W],-4038.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2943
,Airflow per Floor Area [m3/s-m2],0.0062
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0124
,Total Capacity per Floor Area [W/m2],80.7578
,Number of People,29.6


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-12587.1,,,-5133.1,-17720.2,51.15,139.45,-127.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10565.7,,,-10565.7,30.50,203.60,-51.9
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5607.6,,,-5607.6,16.19,139.45,-40.2
,Interzone Wall,,-973.5,,,-973.5,2.81,152.08,-6.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1434.13,,,1434.13,-4.1,203.60,7.04
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1213.1,,,,-1213.1,3.50,13.81,-87.8
,Fenestration Solar,,0.00,,,0.00,-0.00,13.81,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-13800.2,-15712.7,0.00,-5133.1,-34646.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.60
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00708
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.06
,Outside Air Flow [m3/s],0.37
,Peak Sensible Load with Sizing Factor [W],-34463.1
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-34463.1
,Estimated Instant + Delayed Sensible Load [W],-29512.9
,Difference Between Peak and Estimated Sensible Load [W],-4950.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1794
,Airflow per Floor Area [m3/s-m2],0.0101
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-169.268
,Number of People,29.6


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,5454.39,6077.15,,6222.37,17753.90,23.81,731.55,24.27
,Lights,0.00,16763.66,5439.77,,22203.44,29.78,731.55,30.35
,Equipment,6926.86,4502.02,,0.00,11428.87,15.33,731.55,15.62
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,2075.16,,,3074.92,5150.08,6.91,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,39704.81,,,39704.81,53.25,731.55,54.28
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-12837.6,,,-12837.6,-17.2,342.82,-37.4
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-8840.0,,,-8840.0,-11.9,731.55,-12.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,14456.40,45370.03,5439.77,9297.30,74563.50,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.12
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00925
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],4.18
,Outside Air Flow [m3/s],1.33
,Peak Sensible Load with Sizing Factor [W],54744.58
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],54744.58
,Estimated Instant + Delayed Sensible Load [W],59826.43
,Difference Between Peak and Estimated Sensible Load [W],-5081.8


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.3176
,Airflow per Floor Area [m3/s-m2],0.0057
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0134
,Total Capacity per Floor Area [W/m2],74.8341
,Number of People,106.3


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,731.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-45224.0,,,-17873.3,-63097.4,61.55,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-40327.0,,,-40327.0,39.34,731.55,-55.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-3180.9,,,-3180.9,3.10,342.82,-9.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,4092.68,,,4092.68,-4.0,731.55,5.59
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-45224.0,-39415.2,0.00,-17873.3,-102512.6,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],44.47
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00691
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],5.99
,Outside Air Flow [m3/s],1.33
,Peak Sensible Load with Sizing Factor [W],-100400.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-100400.6
,Estimated Instant + Delayed Sensible Load [W],-84639.2
,Difference Between Peak and Estimated Sensible Load [W],-15761.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.2216
,Airflow per Floor Area [m3/s-m2],0.0082
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-137.244
,Number of People,106.3


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,1518.04,2165.24,,1731.78,5415.05,21.35,203.60,26.60
,Lights,0.00,5795.41,1513.97,,7309.38,28.82,203.60,35.90
,Equipment,1927.85,1604.03,,0.00,3531.88,13.93,203.60,17.35
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,580.45,,,871.51,1451.96,5.73,139.45,10.41
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10382.22,,,10382.22,40.94,203.60,50.99
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,998.29,,,998.29,3.94,139.45,7.16
,Interzone Wall,,-2425.7,,,-2425.7,-9.6,152.08,-15.9
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-2446.4,,,-2446.4,-9.6,203.60,-12.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,18.04,,,,18.04,0.07,17.04,1.06
,Fenestration Solar,,1125.45,,,1125.45,4.44,17.04,66.05
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4044.38,17198.54,1513.97,2603.29,25360.18,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:50:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.65
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00917
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.33
,Outside Air Flow [m3/s],0.37
,Peak Sensible Load with Sizing Factor [W],17348.24
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],17348.24
,Estimated Instant + Delayed Sensible Load [W],21242.92
,Difference Between Peak and Estimated Sensible Load [W],-3894.7


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2790
,Airflow per Floor Area [m3/s-m2],0.0065
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0117
,Total Capacity per Floor Area [W/m2],85.2075
,Number of People,29.6


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-12587.1,,,-5135.8,-17722.9,51.01,139.45,-127.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10609.8,,,-10609.8,30.53,203.60,-52.1
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-5454.8,,,-5454.8,15.70,139.45,-39.1
,Interzone Wall,,-878.6,,,-878.6,2.53,152.08,-5.8
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1405.98,,,1405.98,-4.0,203.60,6.91
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1486.7,,,,-1486.7,4.28,17.04,-87.2
,Fenestration Solar,,0.00,,,0.00,-0.00,17.04,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14073.9,-15537.3,0.00,-5135.8,-34747.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.62
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00709
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.07
,Outside Air Flow [m3/s],0.37
,Peak Sensible Load with Sizing Factor [W],-34597.7
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-34597.7
,Estimated Instant + Delayed Sensible Load [W],-29611.2
,Difference Between Peak and Estimated Sensible Load [W],-4986.5


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1787
,Airflow per Floor Area [m3/s-m2],0.0102
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-169.930
,Number of People,29.6


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,949.89,1226.01,,1083.64,3259.54,20.87,127.40,25.59
,Lights,0.00,3333.98,947.35,,4281.32,27.42,127.40,33.61
,Equipment,1206.33,908.24,,0.00,2114.57,13.54,127.40,16.60
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,347.20,,,548.47,895.68,5.74,92.96,9.63
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,5661.48,,,5661.48,36.26,127.40,44.44
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,555.29,,,555.29,3.56,92.96,5.97
,Interzone Wall,,-1503.7,,,-1503.7,-9.6,105.60,-14.2
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1436.5,,,-1436.5,-9.2,127.40,-11.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,609.18,,,,609.18,3.90,9.21,66.16
,Fenestration Solar,,1177.63,,,1177.63,7.54,9.21,127.89
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3112.60,9922.51,947.35,1632.11,15614.57,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 16:00:00
,Outside  Dry Bulb Temperature [C],31.28
,Outside  Wet Bulb Temperature [C],22.83
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.52
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00914
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.86
,Outside Air Flow [m3/s],0.23
,Peak Sensible Load with Sizing Factor [W],11273.53
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],11273.53
,Estimated Instant + Delayed Sensible Load [W],13035.11
,Difference Between Peak and Estimated Sensible Load [W],-1761.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2687
,Airflow per Floor Area [m3/s-m2],0.0068
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0113
,Total Capacity per Floor Area [W/m2],88.4892
,Number of People,18.5


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-7876.3,,,-3218.5,-11094.8,50.46,92.96,-119.3
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6611.9,,,-6611.9,30.07,127.40,-51.9
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3730.2,,,-3730.2,16.97,92.96,-40.1
,Interzone Wall,,-657.6,,,-657.6,2.99,105.60,-6.2
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,909.91,,,909.91,-4.1,127.40,7.14
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-802.5,,,,-802.5,3.65,9.21,-87.2
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-8678.8,-10089.7,0.00,-3218.5,-21987.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.67
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00710
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.31
,Outside Air Flow [m3/s],0.23
,Peak Sensible Load with Sizing Factor [W],-21898.7
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-21898.7
,Estimated Instant + Delayed Sensible Load [W],-18768.5
,Difference Between Peak and Estimated Sensible Load [W],-3130.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1766
,Airflow per Floor Area [m3/s-m2],0.0103
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-171.889
,Number of People,18.5


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,949.89,1252.75,,1083.64,3286.28,20.27,127.40,25.79
,Lights,0.00,3401.06,947.35,,4348.40,26.82,127.40,34.13
,Equipment,1206.33,928.05,,0.00,2134.37,13.16,127.40,16.75
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,361.34,,,550.26,911.60,5.62,92.96,9.81
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6527.27,,,6527.27,40.26,127.40,51.23
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,1616.55,,,1616.55,9.97,92.96,17.39
,Interzone Wall,,-1545.4,,,-1545.4,-9.5,105.60,-14.6
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1678.0,,,-1678.0,-10.3,127.40,-13.2
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,135.68,,,,135.68,0.84,9.21,14.73
,Fenestration Solar,,477.93,,,477.93,2.95,9.21,51.90
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2653.24,10980.13,947.35,1633.89,16214.61,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.42
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00912
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.89
,Outside Air Flow [m3/s],0.23
,Peak Sensible Load with Sizing Factor [W],11641.29
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],11641.29
,Estimated Instant + Delayed Sensible Load [W],13633.37
,Difference Between Peak and Estimated Sensible Load [W],-1992.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2601
,Airflow per Floor Area [m3/s-m2],0.0070
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0109
,Total Capacity per Floor Area [W/m2],91.3759
,Number of People,18.5


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-7876.3,,,-3218.9,-11095.1,50.42,92.96,-119.3
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6610.9,,,-6610.9,30.05,127.40,-51.9
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3741.5,,,-3741.5,17.00,92.96,-40.2
,Interzone Wall,,-656.6,,,-656.6,2.98,105.60,-6.2
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,910.84,,,910.84,-4.1,127.40,7.15
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-810.0,,,,-810.0,3.68,9.21,-88.0
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-8686.3,-10098.1,0.00,-3218.9,-22003.3,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.68
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00710
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.31
,Outside Air Flow [m3/s],0.23
,Peak Sensible Load with Sizing Factor [W],-21915.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-21915.8
,Estimated Instant + Delayed Sensible Load [W],-18784.5
,Difference Between Peak and Estimated Sensible Load [W],-3131.3


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1765
,Airflow per Floor Area [m3/s-m2],0.0103
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-172.023
,Number of People,18.5


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,10390.24,12925.41,,11853.20,35168.85,22.58,1393.55,25.24
,Lights,0.00,35179.76,10362.41,,45542.16,29.24,1393.55,32.68
,Equipment,13195.20,9575.28,,0.00,22770.49,14.62,1393.55,16.34
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,3966.43,,,5906.57,9873.00,6.34,464.82,21.24
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,73519.73,,,73519.73,47.21,1393.55,52.76
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,2763.31,,,2763.31,1.77,464.82,5.94
,Interzone Wall,,-20393.7,,,-20393.7,-13.1,858.17,-23.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-16738.6,,,-16738.6,-10.7,1393.55,-12.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,448.67,,,,448.67,0.29,49.27,9.11
,Fenestration Solar,,2787.39,,,2787.39,1.79,49.27,56.58
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,28000.54,99618.58,10362.41,17759.77,155741.31,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.43
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00913
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],8.51
,Outside Air Flow [m3/s],2.53
,Peak Sensible Load with Sizing Factor [W],111449.93
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],111449.93
,Estimated Instant + Delayed Sensible Load [W],127619.13
,Difference Between Peak and Estimated Sensible Load [W],-16169.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2972
,Airflow per Floor Area [m3/s-m2],0.0061
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0125
,Total Capacity per Floor Area [W/m2],79.9758
,Number of People,202.4


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-86150.9,,,-34579.6,-120730.5,55.92,464.82,-259.7
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-74725.3,,,-74725.3,34.61,1393.55,-53.6
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-18534.1,,,-18534.1,8.58,464.82,-39.9
,Interzone Wall,,-6347.2,,,-6347.2,2.94,858.17,-7.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,8753.53,,,8753.53,-4.1,1393.55,6.28
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4312.4,,,,-4312.4,2.00,49.27,-87.5
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-90463.2,-90853.1,0.00,-34579.6,-215895.9,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.68
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00710
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],12.75
,Outside Air Flow [m3/s],2.53
,Peak Sensible Load with Sizing Factor [W],-213275.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-213275.8
,Estimated Instant + Delayed Sensible Load [W],-181316.3
,Difference Between Peak and Estimated Sensible Load [W],-31959.5


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1985
,Airflow per Floor Area [m3/s-m2],0.0091
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-153.045
,Number of People,202.4


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,10390.24,12900.30,,11853.20,35143.74,22.52,1393.55,25.22
,Lights,0.00,35110.92,10362.41,,45473.32,29.14,1393.55,32.63
,Equipment,13195.20,9556.68,,0.00,22751.89,14.58,1393.55,16.33
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,3932.08,,,5905.26,9837.34,6.30,464.82,21.16
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,74394.87,,,74394.87,47.67,1393.55,53.39
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,2522.20,,,2522.20,1.62,464.82,5.43
,Interzone Wall,,-20410.7,,,-20410.7,-13.1,858.17,-23.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-16725.8,,,-16725.8,-10.7,1393.55,-12.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,355.67,,,,355.67,0.23,49.27,7.22
,Fenestration Solar,,2720.80,,,2720.80,1.74,49.27,55.22
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,27873.19,100069.29,10362.41,17758.46,156063.35,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:20:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.42
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00912
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],8.51
,Outside Air Flow [m3/s],2.53
,Peak Sensible Load with Sizing Factor [W],111449.93
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],111449.93
,Estimated Instant + Delayed Sensible Load [W],127942.48
,Difference Between Peak and Estimated Sensible Load [W],-16492.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2972
,Airflow per Floor Area [m3/s-m2],0.0061
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0125
,Total Capacity per Floor Area [W/m2],79.9758
,Number of People,202.4


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-75295.2,,,-30167.8,-105463.1,61.98,464.82,-226.9
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-63400.3,,,-63400.3,37.26,1393.55,-45.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-14002.6,,,-14002.6,8.23,464.82,-30.1
,Interzone Wall,,170.03,,,170.03,-0.1,858.17,0.20
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,16381.25,,,16381.25,-9.6,1393.55,11.76
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3850.6,,,,-3850.6,2.26,49.27,-78.2
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-79145.9,-60851.6,0.00,-30167.8,-170165.2,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],19.70
,Zone Relative Humidity [%],47.69
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00680
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],12.75
,Outside Air Flow [m3/s],2.53
,Peak Sensible Load with Sizing Factor [W],-213275.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-213275.8
,Estimated Instant + Delayed Sensible Load [W],-139997.4
,Difference Between Peak and Estimated Sensible Load [W],-73278.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1985
,Airflow per Floor Area [m3/s-m2],0.0091
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-153.045
,Number of People,202.4


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,27.79,27.79,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,27.79,27.79,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,18.65,18.65,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,18.65,18.65,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,1.259,1.551,139.45,125.63,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,203.60,203.60,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,731.55,731.55,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,1.259,1.551,139.45,122.41,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,203.60,203.60,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,1.259,1.551,92.96,83.76,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,127.40,127.40,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,1.259,1.551,92.96,83.76,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.540,2.053,127.40,127.40,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,49.27,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,13.81,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,35.46,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,18.5900,203.60,3784.92,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8547.85
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,18.5900,731.55,13599.43,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,30712.87
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,18.5900,203.60,3784.92,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8547.85
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,18.5900,127.40,2368.37,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5348.70
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,18.5900,127.40,2368.37,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5348.70
,Interior Lighting Total,,18.5900,1393.55,25906.01,,,,,,,,58505.97


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,7693.13,AstronomicalClock,-,,83.65,83.65,33557.46
,Exterior Lighting Total,7693.13,,,,,,33557.46


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,296025.69,212851.59,83174.09,0.72,3.39,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,285729.1,2.94,10.03,N/A,11.33
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,,0.00,1.00
,OFFICE HEATING COIL,Coil:Heating:Fuel,,170130.59,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,622.00,12.75,14680.69,1151.85,1.00,1.08,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.70,4.01,0.50


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,285729.12,2.94,10.03,11.33,14.1400,3.23,11.03,11.4015,3.49,11.92,7.6552,3.49,11.91,3.2033
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

