Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:44
,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,16442.29,16442.29,80.76,1.256,1.256,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.88,0.00920,31.90,0.01401,0.370,0.00
,S1 OFFICE CORE,54744.58,54744.58,74.83,4.182,4.182,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.88,0.00925,31.90,0.01401,1.328,0.00
,S1 OFFICE FRONT,17348.24,17348.24,85.21,1.325,1.325,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:50:00,23.89,23.88,0.00917,31.90,0.01401,0.370,0.00
,S1 OFFICE LEFT,11273.53,11273.53,88.49,0.861,0.861,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 16:00:00,23.89,23.88,0.00914,31.28,0.01401,0.231,0.00
,S1 OFFICE RIGHT,11641.29,11641.29,91.38,0.889,0.889,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.88,0.00912,31.90,0.01401,0.231,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,34463.05,34463.05,169.27,2.061,2.061,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00708,-15.70,0.00099,0.370,0.00
,S1 OFFICE CORE,100400.60,100400.60,137.24,5.994,5.994,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.09,0.00691,-15.70,0.00099,1.328,0.00
,S1 OFFICE FRONT,34597.66,34597.66,169.93,2.069,2.069,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00709,-15.70,0.00099,0.370,0.00
,S1 OFFICE LEFT,21898.66,21898.66,171.89,1.310,1.310,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00710,-15.70,0.00099,0.231,0.00
,S1 OFFICE RIGHT,21915.79,21915.79,172.02,1.311,1.311,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00710,-15.70,0.00099,0.231,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,8.51,8.51,12.75,12.75,8.5135,12.7453,12.7453,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,2.061234,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00708352,43.7365,34463.05,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,5.993829,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.09,0.00690586,42.6577,100400.60,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,2.069324,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00708676,43.7562,34597.66,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.309938,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00709525,43.8074,21898.66,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.310968,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00709588,43.8112,21915.79,0.00,-999.00,-999.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,296025.688,212851.594,12.745293,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,295484.21,221534.86,12.745293,26.97,18.66,0.01063659,11.80,11.32,0.00850000,31.84,0.01401426,22.48,19.8531,23.88,0.00920813,47.8369,111449.93,0.00,295996.81,209823.91
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE AIRLOOP,170130.593,170130.593,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,170130.59,96352.77,3.823588,13.61,9.27,0.00580983,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,66.1769,21.09,0.00700298,43.2475,213275.76,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},S1 OFFICE BACK,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,2.38106871,2.061234,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00708352,21.10,0.00708352,43.7365,34463.05,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},S1 OFFICE CORE,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,6.92387181,5.993829,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00690586,21.09,0.00690586,42.6577,100400.60,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},S1 OFFICE FRONT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,2.39041376,2.069324,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00708676,21.10,0.00708676,43.7562,34597.66,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},S1 OFFICE LEFT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.51319735,1.309938,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00709525,21.10,0.00709525,43.8074,21898.66,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},S1 OFFICE RIGHT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.51438717,1.310968,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00709588,21.10,0.00709588,43.8112,21915.79,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,296025.688,212851.594,12.745293,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.6129,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,12.745293,14.72293879,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:50:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,295484.21,221534.86,1.0018,14.72293879,12.745293,26.97,18.66,0.01063659,54235.8,11.80,11.32,0.00850000,33306.3,-999.0,-999.00,-999.00,-999.00,14680.690,280803.52,31.84,0.01401426,22.48,2.53033042,19.8531,24.91,0.00920813,23.88,0.00920813,47.8369,111449.93,0.00,295996.81,209823.91,14.14003570,26.67,19.44,0.01117891,55307.7,12.14,12.11,0.00878949,34374.5
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,170130.593,170130.593,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,12.745293,14.72293879,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,170130.59,96352.77,1.0000,4.41688164,3.823588,13.61,9.27,0.00580983,28349.9,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,170130.59,-15.70,0.00099310,-15.70,2.53033042,66.1769,20.87,0.00700298,21.09,0.00700298,43.2475,213275.76,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4721.33,5408.33,4315.17
,S1 OFFICE CORE,4683.83,5331.17,4181.00
,S1 OFFICE FRONT,4628.33,5313.33,4133.33
,S1 OFFICE LEFT,4683.17,5296.83,4176.00
,S1 OFFICE RIGHT,4686.17,5282.17,4148.50
,S1 ATTIC,0.00,0.00,0.00
,Facility,4915.50,5413.83,4328.67
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,5628.33,0.00,4114.83,0.00
,S1 OFFICE CORE,5488.67,0.00,4008.00,0.00
,S1 OFFICE FRONT,5349.50,0.00,3936.33,0.00
,S1 OFFICE LEFT,5394.83,2.50,3968.33,0.00
,S1 OFFICE RIGHT,5399.00,0.00,3945.83,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,5669.17,2.50,4143.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,15.30,29.57,620.98,0.969,0.581,0.000,0.000
,S1 OFFICE CORE,54.98,106.26,2231.21,0.798,0.582,0.000,0.000
,S1 OFFICE FRONT,15.30,29.57,620.98,0.982,0.582,0.000,0.000
,S1 OFFICE LEFT,9.57,18.51,388.57,0.991,0.582,0.000,0.000
,S1 OFFICE RIGHT,9.57,18.51,388.57,0.999,0.581,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,15.30,29.57,620.98,0.111,0.000,0.000,0.000
,S1 OFFICE CORE,54.98,106.26,2231.21,0.090,0.000,0.000,0.000
,S1 OFFICE FRONT,15.30,29.57,620.98,0.111,0.000,0.000,0.000
,S1 OFFICE LEFT,9.57,18.51,388.57,0.112,0.000,0.000,0.000
,S1 OFFICE RIGHT,9.57,18.51,388.57,0.112,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,Electricity:Building,105731.86,2120.00,01-JAN-00:10,31683.51,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,15447.65,309.74,01-JAN-00:10,4629.03,02-JAN-08:10
,InteriorLights:Electricity,58506.19,1295.30,01-JAN-00:10,16838.91,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,8547.88,189.25,01-JAN-00:10,2460.20,02-JAN-08:10
,General:InteriorLights:Electricity,58506.19,1295.30,01-JAN-00:10,16838.91,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,55504.23,1112.90,01-JAN-00:10,16632.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,30712.98,679.97,01-JAN-00:10,8839.63,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,15447.65,309.74,01-JAN-00:10,4629.03,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,8547.88,189.25,01-JAN-00:10,2460.20,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,9666.16,193.81,01-JAN-00:10,2896.55,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,5348.72,118.42,01-JAN-00:10,1539.44,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,9666.16,193.81,01-JAN-00:10,2896.55,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,5348.72,118.42,01-JAN-00:10,1539.44,02-JAN-08:10
,InteriorEquipment:Electricity,47225.67,824.70,01-JAN-00:10,14844.61,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,6899.77,120.49,01-JAN-00:10,2168.83,02-JAN-08:10
,General:InteriorEquipment:Electricity,47225.67,824.70,01-JAN-00:10,14844.61,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,24791.25,432.93,01-JAN-00:10,7792.72,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,6899.77,120.49,01-JAN-00:10,2168.83,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,4317.44,75.40,01-JAN-00:10,1357.12,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,4317.44,75.40,01-JAN-00:10,1357.12,02-JAN-08:10
,ElectricityPurchased:Facility,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,ElectricityPurchased:Plant,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,Cogeneration:ElectricityPurchased,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,ElectricityNet:Plant,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,Cogeneration:ElectricityNet,195327.88,2120.00,08-MAR-17:10,87051.88,17-JUL-15:00
,Electricity:HVAC,56038.56,0.00,01-JAN-00:10,55368.37,17-JUL-15:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity,8170.26,0.00,01-JAN-00:10,3887.69,29-JUN-13:50
,General:Fans:Electricity,8170.26,0.00,01-JAN-00:10,3887.69,29-JUN-13:50
,ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,Cooling:Electricity,47868.30,0.00,01-JAN-00:10,52388.23,17-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,50218.58,20.00,01-JAN-00:10,117049.71,10-FEB-08:20
,Gas:Plant,6043.30,20.00,01-JAN-00:10,2992.96,10-FEB-12:40
,WaterSystems:Gas,6043.30,20.00,01-JAN-00:10,2992.96,10-FEB-12:40
,Water Heater:WaterSystems:Gas,6043.30,20.00,01-JAN-00:10,2992.96,10-FEB-12:40
,Gas:HVAC,44175.28,0.00,01-JAN-00:10,115596.27,10-FEB-08:10
,Heating:Gas,44175.28,0.00,01-JAN-00:10,115596.27,10-FEB-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,PlantLoopHeatingDemand:Plant,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,WaterSystems:PlantLoopHeatingDemand,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,349032.66,34.58,16-AUG-17:10,269849.26,17-JUL-14:20
,EnergyTransfer:Building,140840.07,0.00,01-JAN-18:10,99353.23,29-JUN-13:50
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,15239.14,0.00,01-JAN-18:10,49740.56,10-DEC-05:10
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,125600.94,0.00,01-JAN-00:10,99353.23,29-JUN-13:50
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,21658.57,0.00,01-JAN-18:10,14781.60,29-JUN-13:50
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,2826.29,0.00,01-JAN-18:10,8208.39,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,18832.29,0.00,01-JAN-00:10,14781.60,29-JUN-13:50
,EnergyTransfer:Zone:S1 OFFICE CORE,67013.20,0.00,01-JAN-18:10,48787.16,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,6649.95,0.00,01-JAN-12:30,23154.18,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,60363.25,0.00,01-JAN-00:10,48787.16,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE FRONT,23054.38,0.00,01-JAN-18:10,15550.11,24-JUL-15:30
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,2361.80,0.00,01-JAN-18:10,8030.84,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,20692.57,0.00,01-JAN-00:10,15550.11,24-JUL-15:30
,EnergyTransfer:Zone:S1 OFFICE LEFT,14456.79,0.00,01-JAN-18:10,10355.20,24-JUL-15:50
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,1703.36,0.00,01-JAN-18:10,5177.68,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,12753.42,0.00,01-JAN-00:10,10355.20,24-JUL-15:50
,EnergyTransfer:Zone:S1 OFFICE RIGHT,14657.14,0.00,01-JAN-18:10,10620.28,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,1697.73,0.00,01-JAN-18:10,5169.47,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,12959.41,0.00,01-JAN-00:10,10620.28,29-JUN-13:40
,EnergyTransfer:Plant,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,General:WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-06:30,756.03,13-FEB-12:20
,EnergyTransfer:HVAC,206491.93,0.00,01-JAN-00:10,184761.13,05-AUG-16:00
,HeatingCoils:EnergyTransfer,35340.22,0.00,01-JAN-00:10,92477.02,10-FEB-08:10
,CoolingCoils:EnergyTransfer,171151.71,0.00,01-JAN-00:10,184761.13,05-AUG-16:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,2643.308,-18834.60,0.000,0.000,5329.613,8547.879,6899.772,1128.668,0.000,455.435,2129.328,0.000,-1566.01,0.000,-6733.40,-0.05
,S1 OFFICE CORE,0.000,0.000,5992.687,-60371.96,0.000,0.000,19149.582,30712.983,24791.248,0.000,0.000,1569.446,3274.975,0.000,0.000,0.000,-25118.96,-0.57
,S1 OFFICE FRONT,0.000,0.000,2178.924,-20694.96,0.000,0.000,5329.613,8547.879,6899.772,3981.532,0.000,397.795,2442.862,0.000,-1901.52,0.000,-7181.90,-0.28
,S1 OFFICE LEFT,0.000,0.000,1588.889,-12754.86,0.000,0.000,3334.935,5348.722,4317.441,1863.065,0.000,233.904,1529.268,0.000,-1044.06,0.000,-4417.30,-0.09
,S1 OFFICE RIGHT,0.000,0.000,1583.252,-12960.86,0.000,0.000,3334.935,5348.722,4317.441,1822.269,0.000,248.259,1680.047,0.000,-1016.99,0.000,-4357.07,-0.02
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,13987.060,-125617.24,0.000,0.000,36478.678,58506.186,47225.675,8795.534,0.000,2904.838,11056.481,0.000,-5528.57,0.000,-47808.64,-1.01


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,29-JUN-13:45,0.00,0.00,0.00,-14781.65,0.00,0.00,2060.19,2460.20,2168.83,790.21,0.00,448.99,6853.22,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE CORE,29-JUN-13:40,0.00,0.00,0.00,-48787.63,0.00,0.00,7402.38,8839.63,7792.72,0.00,0.00,1611.99,23140.91,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,24-JUL-15:30,0.00,0.00,0.00,-15550.16,0.00,0.00,2060.19,2460.20,2168.83,1072.06,0.00,468.70,7320.18,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,24-JUL-15:50,0.00,0.00,0.00,-10355.36,0.00,0.00,1289.14,1539.44,1357.12,2263.98,0.00,302.20,3603.49,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,29-JUN-13:40,0.00,0.00,0.00,-10620.21,0.00,0.00,1289.14,1539.44,1357.12,528.63,0.00,280.72,5625.17,0.00,-0.00,0.00,0.00,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,29-JUN-13:45,0.00,0.00,0.00,-99353.57,0.00,0.00,14101.04,16838.91,14844.61,3585.89,0.00,3073.23,46909.91,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,10-DEC-05:02,0.00,0.00,8848.81,-0.00,0.00,0.00,0.00,378.49,240.98,0.00,0.00,0.00,0.00,0.00,-589.66,0.00,-5566.73,-3311.89
,S1 OFFICE CORE,10-DEC-05:02,0.00,0.00,24662.30,-0.00,0.00,0.00,0.00,1359.94,865.86,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-20638.89,-6249.21
,S1 OFFICE FRONT,28-DEC-05:02,0.00,0.00,8658.45,-0.00,0.00,0.00,0.00,378.49,240.98,0.00,0.00,0.00,0.00,0.00,-686.80,0.00,-5205.27,-3385.85
,S1 OFFICE LEFT,10-DEC-05:02,0.00,0.00,5591.19,-0.00,0.00,0.00,0.00,236.84,150.79,0.00,0.00,0.00,0.00,0.00,-395.19,0.00,-3498.66,-2084.96
,S1 OFFICE RIGHT,10-DEC-05:02,0.00,0.00,5584.53,-0.00,0.00,0.00,0.00,236.84,150.79,0.00,0.00,0.00,0.00,0.00,-395.11,0.00,-3503.90,-2073.14
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,10-DEC-05:02,0.00,0.00,53337.31,0.00,0.00,0.00,0.00,2590.60,1649.40,0.00,0.00,0.00,0.00,0.00,-2127.29,0.00,-38886.84,-16563.18


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,12.7453,0.0000,202.4264,1.0000,2.5303,8.5135,1.0000,1.0000,2.5303,0.2972,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,3.8236,0.0000,202.4264,1.0000,2.5303,3.8236,0.2052,1.0000,2.5303,0.6618,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.012500,29.5749,0.000000,203.60,0.3697,1.0000,0.3697,1.000,0.3697
,S1 OFFICE CORE,OFFICE AIRLOOP,0.012500,106.2643,0.000000,731.55,1.3283,1.0000,1.3283,1.000,1.3283
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.012500,29.5749,0.000000,203.60,0.3697,1.0000,0.3697,1.000,0.3697
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.012500,18.5061,0.000000,127.40,0.2313,1.0000,0.2313,1.000,0.2313
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.012500,18.5061,0.000000,127.40,0.2313,1.0000,0.2313,1.000,0.2313


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.012500,202.43,0.000000,1393.5456,2.5303,2.5303,2.5303


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0612,2.0612,0.6184,0.3697,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.9938,5.9938,1.7981,1.3283,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0693,2.0693,0.6208,0.3697,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3099,1.3099,0.3930,0.2313,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3110,1.3110,0.3933,0.2313,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,12.7453,8.5135,12.7453,3.8236,2.5303,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6184,0.6184,0.6184,0.3697,0.1794,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7981,1.7981,1.7981,1.3283,0.2216,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6208,0.6208,0.6208,0.3697,0.1787,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3930,0.3930,0.3930,0.2313,0.1766,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3933,0.3933,0.3933,0.2313,0.1765,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,3.8236,3.8236,3.8236,3.8236,2.5303,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Total gross floor area [m2],1393.55
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,203.60,203.60,0.00,113.98
,S1 OFFICE CORE,731.55,731.55,0.00,113.98
,S1 OFFICE FRONT,203.60,203.60,0.00,113.98
,S1 OFFICE LEFT,127.40,127.40,0.00,113.98
,S1 OFFICE RIGHT,127.40,127.40,0.00,113.98
,S1 ATTIC,1486.43,0.00,1486.43,0.00
,Totals,1393.55,1393.55,1486.43,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,4143.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,4143.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.077,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.580,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,44175.28,115596.27,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,47868.30,52388.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,58506.19,16838.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,33557.46,7693.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,47225.67,14844.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,8170.26,3887.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,6043.30,2992.96,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,47225.67,195327.88
,Natural Gas,0.00,50218.58
,Total,47225.67,245546.46
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,3629.25,15010.75
,Natural Gas,0.00,994.01
,Other,,0.00
,Total,3629.25,16004.76
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),41.98
,Space Heating,0.00
,Space Cooling,34.35
,Fans (All),5.86
,Service Water Heating,0.00
,Receptacle Equipment,33.89
,Miscellaneous (All),140.17
,Subtotal,140.17


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,31.70
,Service Water Heating,4.34
,Miscellaneous (All),36.04
,Subtotal,36.04


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),23.83
,Space Heating,17.99
,Space Cooling,19.49
,Fans (All),3.33
,Service Water Heating,2.46
,Receptacle Equipment,19.23
,Miscellaneous,13.67


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
