Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:44
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,91.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,113.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,860.66,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1354.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2112.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3100.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3678.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3304.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2273.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1122.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,591.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,227.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,18832.27,,,,,,,
,Minimum of Months,91.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3678.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,586.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,671.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,3050.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,4442.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,6584.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,9542.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,11204.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,10145.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,7067.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,3827.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,2234.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1006.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,60363.20,,,,,,,
,Minimum of Months,586.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,11204.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,161.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,197.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1052.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1519.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2218.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3185.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3804.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3529.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2521.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1406.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,780.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,315.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,20692.56,,,,,,,
,Minimum of Months,161.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3804.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,61.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,80.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,597.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,936.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1434.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2083.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2481.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2223.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1530.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,775.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,399.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,150.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12753.41,,,,,,,
,Minimum of Months,61.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2481.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,63.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,83.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,610.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,959.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1464.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2121.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2526.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2242.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1554.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,775.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,403.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,154.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12959.40,,,,,,,
,Minimum of Months,63.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2526.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,770.50,0.00,0.00
,February,703.49,0.00,0.00
,March,272.63,0.00,0.00
,April,51.07,0.00,0.00
,May,20.51,0.00,0.00
,June,14.31,0.00,0.00
,July,14.75,0.00,0.00
,August,15.51,0.00,0.00
,September,14.76,0.00,0.00
,October,56.42,0.00,0.00
,November,143.21,0.00,0.00
,December,749.13,0.00,0.00
,,,,
,Annual Sum or Average,2826.28,,
,Minimum of Months,14.31,0.00,0.00
,Maximum of Months,770.50,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,1732.18,0.00,0.00
,February,1645.04,0.00,0.00
,March,650.87,0.00,0.00
,April,152.06,0.00,0.00
,May,69.75,0.00,0.00
,June,51.41,0.00,0.00
,July,52.99,0.00,0.00
,August,55.71,0.00,0.00
,September,53.04,0.00,0.00
,October,147.01,0.00,0.00
,November,330.14,0.00,0.00
,December,1709.75,0.00,0.00
,,,,
,Annual Sum or Average,6649.95,,
,Minimum of Months,51.41,0.00,0.00
,Maximum of Months,1732.18,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,636.96,0.00,0.00
,February,579.73,0.00,0.00
,March,229.29,0.00,0.00
,April,45.32,0.00,0.00
,May,19.91,0.00,0.00
,June,14.31,0.00,0.00
,July,14.75,0.00,0.00
,August,15.51,0.00,0.00
,September,14.76,0.00,0.00
,October,42.73,0.00,0.00
,November,106.51,0.00,0.00
,December,642.03,0.00,0.00
,,,,
,Annual Sum or Average,2361.80,,
,Minimum of Months,14.31,0.00,0.00
,Maximum of Months,642.03,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,470.85,0.00,0.00
,February,419.90,0.00,0.00
,March,158.41,0.00,0.00
,April,27.93,0.00,0.00
,May,12.33,0.00,0.00
,June,8.95,0.00,0.00
,July,9.23,0.00,0.00
,August,9.70,0.00,0.00
,September,9.24,0.00,0.00
,October,29.89,0.00,0.00
,November,81.97,0.00,0.00
,December,464.96,0.00,0.00
,,,,
,Annual Sum or Average,1703.36,,
,Minimum of Months,8.95,0.00,0.00
,Maximum of Months,470.85,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,464.92,0.00,0.00
,February,419.72,0.00,0.00
,March,157.38,0.00,0.00
,April,28.61,0.00,0.00
,May,12.36,0.00,0.00
,June,8.95,0.00,0.00
,July,9.23,0.00,0.00
,August,9.70,0.00,0.00
,September,9.24,0.00,0.00
,October,31.96,0.00,0.00
,November,82.74,0.00,0.00
,December,462.92,0.00,0.00
,,,,
,Annual Sum or Average,1697.73,,
,Minimum of Months,8.95,0.00,0.00
,Maximum of Months,464.92,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,12728.61,40640.52,02-JAN-16:00,12607.64,103314.05,27-JAN-08:20
,February,11625.61,36028.19,23-FEB-12:00,12328.94,117049.71,10-FEB-08:20
,March,14384.28,54159.68,31-MAR-15:39,5374.05,60100.15,02-MAR-08:20
,April,14723.81,55263.86,10-APR-14:00,1617.22,44772.74,22-APR-07:10
,May,16505.80,71298.52,11-MAY-15:39,629.93,30373.43,05-MAY-07:10
,June,20355.27,81233.93,29-JUN-13:39,422.34,2991.91,03-JUN-11:00
,July,23119.66,87051.88,17-JUL-14:00,402.51,2991.58,01-JUL-11:09
,August,21725.50,84153.40,05-AUG-15:50,398.05,2991.43,07-AUG-11:50
,September,18292.97,71865.41,04-SEP-14:09,442.45,12268.42,16-SEP-07:10
,October,15011.15,51161.53,01-OCT-13:00,1447.69,41179.30,20-OCT-07:30
,November,13176.65,55219.83,16-NOV-16:00,2712.93,60326.82,24-NOV-08:09
,December,13678.42,46163.30,14-DEC-16:49,11834.78,108002.47,10-DEC-08:30
,,,,,,,
,Annual Sum or Average,195327.72,,,50218.54,,
,Minimum of Months,11625.61,36028.19,,398.05,2991.43,
,Maximum of Months,23119.66,87051.88,,12607.64,117049.71,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4745.98,3455.50,3813.41,0.00,667.33,0.00,0.00,46.39,0.00,0.00,0.00,0.00,0.00
,February,4432.52,2911.85,3574.25,0.00,609.19,0.00,0.00,97.81,0.00,0.00,0.00,0.00,0.00
,March,5062.03,2919.54,4093.81,0.00,681.91,0.00,0.00,1626.98,0.00,0.00,0.00,0.00,0.00
,April,5030.95,2513.09,4074.02,0.00,664.80,0.00,0.00,2440.95,0.00,0.00,0.00,0.00,0.00
,May,4745.98,2324.61,3813.41,0.00,674.06,0.00,0.00,4947.74,0.00,0.00,0.00,0.00,0.00
,June,5030.95,2111.76,4074.02,0.00,716.52,0.00,0.00,8422.02,0.00,0.00,0.00,0.00,0.00
,July,5199.34,2248.96,4220.82,0.00,771.23,0.00,0.00,10679.32,0.00,0.00,0.00,0.00,0.00
,August,4924.73,2473.34,3966.81,0.00,724.35,0.00,0.00,9636.26,0.00,0.00,0.00,0.00,0.00
,September,4852.20,2687.47,3920.63,0.00,662.68,0.00,0.00,6170.00,0.00,0.00,0.00,0.00,0.00
,October,4924.73,3099.05,3966.81,0.00,674.91,0.00,0.00,2345.65,0.00,0.00,0.00,0.00,0.00
,November,4494.69,3270.86,3613.84,0.00,642.05,0.00,0.00,1155.21,0.00,0.00,0.00,0.00,0.00
,December,5062.03,3541.40,4093.81,0.00,681.23,0.00,0.00,299.94,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,58506.14,33557.43,47225.64,,8170.26,0.00,0.00,47868.26,,,,,
,Minimum of Months,4432.52,2111.76,3574.25,0.00,609.19,0.00,0.00,46.39,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5199.34,3541.40,4220.82,0.00,771.23,0.00,0.00,10679.32,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,11984.70,0.00,622.93,0.00,0.00
,February,0.00,0.00,11756.46,0.00,572.49,0.00,0.00
,March,0.00,0.00,4785.79,0.00,588.27,0.00,0.00
,April,0.00,0.00,1090.85,0.00,526.37,0.00,0.00
,May,0.00,0.00,154.12,0.00,475.81,0.00,0.00
,June,0.00,0.00,0.00,0.00,422.34,0.00,0.00
,July,0.00,0.00,0.00,0.00,402.51,0.00,0.00
,August,0.00,0.00,0.00,0.00,398.05,0.00,0.00
,September,0.00,0.00,23.09,0.00,419.36,0.00,0.00
,October,0.00,0.00,951.09,0.00,496.60,0.00,0.00
,November,0.00,0.00,2202.93,0.00,510.00,0.00,0.00
,December,0.00,0.00,11226.21,0.00,608.56,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,44175.24,,6043.29,,
,Minimum of Months,0.00,0.00,0.00,0.00,398.05,0.00,0.00
,Maximum of Months,0.00,0.00,11984.70,0.00,622.93,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,16838.91,02-JAN-08:09,7693.13,01-JAN-00:10,14844.61,02-JAN-08:09,0.00,1263.88,02-JAN-05:10,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,16838.91,02-FEB-08:09,7693.13,01-FEB-00:10,14844.61,02-FEB-08:09,0.00,1263.88,01-FEB-10:50,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,16838.91,02-MAR-08:09,7693.13,01-MAR-00:10,14844.61,02-MAR-08:09,0.00,1539.67,31-MAR-14:00,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,16838.91,01-APR-07:10,7693.13,01-APR-00:10,14844.61,01-APR-07:10,0.00,1263.88,01-APR-04:10,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,16838.91,01-MAY-07:10,7693.13,01-MAY-00:10,14844.61,01-MAY-07:10,0.00,2078.52,08-MAY-13:09,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,16838.91,01-JUN-07:10,7693.13,01-JUN-00:10,14844.61,01-JUN-07:10,0.00,3887.69,29-JUN-13:50,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,16838.91,01-JUL-07:10,7693.13,01-JUL-00:10,14844.61,01-JUL-07:10,0.00,3770.34,24-JUL-15:30,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,16838.91,03-AUG-07:10,7693.13,01-AUG-00:10,14844.61,03-AUG-07:10,0.00,3111.35,28-AUG-13:00,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,16838.91,01-SEP-07:10,7693.13,01-SEP-00:10,14844.61,01-SEP-07:10,0.00,2194.12,04-SEP-14:30,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,16838.91,01-OCT-07:10,7693.13,01-OCT-00:10,14844.61,01-OCT-07:10,0.00,1263.88,01-OCT-08:20,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,16838.91,02-NOV-07:10,7693.13,01-NOV-00:10,14844.61,02-NOV-07:10,0.00,1263.88,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,16838.91,01-DEC-08:09,7693.13,01-DEC-00:10,14844.61,01-DEC-08:09,0.00,1263.88,01-DEC-10:09,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,16838.91,,7693.13,,14844.61,,0.00,1263.88,,0.00,,0.00,
,Maximum of Months,16838.91,,7693.13,,14844.61,,0.00,3887.69,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4263.48,14-JAN-17:10,0.00,0.00,0.00,0.00,0.00
,February,5162.00,23-FEB-17:10,0.00,0.00,0.00,0.00,0.00
,March,21103.03,30-MAR-15:20,0.00,0.00,0.00,0.00,0.00
,April,22316.47,10-APR-14:00,0.00,0.00,0.00,0.00,0.00
,May,37599.37,11-MAY-15:39,0.00,0.00,0.00,0.00,0.00
,June,46034.18,15-JUN-14:20,0.00,0.00,0.00,0.00,0.00
,July,52388.23,17-JUL-14:00,0.00,0.00,0.00,0.00,0.00
,August,50076.23,05-AUG-15:50,0.00,0.00,0.00,0.00,0.00
,September,38014.11,04-SEP-14:09,0.00,0.00,0.00,0.00,0.00
,October,18214.14,01-OCT-13:00,0.00,0.00,0.00,0.00,0.00
,November,14579.31,16-NOV-16:00,0.00,0.00,0.00,0.00,0.00
,December,10276.31,01-DEC-09:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,4263.48,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,52388.23,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,40640.52,02-JAN-16:00,16838.91,14844.61,7693.13,0.00,1263.88,0.00,0.00,0.00,0.00
,February,36028.19,23-FEB-12:00,16838.91,14844.61,0.00,0.00,1263.88,0.00,0.00,3080.80,0.00
,March,54159.68,31-MAR-15:39,16838.91,14844.61,0.00,0.00,1510.20,0.00,0.00,20965.97,0.00
,April,55263.86,10-APR-14:00,16838.91,14844.61,0.00,0.00,1263.88,0.00,0.00,22316.47,0.00
,May,71298.52,11-MAY-15:39,16838.91,14844.61,0.00,0.00,2015.64,0.00,0.00,37599.37,0.00
,June,81233.93,29-JUN-13:39,16838.91,14844.61,0.00,0.00,3887.46,0.00,0.00,45662.95,0.00
,July,87051.88,17-JUL-14:00,16838.91,14844.61,0.00,0.00,2980.14,0.00,0.00,52388.23,0.00
,August,84153.40,05-AUG-15:50,16838.91,14844.61,0.00,0.00,2393.65,0.00,0.00,50076.23,0.00
,September,71865.41,04-SEP-14:09,16838.91,14844.61,0.00,0.00,2167.78,0.00,0.00,38014.11,0.00
,October,51161.53,01-OCT-13:00,16838.91,14844.61,0.00,0.00,1263.88,0.00,0.00,18214.14,0.00
,November,55219.83,16-NOV-16:00,16838.91,14844.61,7693.13,0.00,1263.88,0.00,0.00,14579.31,0.00
,December,46163.30,14-DEC-16:49,16838.91,14844.61,7693.13,0.00,1263.88,0.00,0.00,5522.79,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,36028.19,,16838.91,14844.61,0.00,0.00,1263.88,0.00,0.00,0.00,0.00
,Maximum of Months,87051.88,,16838.91,14844.61,7693.13,0.00,3887.46,0.00,0.00,52388.23,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,102052.26,27-JAN-08:09,0.00,2992.89,27-JAN-12:50,0.00
,February,0.00,0.00,115596.27,10-FEB-08:09,0.00,2992.96,10-FEB-12:39,0.00
,March,0.00,0.00,58401.28,02-MAR-08:09,0.00,2992.75,02-MAR-12:20,0.00
,April,0.00,0.00,44752.74,22-APR-07:10,0.00,2992.54,02-APR-11:39,0.00
,May,0.00,0.00,27381.97,05-MAY-07:10,0.00,2992.22,01-MAY-11:50,0.00
,June,0.00,0.00,0.00,01-JUN-00:10,0.00,2991.91,03-JUN-11:00,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2991.58,01-JUL-11:09,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,2991.43,07-AUG-11:50,0.00
,September,0.00,0.00,11857.63,24-SEP-07:10,0.00,2991.55,30-SEP-11:20,0.00
,October,0.00,0.00,40530.03,20-OCT-07:10,0.00,2991.95,28-OCT-11:30,0.00
,November,0.00,0.00,57335.25,24-NOV-08:09,0.00,2992.12,30-NOV-13:39,0.00
,December,0.00,0.00,107072.29,10-DEC-08:09,0.00,2992.72,10-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2991.43,,0.00
,Maximum of Months,0.00,0.00,115596.27,,0.00,2992.96,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,172.64,46.39,41.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,363.74,97.81,66.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,5531.78,1626.98,274.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,8565.81,2440.95,423.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,17423.48,4947.74,502.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,30078.48,8422.02,526.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,38084.44,10679.32,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,34550.33,9636.26,534.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,22474.39,6170.00,514.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8553.22,2345.65,426.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4240.90,1155.21,312.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1112.35,299.94,122.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,171151.57,47868.26,4286.11,,,,,,,,,,
,Minimum of Months,172.64,46.39,41.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,38084.44,10679.32,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,9587.76,0.00,0.00,0.00,0.00,0.00,0.00
,February,9405.16,0.00,0.00,0.00,0.00,0.00,0.00
,March,3828.63,0.00,0.00,0.00,0.00,0.00,0.00
,April,872.68,0.00,0.00,0.00,0.00,0.00,0.00
,May,123.29,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,18.47,0.00,0.00,0.00,0.00,0.00,0.00
,October,760.87,0.00,0.00,0.00,0.00,0.00,0.00
,November,1762.35,0.00,0.00,0.00,0.00,0.00,0.00
,December,8980.97,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,35340.20,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9587.76,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,172.64,0.00,0.00,0.00,0.00
,February,0.00,0.00,363.74,0.00,0.00,0.00,0.00
,March,0.00,0.00,5531.78,0.00,0.00,0.00,0.00
,April,0.00,0.00,8565.81,0.00,0.00,0.00,0.00
,May,0.00,0.00,17423.48,0.00,0.00,0.00,0.00
,June,0.00,0.00,30078.48,0.00,0.00,0.00,0.00
,July,0.00,0.00,38084.44,0.00,0.00,0.00,0.00
,August,0.00,0.00,34550.33,0.00,0.00,0.00,0.00
,September,0.00,0.00,22474.39,0.00,0.00,0.00,0.00
,October,0.00,0.00,8553.22,0.00,0.00,0.00,0.00
,November,0.00,0.00,4240.90,0.00,0.00,0.00,0.00
,December,0.00,0.00,1112.35,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,171151.57,,,,
,Minimum of Months,0.00,0.00,172.64,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,38084.44,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,667.33,0.00,0.00,0.00
,February,609.19,0.00,0.00,0.00
,March,681.91,0.00,0.00,0.00
,April,664.80,0.00,0.00,0.00
,May,674.06,0.00,0.00,0.00
,June,716.52,0.00,0.00,0.00
,July,771.23,0.00,0.00,0.00
,August,724.35,0.00,0.00,0.00
,September,662.68,0.00,0.00,0.00
,October,674.91,0.00,0.00,0.00
,November,642.05,0.00,0.00,0.00
,December,681.23,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,8170.26,,,
,Minimum of Months,609.19,0.00,0.00,0.00
,Maximum of Months,771.23,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],15010.75,994.01,0.00,16004.76
,Cost per Total Building Area [$/m2],10.77,0.71,0.00,11.48
,Cost per Net Conditioned Building Area [$/m2],10.77,0.71,0.00,11.48


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),15010.75
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),994.01


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),954.72,871.99,1078.91,1104.37,1238.03,1526.77,1734.11,1629.54,1372.08,1125.93,988.33,1025.96,14650.75,1734.11
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),984.72,901.99,1108.91,1134.37,1268.03,1556.77,1764.11,1659.54,1402.08,1155.93,1018.33,1055.96,15010.75,1764.11
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),984.72,901.99,1108.91,1134.37,1268.03,1556.77,1764.11,1659.54,1402.08,1155.93,1018.33,1055.96,15010.75,1764.11
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),984.72,901.99,1108.91,1134.37,1268.03,1556.77,1764.11,1659.54,1402.08,1155.93,1018.33,1055.96,15010.75,1764.11


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,577.20,636.38,590.19,475.17,0.00,0.00,0.00,2278.94,636.38,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,547.73,642.67,598.97,512.62,0.00,0.00,0.00,2302.00,642.67,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,401.84,455.06,440.38,384.29,0.00,0.00,0.00,1681.57,455.06,EnergyCharges
,WINTERONPEAK ($),647.84,598.72,755.24,787.98,892.26,0.00,0.00,0.00,0.00,790.72,685.85,712.60,5871.21,892.26,EnergyCharges
,WINTEROFFPEAK ($),306.88,273.27,323.67,316.39,345.78,0.00,0.00,0.00,0.00,335.21,302.48,313.36,2517.03,345.78,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,PeakEnergy,8637.85,7982.96,10069.86,10506.43,11896.79,7695.96,8485.10,7869.17,6335.58,10542.92,9144.68,9501.32,108668.63,11896.79
,OffPeakEnergy,4091.77,3643.58,4315.57,4218.55,4610.34,5357.92,6067.41,5871.76,5123.90,4469.43,4033.02,4178.20,55981.44,6067.41
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7303.02,8569.00,7986.31,6834.96,0.00,0.00,0.00,30693.28,8569.00


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,12729.63,11626.54,14385.43,14724.98,16507.12,20356.90,23121.51,21727.23,18294.44,15012.35,13177.70,13679.52,195343.35,23121.51
,TotalDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,PeakEnergy,8637.85,7982.96,10069.86,10506.43,11896.79,7695.96,8485.10,7869.17,6335.58,10542.92,9144.68,9501.32,108668.63,11896.79
,PeakDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,4091.77,3643.58,4315.57,4218.55,4610.34,5357.92,6067.41,5871.76,5123.90,4469.43,4033.02,4178.20,55981.44,6067.41
,OffPeakDemand,32.95,32.95,39.18,43.29,48.86,55.70,58.99,60.57,53.57,45.12,43.28,38.29,552.74,60.57
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7303.02,8569.00,7986.31,6834.96,0.00,0.00,0.00,30693.28,8569.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,69.39,77.29,68.59,60.02,0.00,0.00,0.00,275.29,77.29
,PeakExceedsOffPeak,3.50,2.84,14.96,11.87,22.37,25.48,28.05,23.55,18.26,5.94,6.76,5.31,168.90,28.05
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,36.45,35.78,54.14,55.16,71.24,11.78,9.74,15.54,11.81,51.06,50.05,43.60,446.34,71.24
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,8637.85,7982.96,10069.86,10506.43,11896.79,7695.96,8485.10,7869.17,6335.58,10542.92,9144.68,9501.32,108668.63,11896.79
,PeakAndShoulderDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,PeakAndMidPeakEnergy,8637.85,7982.96,10069.86,10506.43,11896.79,14998.98,17054.10,15855.47,13170.54,10542.92,9144.68,9501.32,139361.91,17054.10
,PeakAndMidPeakDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,ShoulderAndOffPeakEnergy,4091.77,3643.58,4315.57,4218.55,4610.34,5357.92,6067.41,5871.76,5123.90,4469.43,4033.02,4178.20,55981.44,6067.41
,ShoulderAndOffPeakDemand,32.95,32.95,39.18,43.29,48.86,55.70,58.99,60.57,53.57,45.12,43.28,38.29,552.74,60.57
,PeakAndOffPeakEnergy,12729.63,11626.54,14385.43,14724.98,16507.12,13053.88,14552.51,13740.93,11459.48,15012.35,13177.70,13679.52,164650.07,16507.12
,PeakAndOffPeakDemand,36.45,35.78,54.14,55.16,71.24,81.18,87.03,84.12,71.83,51.06,50.05,43.60,721.64,87.03
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),159.17,155.65,67.85,20.42,7.95,5.33,5.08,5.03,5.59,18.28,34.25,149.41,634.01,159.17
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),189.17,185.65,97.85,50.42,37.95,35.33,35.08,35.03,35.59,48.28,64.25,179.41,994.01,189.17
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),189.17,185.65,97.85,50.42,37.95,35.33,35.08,35.03,35.59,48.28,64.25,179.41,994.01,189.17
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),189.17,185.65,97.85,50.42,37.95,35.33,35.08,35.03,35.59,48.28,64.25,179.41,994.01,189.17


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),159.17,155.65,67.85,20.42,7.95,5.33,5.08,5.03,5.59,18.28,34.25,149.41,634.01,159.17,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19
,TotalDemand,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,PeakEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19
,PeakDemand,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19
,PeakAndShoulderDemand,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,PeakAndMidPeakEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19
,PeakAndMidPeakDemand,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,430.19,420.68,183.37,55.18,21.49,14.41,13.73,13.58,15.10,49.40,92.57,403.82,1713.53,430.19
,PeakAndOffPeakDemand,3.46,3.93,1.99,1.49,0.8716,0.0683,0.0683,0.0345,0.3492,1.37,1.92,3.65,19.21,3.93
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{ACD6B524-475E-4326-B81B-A2E55C34B988}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,994.01,15010.75
,January         2012,994.01,15010.75
,January         2013,994.01,15010.75
,January         2014,994.01,15010.75
,January         2015,994.01,15010.75
,January         2016,994.01,15010.75
,January         2017,994.01,15010.75
,January         2018,994.01,15010.75
,January         2019,994.01,15010.75
,January         2020,994.01,15010.75
,January         2021,994.01,15010.75
,January         2022,994.01,15010.75
,January         2023,994.01,15010.75
,January         2024,994.01,15010.75
,January         2025,994.01,15010.75
,January         2026,994.01,15010.75
,January         2027,994.01,15010.75
,January         2028,994.01,15010.75
,January         2029,994.01,15010.75
,January         2030,994.01,15010.75
,January         2031,994.01,15010.75
,January         2032,994.01,15010.75
,January         2033,994.01,15010.75
,January         2034,994.01,15010.75
,January         2035,994.01,15010.75


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2012,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2013,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2014,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2015,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2016,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2017,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2018,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2019,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2020,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2021,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2022,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2023,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2024,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2025,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2026,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2027,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2028,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2029,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2030,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2031,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2032,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2033,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2034,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76
,January         2035,16004.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,16004.76


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2012,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2013,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2014,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2015,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2016,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2017,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2018,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2019,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2020,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2021,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2022,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2023,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2024,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2025,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2026,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2027,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2028,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2029,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2030,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2031,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2032,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2033,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2034,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38
,        2035,1173.89,1087.64,1206.75,1184.79,1305.99,1592.10,1799.19,1694.57,1437.67,1204.20,1082.58,1235.38


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,994.01,18002.93,18.1115
,ElectricityPurchased,Energy,Energy Cost,15010.75,261384.43,17.4131
,TOTAL,,,,279387.36,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,279387.36
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,279387.36
,Total Operation,279387.36
,Total Capital,0.00
,Grand Total,279387.36


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,16004.76,15521.52
,January         2012,16004.76,15044.51
,January         2013,16004.76,14581.03
,January         2014,16004.76,14154.40
,January         2015,16004.76,13749.77
,January         2016,16004.76,13354.78
,January         2017,16004.76,12973.89
,January         2018,16004.76,12606.45
,January         2019,16004.76,12255.34
,January         2020,16004.76,11914.00
,January         2021,16004.76,11578.12
,January         2022,16004.76,11254.00
,January         2023,16004.76,10939.75
,January         2024,16004.76,10632.75
,January         2025,16004.76,10332.95
,January         2026,16004.76,10041.65
,January         2027,16004.76,9756.51
,January         2028,16004.76,9477.48
,January         2029,16004.76,9205.86
,January         2030,16004.76,8943.23
,January         2031,16004.76,8689.85
,January         2032,16004.76,8444.22
,January         2033,16004.76,8206.08
,January         2034,16004.76,7976.85
,January         2035,16004.76,7752.39
,TOTAL,,279387.36


