!- Windows Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building 1,               !- Name
    0.0,                      !- North Axis
    city,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    50,                       !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Pittsburgh International Ap_PA_USA Design_Conditions,    !- Name
    40.5,                     !- Latitude
    -80.23,                   !- Longitude
    -5.0,                     !- Time Zone
    350.0;                    !- Elevation

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.9,                     !- Maximum DryBulb Temperature
    10.3,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    22.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    4.5,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.479,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.937;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns DP=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.6,                     !- Maximum DryBulb Temperature
    10.3,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    22.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    4.5,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.479,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.937;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns Enth=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.5,                     !- Maximum DryBulb Temperature
    10.3,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    73600.0,                  !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    4.5,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.479,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.937;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29.3,                     !- Maximum DryBulb Temperature
    10.3,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    24.0,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    4.5,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.479,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.937;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -15.7,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -15.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    3.6,                      !- Wind Speed
    240.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.5,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -5.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    12.2,                     !- Wind Speed
    240.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -14.2,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -20.6,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97190.0,                  !- Barometric Pressure
    3.6,                      !- Wind Speed
    240.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- End Month
    12,                       !- End Day of Month
    31,                       !- Day of Week for Start Day
    ,                         !- Use Weather File Holidays and Special Days
    Thursday,                 !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    No,                       !- Use Weather File Rain Indicators
    No,                       !- Use Weather File Snow Indicators
    Yes,                      !- Number of Times Runperiod to be Repeated
    Yes;                      !- Increment Day of Week on repeat

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    12/25,                    !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in Oct,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    7/4,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in Sep,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Martin Luther King Day,    !- Name
    3rd Monday in Jan,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    1/1,                      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in Feb,        !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,         !- Name
    4th Thursday in Nov,      !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    11/11,                    !- Start Date
    ,                         !- Duration
    ;                         !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    2nd Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.69,                     !- Annual Average Outdoor Air Temperature
    28.1;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    S1 office back Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    temp_setpoint,            !- Name
    0.0,                      !- Lower Limit Value
    50.0,                     !- Upper Limit Value
    continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    on_off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    discrete;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office front Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office left Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    S1 office right Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    activity_level,           !- Name
    0.0,                      !- Lower Limit Value
    600.0,                    !- Upper Limit Value
    continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    any_number;               !- Name

ScheduleTypeLimits,
    fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    continuous;               !- Numeric Type

ScheduleTypeLimits,
    positive_number,          !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    continuous;               !- Numeric Type

ScheduleTypeLimits,
    Schedule Type Limits 1,    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    shw_temp,                 !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Number,                   !- Name
    1.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Interval,
    office heating week 0 Sunday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    15.5556,                  !- Value Until Time 6
    07:00,                    !- Time 7
    15.5556,                  !- Value Until Time 7
    08:00,                    !- Time 8
    15.5556,                  !- Value Until Time 8
    09:00,                    !- Time 9
    15.5556,                  !- Value Until Time 9
    10:00,                    !- Time 10
    15.5556,                  !- Value Until Time 10
    11:00,                    !- Time 11
    15.5556,                  !- Value Until Time 11
    12:00,                    !- Time 12
    15.5556,                  !- Value Until Time 12
    13:00,                    !- Time 13
    15.5556,                  !- Value Until Time 13
    14:00,                    !- Time 14
    15.5556,                  !- Value Until Time 14
    15:00,                    !- Time 15
    15.5556,                  !- Value Until Time 15
    16:00,                    !- Time 16
    15.5556,                  !- Value Until Time 16
    17:00,                    !- Time 17
    15.5556,                  !- Value Until Time 17
    18:00,                    !- Time 18
    15.5556,                  !- Value Until Time 18
    19:00,                    !- Time 19
    15.5556,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Wednesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Thursday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Friday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Saturday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Holiday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    15.5556,                  !- Value Until Time 6
    07:00,                    !- Time 7
    15.5556,                  !- Value Until Time 7
    08:00,                    !- Time 8
    15.5556,                  !- Value Until Time 8
    09:00,                    !- Time 9
    15.5556,                  !- Value Until Time 9
    10:00,                    !- Time 10
    15.5556,                  !- Value Until Time 10
    11:00,                    !- Time 11
    15.5556,                  !- Value Until Time 11
    12:00,                    !- Time 12
    15.5556,                  !- Value Until Time 12
    13:00,                    !- Time 13
    15.5556,                  !- Value Until Time 13
    14:00,                    !- Time 14
    15.5556,                  !- Value Until Time 14
    15:00,                    !- Time 15
    15.5556,                  !- Value Until Time 15
    16:00,                    !- Time 16
    15.5556,                  !- Value Until Time 16
    17:00,                    !- Time 17
    15.5556,                  !- Value Until Time 17
    18:00,                    !- Time 18
    15.5556,                  !- Value Until Time 18
    19:00,                    !- Time 19
    15.5556,                  !- Value Until Time 19
    20:00,                    !- Time 20
    15.5556,                  !- Value Until Time 20
    21:00,                    !- Time 21
    15.5556,                  !- Value Until Time 21
    22:00,                    !- Time 22
    15.5556,                  !- Value Until Time 22
    23:00,                    !- Time 23
    15.5556,                  !- Value Until Time 23
    24:00,                    !- Time 24
    15.5556;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Summer design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Winter design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Sunday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    29.4444,                  !- Value Until Time 6
    07:00,                    !- Time 7
    29.4444,                  !- Value Until Time 7
    08:00,                    !- Time 8
    29.4444,                  !- Value Until Time 8
    09:00,                    !- Time 9
    29.4444,                  !- Value Until Time 9
    10:00,                    !- Time 10
    29.4444,                  !- Value Until Time 10
    11:00,                    !- Time 11
    29.4444,                  !- Value Until Time 11
    12:00,                    !- Time 12
    29.4444,                  !- Value Until Time 12
    13:00,                    !- Time 13
    29.4444,                  !- Value Until Time 13
    14:00,                    !- Time 14
    29.4444,                  !- Value Until Time 14
    15:00,                    !- Time 15
    29.4444,                  !- Value Until Time 15
    16:00,                    !- Time 16
    29.4444,                  !- Value Until Time 16
    17:00,                    !- Time 17
    29.4444,                  !- Value Until Time 17
    18:00,                    !- Time 18
    29.4444,                  !- Value Until Time 18
    19:00,                    !- Time 19
    29.4444,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Wednesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Thursday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Friday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Saturday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Holiday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    29.4444,                  !- Value Until Time 6
    07:00,                    !- Time 7
    29.4444,                  !- Value Until Time 7
    08:00,                    !- Time 8
    29.4444,                  !- Value Until Time 8
    09:00,                    !- Time 9
    29.4444,                  !- Value Until Time 9
    10:00,                    !- Time 10
    29.4444,                  !- Value Until Time 10
    11:00,                    !- Time 11
    29.4444,                  !- Value Until Time 11
    12:00,                    !- Time 12
    29.4444,                  !- Value Until Time 12
    13:00,                    !- Time 13
    29.4444,                  !- Value Until Time 13
    14:00,                    !- Time 14
    29.4444,                  !- Value Until Time 14
    15:00,                    !- Time 15
    29.4444,                  !- Value Until Time 15
    16:00,                    !- Time 16
    29.4444,                  !- Value Until Time 16
    17:00,                    !- Time 17
    29.4444,                  !- Value Until Time 17
    18:00,                    !- Time 18
    29.4444,                  !- Value Until Time 18
    19:00,                    !- Time 19
    29.4444,                  !- Value Until Time 19
    20:00,                    !- Time 20
    29.4444,                  !- Value Until Time 20
    21:00,                    !- Time 21
    29.4444,                  !- Value Until Time 21
    22:00,                    !- Time 22
    29.4444,                  !- Value Until Time 22
    23:00,                    !- Time 23
    29.4444,                  !- Value Until Time 23
    24:00,                    !- Time 24
    29.4444;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Summer design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Winter design,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Friday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Holiday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Monday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Saturday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Summer design,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Sunday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Thursday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Tuesday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Wednesday,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Winter design,    !- Name
    activity_level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    131.882,                  !- Value Until Time 1
    02:00,                    !- Time 2
    131.882,                  !- Value Until Time 2
    03:00,                    !- Time 3
    131.882,                  !- Value Until Time 3
    04:00,                    !- Time 4
    131.882,                  !- Value Until Time 4
    05:00,                    !- Time 5
    131.882,                  !- Value Until Time 5
    06:00,                    !- Time 6
    131.882,                  !- Value Until Time 6
    07:00,                    !- Time 7
    131.882,                  !- Value Until Time 7
    08:00,                    !- Time 8
    131.882,                  !- Value Until Time 8
    09:00,                    !- Time 9
    131.882,                  !- Value Until Time 9
    10:00,                    !- Time 10
    131.882,                  !- Value Until Time 10
    11:00,                    !- Time 11
    131.882,                  !- Value Until Time 11
    12:00,                    !- Time 12
    131.882,                  !- Value Until Time 12
    13:00,                    !- Time 13
    131.882,                  !- Value Until Time 13
    14:00,                    !- Time 14
    131.882,                  !- Value Until Time 14
    15:00,                    !- Time 15
    131.882,                  !- Value Until Time 15
    16:00,                    !- Time 16
    131.882,                  !- Value Until Time 16
    17:00,                    !- Time 17
    131.882,                  !- Value Until Time 17
    18:00,                    !- Time 18
    131.882,                  !- Value Until Time 18
    19:00,                    !- Time 19
    131.882,                  !- Value Until Time 19
    20:00,                    !- Time 20
    131.882,                  !- Value Until Time 20
    21:00,                    !- Time 21
    131.882,                  !- Value Until Time 21
    22:00,                    !- Time 22
    131.882,                  !- Value Until Time 22
    23:00,                    !- Time 23
    131.882,                  !- Value Until Time 23
    24:00,                    !- Time 24
    131.882;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Monday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Tuesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.4444,                  !- Value Until Time 1
    02:00,                    !- Time 2
    29.4444,                  !- Value Until Time 2
    03:00,                    !- Time 3
    29.4444,                  !- Value Until Time 3
    04:00,                    !- Time 4
    29.4444,                  !- Value Until Time 4
    05:00,                    !- Time 5
    29.4444,                  !- Value Until Time 5
    06:00,                    !- Time 6
    23.8889,                  !- Value Until Time 6
    07:00,                    !- Time 7
    23.8889,                  !- Value Until Time 7
    08:00,                    !- Time 8
    23.8889,                  !- Value Until Time 8
    09:00,                    !- Time 9
    23.8889,                  !- Value Until Time 9
    10:00,                    !- Time 10
    23.8889,                  !- Value Until Time 10
    11:00,                    !- Time 11
    23.8889,                  !- Value Until Time 11
    12:00,                    !- Time 12
    23.8889,                  !- Value Until Time 12
    13:00,                    !- Time 13
    23.8889,                  !- Value Until Time 13
    14:00,                    !- Time 14
    23.8889,                  !- Value Until Time 14
    15:00,                    !- Time 15
    23.8889,                  !- Value Until Time 15
    16:00,                    !- Time 16
    23.8889,                  !- Value Until Time 16
    17:00,                    !- Time 17
    23.8889,                  !- Value Until Time 17
    18:00,                    !- Time 18
    23.8889,                  !- Value Until Time 18
    19:00,                    !- Time 19
    23.8889,                  !- Value Until Time 19
    20:00,                    !- Time 20
    23.8889,                  !- Value Until Time 20
    21:00,                    !- Time 21
    23.8889,                  !- Value Until Time 21
    22:00,                    !- Time 22
    23.8889,                  !- Value Until Time 22
    23:00,                    !- Time 23
    23.8889,                  !- Value Until Time 23
    24:00,                    !- Time 24
    23.8889;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Monday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Tuesday,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    15.5556,                  !- Value Until Time 1
    02:00,                    !- Time 2
    15.5556,                  !- Value Until Time 2
    03:00,                    !- Time 3
    15.5556,                  !- Value Until Time 3
    04:00,                    !- Time 4
    15.5556,                  !- Value Until Time 4
    05:00,                    !- Time 5
    15.5556,                  !- Value Until Time 5
    06:00,                    !- Time 6
    21.1111,                  !- Value Until Time 6
    07:00,                    !- Time 7
    21.1111,                  !- Value Until Time 7
    08:00,                    !- Time 8
    21.1111,                  !- Value Until Time 8
    09:00,                    !- Time 9
    21.1111,                  !- Value Until Time 9
    10:00,                    !- Time 10
    21.1111,                  !- Value Until Time 10
    11:00,                    !- Time 11
    21.1111,                  !- Value Until Time 11
    12:00,                    !- Time 12
    21.1111,                  !- Value Until Time 12
    13:00,                    !- Time 13
    21.1111,                  !- Value Until Time 13
    14:00,                    !- Time 14
    21.1111,                  !- Value Until Time 14
    15:00,                    !- Time 15
    21.1111,                  !- Value Until Time 15
    16:00,                    !- Time 16
    21.1111,                  !- Value Until Time 16
    17:00,                    !- Time 17
    21.1111,                  !- Value Until Time 17
    18:00,                    !- Time 18
    21.1111,                  !- Value Until Time 18
    19:00,                    !- Time 19
    21.1111,                  !- Value Until Time 19
    20:00,                    !- Time 20
    21.1111,                  !- Value Until Time 20
    21:00,                    !- Time 21
    21.1111,                  !- Value Until Time 21
    22:00,                    !- Time 22
    21.1111,                  !- Value Until Time 22
    23:00,                    !- Time 23
    21.1111,                  !- Value Until Time 23
    24:00,                    !- Time 24
    21.1111;                  !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.25,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.25,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.25,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.25,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.25,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.25,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.25,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.25,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.25,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.25,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.25,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.25,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.25,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.25,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.25,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.25;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.15,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.15,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.15,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.15,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.65,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.65,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.65,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.65,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.65,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.65,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.65,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.65,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.35,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.1,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.1,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.1,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.1,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.1,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.95,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.95,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.95,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.95,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.95,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.95,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.95,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.95,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.3,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.15,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.15,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.15,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.15,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.05,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.05,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.05,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.05,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.05,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.05,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.05,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.05,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.05,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.05,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.9,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.9,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.9,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.9,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.9,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.9,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.9,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.5,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.3,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.3,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.2,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.2,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.052,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.052,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.052,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.052,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.052,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.052,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.052,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.052,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.052,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.052,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.104,                    !- Value Until Time 8
    09:00,                    !- Time 9
    0.208,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.208,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.208,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.208,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.208,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.208,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.208,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.208,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.208,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.208,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.1,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.1,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.1,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.1,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.1,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.05,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.05,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.05,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.052,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.052,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.052,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.052,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.052,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.052,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.052,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.052,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.052,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.052,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.05,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.05,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.05,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.05,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.1,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.1,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.26,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.468,                    !- Value Until Time 9
    10:00,                    !- Time 10
    0.468,                    !- Value Until Time 10
    11:00,                    !- Time 11
    0.468,                    !- Value Until Time 11
    12:00,                    !- Time 12
    0.468,                    !- Value Until Time 12
    13:00,                    !- Time 13
    0.468,                    !- Value Until Time 13
    14:00,                    !- Time 14
    0.468,                    !- Value Until Time 14
    15:00,                    !- Time 15
    0.468,                    !- Value Until Time 15
    16:00,                    !- Time 16
    0.468,                    !- Value Until Time 16
    17:00,                    !- Time 17
    0.156,                    !- Value Until Time 17
    18:00,                    !- Time 18
    0.156,                    !- Value Until Time 18
    19:00,                    !- Time 19
    0.156,                    !- Value Until Time 19
    20:00,                    !- Time 20
    0.156,                    !- Value Until Time 20
    21:00,                    !- Time 21
    0.156,                    !- Value Until Time 21
    22:00,                    !- Time 22
    0.156,                    !- Value Until Time 22
    23:00,                    !- Time 23
    0.156,                    !- Value Until Time 23
    24:00,                    !- Time 24
    0.1;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Friday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Holiday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Monday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Saturday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Summer design,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Sunday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Thursday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Tuesday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Wednesday,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Winter design,    !- Name
    any_number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    50.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    70.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    70.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    80.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    70.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    50.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    50.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    80.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    90.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    80.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Friday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Holiday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Monday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Saturday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Summer design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Sunday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Thursday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Tuesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Wednesday,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Winter design,    !- Name
    on_off,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.04,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.04,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.04,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.04,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.07,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.04,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.04,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.04,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.04,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.06,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.09,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.06,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.04,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.04,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.04,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.04,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.04,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.04,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.07,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.04,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.04;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.11,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.15,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.21,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.19,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.23,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.2,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.19,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.15,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.12,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.14,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.07,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.07,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.07,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.07,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.09,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.04,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.04,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.04,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.04,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.04,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.07,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.04,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.04,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.04,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.04,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.04,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.06,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.06,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.09,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.06,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.04,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.04,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.04,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.04,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.04,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.04,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.07,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.04,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.04;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.05,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    04:00,                    !- Time 4
    0.05,                     !- Value Until Time 4
    05:00,                    !- Time 5
    0.05,                     !- Value Until Time 5
    06:00,                    !- Time 6
    0.08,                     !- Value Until Time 6
    07:00,                    !- Time 7
    0.07,                     !- Value Until Time 7
    08:00,                    !- Time 8
    0.19,                     !- Value Until Time 8
    09:00,                    !- Time 9
    0.35,                     !- Value Until Time 9
    10:00,                    !- Time 10
    0.38,                     !- Value Until Time 10
    11:00,                    !- Time 11
    0.39,                     !- Value Until Time 11
    12:00,                    !- Time 12
    0.47,                     !- Value Until Time 12
    13:00,                    !- Time 13
    0.57,                     !- Value Until Time 13
    14:00,                    !- Time 14
    0.54,                     !- Value Until Time 14
    15:00,                    !- Time 15
    0.34,                     !- Value Until Time 15
    16:00,                    !- Time 16
    0.33,                     !- Value Until Time 16
    17:00,                    !- Time 17
    0.44,                     !- Value Until Time 17
    18:00,                    !- Time 18
    0.26,                     !- Value Until Time 18
    19:00,                    !- Time 19
    0.21,                     !- Value Until Time 19
    20:00,                    !- Time 20
    0.15,                     !- Value Until Time 20
    21:00,                    !- Time 21
    0.17,                     !- Value Until Time 21
    22:00,                    !- Time 22
    0.08,                     !- Value Until Time 22
    23:00,                    !- Time 23
    0.05,                     !- Value Until Time 23
    24:00,                    !- Time 24
    0.05;                     !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,    !- Name
    fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    1.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    1.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    1.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    1.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    1.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    1.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    1.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    1.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    1.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    1.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    1.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    1.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    1.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    1.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    1.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    1.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    1.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    1.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    1.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    1.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Office Infiltation Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Infiltation Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Office Infiltation Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Office Infiltation Sch Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Week:Daily,
    office heating week 0,    !- Name
    office heating week 0 Sunday,    !- Sunday ScheduleDay Name
    office heating week 0 Wednesday,    !- Monday ScheduleDay Name
    office heating week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office heating week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office heating week 0 Thursday,    !- Thursday ScheduleDay Name
    office heating week 0 Friday,    !- Friday ScheduleDay Name
    office heating week 0 Saturday,    !- Saturday ScheduleDay Name
    office heating week 0 Holiday,    !- Holiday ScheduleDay Name
    office heating week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office heating week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office heating week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office heating week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office cooling week 0,    !- Name
    office cooling week 0 Sunday,    !- Sunday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Monday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office cooling week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office cooling week 0 Thursday,    !- Thursday ScheduleDay Name
    office cooling week 0 Friday,    !- Friday ScheduleDay Name
    office cooling week 0 Saturday,    !- Saturday ScheduleDay Name
    office cooling week 0 Holiday,    !- Holiday ScheduleDay Name
    office cooling week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office cooling week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office cooling week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office cooling week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office hvac week 0,       !- Name
    office hvac week 0 Sunday,    !- Sunday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Monday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office hvac week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office hvac week 0 Thursday,    !- Thursday ScheduleDay Name
    office hvac week 0 Friday,    !- Friday ScheduleDay Name
    office hvac week 0 Saturday,    !- Saturday ScheduleDay Name
    office hvac week 0 Holiday,    !- Holiday ScheduleDay Name
    office hvac week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office hvac week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office hvac week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office hvac week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office activity week 0,    !- Name
    office activity week 0 Sunday,    !- Sunday ScheduleDay Name
    office activity week 0 Wednesday,    !- Monday ScheduleDay Name
    office activity week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office activity week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office activity week 0 Thursday,    !- Thursday ScheduleDay Name
    office activity week 0 Friday,    !- Friday ScheduleDay Name
    office activity week 0 Saturday,    !- Saturday ScheduleDay Name
    office activity week 0 Holiday,    !- Holiday ScheduleDay Name
    office activity week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office activity week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office activity week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office activity week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office infiltration week 0,    !- Name
    office infiltration week 0 Sunday,    !- Sunday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Monday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office infiltration week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office infiltration week 0 Thursday,    !- Thursday ScheduleDay Name
    office infiltration week 0 Friday,    !- Friday ScheduleDay Name
    office infiltration week 0 Saturday,    !- Saturday ScheduleDay Name
    office infiltration week 0 Holiday,    !- Holiday ScheduleDay Name
    office infiltration week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office infiltration week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office infiltration week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office infiltration week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office int_lighting week 0,    !- Name
    office int_lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office int_lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office int_lighting week 0 Thursday,    !- Thursday ScheduleDay Name
    office int_lighting week 0 Friday,    !- Friday ScheduleDay Name
    office int_lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    office int_lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    office int_lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office int_lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office int_lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office int_lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office oa control week 0,    !- Name
    office oa control week 0 Sunday,    !- Sunday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Monday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office oa control week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office oa control week 0 Thursday,    !- Thursday ScheduleDay Name
    office oa control week 0 Friday,    !- Friday ScheduleDay Name
    office oa control week 0 Saturday,    !- Saturday ScheduleDay Name
    office oa control week 0 Holiday,    !- Holiday ScheduleDay Name
    office oa control week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office oa control week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office oa control week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office oa control week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office occupancy week 0,    !- Name
    office occupancy week 0 Sunday,    !- Sunday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Monday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office occupancy week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office occupancy week 0 Thursday,    !- Thursday ScheduleDay Name
    office occupancy week 0 Friday,    !- Friday ScheduleDay Name
    office occupancy week 0 Saturday,    !- Saturday ScheduleDay Name
    office occupancy week 0 Holiday,    !- Holiday ScheduleDay Name
    office occupancy week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office occupancy week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office occupancy week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office occupancy week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office plug loads week 0,    !- Name
    office plug loads week 0 Sunday,    !- Sunday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Monday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office plug loads week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office plug loads week 0 Thursday,    !- Thursday ScheduleDay Name
    office plug loads week 0 Friday,    !- Friday ScheduleDay Name
    office plug loads week 0 Saturday,    !- Saturday ScheduleDay Name
    office plug loads week 0 Holiday,    !- Holiday ScheduleDay Name
    office plug loads week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office plug loads week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office plug loads week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office plug loads week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case lighting week 0,    !- Name
    office refrigeration case lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case lighting week 0 Thursday,    !- Thursday ScheduleDay Name
    office refrigeration case lighting week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case restocking week 0,    !- Name
    office refrigeration case restocking week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case restocking week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case restocking week 0 Thursday,    !- Thursday ScheduleDay Name
    office refrigeration case restocking week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case restocking week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case restocking week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case restocking week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case restocking week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case restocking week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case restocking week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office refrigeration case week 0,    !- Name
    office refrigeration case week 0 Sunday,    !- Sunday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Monday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office refrigeration case week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office refrigeration case week 0 Thursday,    !- Thursday ScheduleDay Name
    office refrigeration case week 0 Friday,    !- Friday ScheduleDay Name
    office refrigeration case week 0 Saturday,    !- Saturday ScheduleDay Name
    office refrigeration case week 0 Holiday,    !- Holiday ScheduleDay Name
    office refrigeration case week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office refrigeration case week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office refrigeration case week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office refrigeration case week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    office water use week 0,    !- Name
    office water use week 0 Sunday,    !- Sunday ScheduleDay Name
    office water use week 0 Wednesday,    !- Monday ScheduleDay Name
    office water use week 0 Wednesday,    !- Tuesday ScheduleDay Name
    office water use week 0 Wednesday,    !- Wednesday ScheduleDay Name
    office water use week 0 Thursday,    !- Thursday ScheduleDay Name
    office water use week 0 Friday,    !- Friday ScheduleDay Name
    office water use week 0 Saturday,    !- Saturday ScheduleDay Name
    office water use week 0 Holiday,    !- Holiday ScheduleDay Name
    office water use week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    office water use week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    office water use week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    office water use week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    whole building ext_lighting week 0,    !- Name
    whole building ext_lighting week 0 Sunday,    !- Sunday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Monday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Tuesday ScheduleDay Name
    whole building ext_lighting week 0 Wednesday,    !- Wednesday ScheduleDay Name
    whole building ext_lighting week 0 Thursday,    !- Thursday ScheduleDay Name
    whole building ext_lighting week 0 Friday,    !- Friday ScheduleDay Name
    whole building ext_lighting week 0 Saturday,    !- Saturday ScheduleDay Name
    whole building ext_lighting week 0 Holiday,    !- Holiday ScheduleDay Name
    whole building ext_lighting week 0 Summer design,    !- SummerDesignDay ScheduleDay Name
    whole building ext_lighting week 0 Winter design,    !- WinterDesignDay ScheduleDay Name
    whole building ext_lighting week 0 Holiday,    !- CustomDay1 ScheduleDay Name
    whole building ext_lighting week 0 Holiday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Office Infiltation Sch Week Rule - Jan1-Dec31,    !- Name
    Office Infiltation Sch Default,    !- Sunday ScheduleDay Name
    Office Infiltation Sch Wkdy Day,    !- Monday ScheduleDay Name
    Office Infiltation Sch Wkdy Day,    !- Tuesday ScheduleDay Name
    Office Infiltation Sch Wkdy Day,    !- Wednesday ScheduleDay Name
    Office Infiltation Sch Wkdy Day,    !- Thursday ScheduleDay Name
    Office Infiltation Sch Wkdy Day,    !- Friday ScheduleDay Name
    Office Infiltation Sch Default,    !- Saturday ScheduleDay Name
    Office Infiltation Sch Default,    !- Holiday ScheduleDay Name
    Office Infiltation Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infiltation Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infiltation Sch Default,    !- CustomDay1 ScheduleDay Name
    Office Infiltation Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    office heating year,      !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    office heating week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office cooling year,      !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    office cooling week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office hvac year,         !- Name
    on_off,                   !- Schedule Type Limits Name
    office hvac week 0,       !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office activity year,     !- Name
    activity_level,           !- Schedule Type Limits Name
    office activity week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office infiltration year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office infiltration week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office int_lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office int_lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office oa control year,    !- Name
    on_off,                   !- Schedule Type Limits Name
    office oa control week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office occupancy year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office occupancy week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office plug loads year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office plug loads week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office refrigeration case lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case restocking year,    !- Name
    any_number,               !- Schedule Type Limits Name
    office refrigeration case restocking week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office refrigeration case year,    !- Name
    on_off,                   !- Schedule Type Limits Name
    office refrigeration case week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    office water use year,    !- Name
    fractional,               !- Schedule Type Limits Name
    office water use week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    whole building ext_lighting year,    !- Name
    fractional,               !- Schedule Type Limits Name
    whole building ext_lighting week 0,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infiltation Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Office Infiltation Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    S1 office back Thermostat Schedule,    !- Name
    S1 office back Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office core Thermostat Schedule,    !- Name
    S1 office core Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office front Thermostat Schedule,    !- Name
    S1 office front Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office left Thermostat Schedule,    !- Name
    S1 office left Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    S1 office right Thermostat Schedule,    !- Name
    S1 office right Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    TwoSeasonSchedule-F,      !- Name
    number,                   !- Schedule Type Limits Name
    Through: 06/01,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    TimeOfDaySchedule-F,      !- Name
    number,                   !- Schedule Type Limits Name
    Through: 06/01,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 8:30,              !- Field 3
    3,                        !- Field 4
    Until: 21:30,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    3,                        !- Field 8
    Through: 09/30,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 8:30,              !- Field 11
    3,                        !- Field 12
    Until: 12:30,             !- Field 13
    4,                        !- Field 14
    Until: 18:00,             !- Field 15
    1,                        !- Field 16
    Until: 21:30,             !- Field 17
    4,                        !- Field 18
    Until: 24:00,             !- Field 19
    3,                        !- Field 20
    Through: 12/31,           !- Field 21
    For: AllDays,             !- Field 22
    Until: 8:30,              !- Field 23
    3,                        !- Field 24
    Until: 21:30,             !- Field 25
    1,                        !- Field 26
    Until: 24:00,             !- Field 27
    3;                        !- Field 28

Schedule:Constant,
    Always On Discrete,       !- Name
    Schedule Type Limits 1,    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    CBES Always Off Schedule,    !- Name
    on_off,                   !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    office max oa schedule,    !- Name
    fractional,               !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    swh equipment latent,     !- Name
    fractional,               !- Schedule Type Limits Name
    0.05;                     !- Hourly Value

Schedule:Constant,
    swh equipment sensible,    !- Name
    fractional,               !- Schedule Type Limits Name
    0.2;                      !- Hourly Value

Schedule:Constant,
    swh setpoint temp,        !- Name
    shw_temp,                 !- Schedule Type Limits Name
    60.0;                     !- Hourly Value

Schedule:Constant,
    swh target temp,          !- Name
    shw_temp,                 !- Schedule Type Limits Name
    43.3;                     !- Hourly Value

Schedule:Constant,
    water heating coil deck temp,    !- Name
    temp_setpoint,            !- Schedule Type Limits Name
    12.7778;                  !- Hourly Value

Material,
    Insulation 1m,            !- Name
    Smooth,                   !- Roughness
    0.8,                      !- Thickness
    0.034528156500000004,     !- Conductivity
    16.01846337,              !- Density
    1130.436,                 !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    office ext floor 1 SO25A_HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.2838315,                !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum,       !- Name
    Smooth,                   !- Roughness
    0.01016,                  !- Thickness
    0.24,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 1,     !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 2,     !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 3,     !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 4,     !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_1IN Stucco,         !- Name
    Smooth,                   !- Roughness
    0.02024,                  !- Thickness
    1.0377,                   !- Conductivity
    1858.0,                   !- Density
    837.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    SO25A_8IN CONCRETE HW,    !- Name
    Rough,                    !- Roughness
    0.16256,                  !- Thickness
    1.9665,                   !- Conductivity
    2240.0,                   !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SO25A_AtticFloor NonRes Insulation,    !- Name
    MediumRough,              !- Roughness
    0.145813765,              !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SO25A_Mass NonRes Wall Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0525491864,             !- Thickness
    0.07350000000000001,      !- Conductivity
    265.0,                    !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SO25A_Metal Decking,      !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680.0,                   !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    SO25A_Roof Membrane,      !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SO25A_Std AC02,           !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288.0,                    !- Density
    1339.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Std Wood 6inch Furnishings,    !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    SO25A_CP02 CARPET PAD,    !- Name
    VeryRough,                !- Roughness
    0.2165,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,    !- Name
    4.020024,                 !- UFactor
    0.31200000000000006;      !- Solar Heat Gain Coefficient

Construction,
    ext wall Adiabatic Construction,    !- Name
    Insulation 1m;            !- Outside Layer

Construction,
    int furnishing interior furnishing,    !- Name
    Std Wood 6inch Furnishings;    !- Outside Layer

Construction,
    office ceiling SO25A_DropCeiling,    !- Name
    SO25A_Std AC02;           !- Outside Layer

Construction,
    office ext floor SO25A_ext-slab,    !- Name
    office ext floor 1 SO25A_HW CONCRETE,    !- Outside Layer
    SO25A_CP02 CARPET PAD;    !- Layer 2

Construction,
    office ext wall SO25A_Mass Non-res Ext Wall,    !- Name
    SO25A_1IN Stucco,         !- Outside Layer
    SO25A_8IN CONCRETE HW,    !- Layer 2
    SO25A_Mass NonRes Wall Insulation,    !- Layer 3
    SO25A_1/2IN Gypsum;       !- Layer 4

Construction,
    office int floor SO25A_Attic Non-res Floor,    !- Name
    SO25A_1/2IN Gypsum 3,     !- Outside Layer
    SO25A_AtticFloor NonRes Insulation,    !- Layer 2
    SO25A_1/2IN Gypsum 4;     !- Layer 3

Construction,
    office int floor SO25A_Attic Non-res Floor Reversed,    !- Name
    SO25A_1/2IN Gypsum 4,     !- Outside Layer
    SO25A_AtticFloor NonRes Insulation,    !- Layer 2
    SO25A_1/2IN Gypsum 3;     !- Layer 3

Construction,
    office int wall SO25A_int-walls,    !- Name
    SO25A_1/2IN Gypsum 1,     !- Outside Layer
    SO25A_1/2IN Gypsum 2;     !- Layer 2

Construction,
    office int wall SO25A_int-walls Reversed,    !- Name
    SO25A_1/2IN Gypsum 2,     !- Outside Layer
    SO25A_1/2IN Gypsum 1;     !- Layer 2

Construction,
    office roof SO25A_Attic Non-res Roof,    !- Name
    SO25A_Roof Membrane,      !- Outside Layer
    SO25A_Metal Decking;      !- Layer 2

Construction,
    office Window construction_simple glazing,    !- Name
    office Window material_simple glazing;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    S1 attic,                 !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    S1 office back,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office core,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office front,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office left,           !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    S1 office right,          !- Name
    ,                         !- Direction of Relative North
    ,                         !- X Origin
    ,                         !- Y Origin
    ,                         !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    office space type,        !- Name
    S1 office back,           !- Zone 1 Name
    S1 office core,           !- Zone 2 Name
    S1 office front,          !- Zone 3 Name
    S1 office left,           !- Zone 4 Name
    S1 office right;          !- Zone 5 Name

BuildingSurface:Detailed,
    S1 attic back ext floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 attic,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    31.08,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    46.32,                    !- Vertex 2 Xcoordinate
    31.08,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic back floor,      !- Name
    Floor,                    !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 attic,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic back roof,       !- Name
    Roof,                     !- Surface Type
    office roof SO25A_Attic Non-res Roof,    !- Construction Name
    S1 attic,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    31.08,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    8.33462379468032,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    8.33462379468032,         !- Vertex 3 Zcoordinate
    46.32,                    !- Vertex 4 Xcoordinate
    31.08,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic core floor,      !- Name
    Floor,                    !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 attic,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic front ext floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 attic,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.32,                    !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic front floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 attic,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic front roof,      !- Name
    Roof,                     !- Surface Type
    office roof SO25A_Attic Non-res Roof,    !- Construction Name
    S1 attic,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.32,                    !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    8.33462379468032,         !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    8.33462379468032,         !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic left ext floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 attic,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    31.08,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic left floor,      !- Name
    Floor,                    !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 attic,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left roof,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic left roof,       !- Name
    Roof,                     !- Surface Type
    office roof SO25A_Attic Non-res Roof,    !- Construction Name
    S1 attic,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    8.33462379468032,         !- Vertex 2 Zcoordinate
    -0.6,                     !- Vertex 3 Xcoordinate
    31.08,                    !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    S1 attic right ext floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 attic,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.32,                    !- Vertex 1 Xcoordinate
    31.08,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    46.32,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic right floor,     !- Name
    Floor,                    !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 attic,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right roof,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 attic right roof,      !- Name
    Roof,                     !- Surface Type
    office roof SO25A_Attic Non-res Roof,    !- Construction Name
    S1 attic,                 !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.32,                    !- Vertex 1 Xcoordinate
    31.08,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    8.33462379468032,         !- Vertex 2 Zcoordinate
    46.32,                    !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    S1 office back back_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,    !- Construction Name
    S1 office back,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 office back,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office back roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 office back,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 attic back floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 office core,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front back_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office core roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 office core,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 attic core floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 office front,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front front_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,    !- Construction Name
    S1 office front,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office left front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office right front_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office front roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 office front,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 attic front floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left floor,     !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 office left,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left left_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,    !- Construction Name
    S1 office left,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left right_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core left_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office left roof,      !- Name
    Ceiling,                  !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 office left,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 attic left floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5.0,                      !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right back_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office back right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    25.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    25.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right floor,    !- Name
    Floor,                    !- Surface Type
    office ext floor SO25A_ext-slab,    !- Construction Name
    S1 office right,          !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right front_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office front right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right left_wall,    !- Name
    Wall,                     !- Surface Type
    office int wall SO25A_int-walls Reversed,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 office core right_wall,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    25.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.72,                    !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.72,                    !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right right_wall,    !- Name
    Wall,                     !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,    !- Construction Name
    S1 office right,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S1 office right roof,     !- Name
    Ceiling,                  !- Surface Type
    office ceiling SO25A_DropCeiling,    !- Construction Name
    S1 office right,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    S1 attic right floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.72,                    !- Vertex 1 Xcoordinate
    25.48,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    40.72,                    !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    5.32448753289474,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    5.32448753289474,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    2.29551246710526,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_2,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    12.9444875328947,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    12.9444875328947,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    9.91551246710526,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_3,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    20.5644875328947,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    20.5644875328947,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    17.5355124671053,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_4,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    28.1844875328947,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    28.1844875328947,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    25.1555124671053,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_5,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    35.8044875328947,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    35.8044875328947,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    32.7755124671053,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office back back_wall win_6,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office back back_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    43.4244875328947,         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    43.4244875328947,         !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    40.3955124671053,         !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    40.0415459210526,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    40.0415459210526,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    43.7784540789474,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_2,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    32.4215459210526,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    32.4215459210526,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    36.1584540789474,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_3,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    24.8015459210526,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    24.8015459210526,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    28.5384540789474,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_4,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    17.1815459210526,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    17.1815459210526,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    20.9184540789474,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_5,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    9.56154592105263,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    9.56154592105263,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    13.2984540789474,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office front front_wall win_6,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office front front_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    1.94154592105263,         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    1.94154592105263,         !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    5.67845407894737,         !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office left left_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    0.0,                      !- Number of Vertices
    5.32448753289474,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.32448753289474,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.29551246710526,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office left left_wall win_2,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    0.0,                      !- Number of Vertices
    12.9444875328947,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    12.9444875328947,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.91551246710526,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office left left_wall win_3,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    0.0,                      !- Number of Vertices
    20.5644875328947,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    20.5644875328947,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    17.5355124671053,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office left left_wall win_4,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office left left_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    0.0,                      !- Number of Vertices
    28.1844875328947,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    28.1844875328947,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.1555124671053,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office right right_wall win_1,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    45.72,                    !- Number of Vertices
    25.1555124671053,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    25.1555124671053,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    28.1844875328947,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office right right_wall win_2,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    45.72,                    !- Number of Vertices
    17.5355124671053,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    17.5355124671053,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    20.5644875328947,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office right right_wall win_3,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    45.72,                    !- Number of Vertices
    9.91551246710526,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    9.91551246710526,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    12.9444875328947,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

FenestrationSurface:Detailed,
    S1 office right right_wall win_4,    !- Name
    Window,                   !- Surface Type
    office Window construction_simple glazing,    !- Construction Name
    S1 office right right_wall,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    45.72,                    !- Number of Vertices
    2.29551246710526,         !- Vertex 1 Xcoordinate
    2.42,                     !- Vertex 1 Ycoordinate
    45.72,                    !- Vertex 1 Zcoordinate
    2.29551246710526,         !- Vertex 2 Xcoordinate
    0.9,                      !- Vertex 2 Ycoordinate
    45.72,                    !- Vertex 2 Zcoordinate
    5.32448753289474,         !- Vertex 3 Xcoordinate
    0.9;                      !- Vertex 3 Ycoordinate

InternalMass,
    S1 office right Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office right,          !- Zone Name
    254.8;                    !- Surface Area

InternalMass,
    S1 office front Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office front,          !- Zone Name
    407.2;                    !- Surface Area

InternalMass,
    S1 office left Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office left,           !- Zone Name
    254.8;                    !- Surface Area

InternalMass,
    S1 office core Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office core,           !- Zone Name
    1463.0912;                !- Surface Area

InternalMass,
    S1 office back Internal Mass 1,    !- Name
    int furnishing interior furnishing,    !- Construction Name
    S1 office back,           !- Zone Name
    407.2;                    !- Surface Area

People,
    office people,            !- Name
    office space type,        !- Zone or ZoneList Name
    office occupancy year,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0807,                   !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    0.556,                    !- Sensible Heat Fraction
    office activity year;     !- Activity Level Schedule Name

Lights,
    office lights,            !- Name
    office space type,        !- Zone or ZoneList Name
    office int_lighting year,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.4,                      !- Return Air Fraction
    0.4,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    office electric equipment,    !- Name
    office space type,        !- Zone or ZoneList Name
    office plug loads year,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0;                      !- Fraction Lost

! ZoneInfiltration:DesignFlowRate,
!     Office Infiltration,      !- Name
!     office space type,        !- Zone or ZoneList Name
!     Office Infiltation Sch,    !- Schedule Name
!     AirChanges/Hour,          !- Design Flow Rate Calculation Method
!     ,                         !- Design Flow Rate
!     ,                         !- Flow per Zone Floor Area
!     ,                         !- Flow per Exterior Surface Area
!     2.5,                      !- Air Changes per Hour
!     1.0,                      !- Constant Term Coefficient
!     0.0,                      !- Temperature Term Coefficient
!     0.0,                      !- Velocity Term Coefficient
!     0.0;                      !- Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    S1 office back Infiltration,      !- Name
    S1 office back,        !- Zone or ZoneList Name
    ZN 1_back_ACH,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    S1 office core Infiltration,      !- Name
    S1 office core,        !- Zone or ZoneList Name
    ZN 2_core_ACH,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    S1 office front Infiltration,      !- Name
    S1 office front,        !- Zone or ZoneList Name
    ZN 3_front_ACH,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    S1 office left Infiltration,      !- Name
    S1 office left,        !- Zone or ZoneList Name
    ZN 4_left_ACH,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    S1 office right Infiltration,      !- Name
    S1 office right,        !- Zone or ZoneList Name
    ZN 5_right_ACH,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                      !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient


ScheduleTypeLimits,
    Any Number;              !- Name

! Schedule:File,ZN 1_back_ACH,Any Number,InverseSolution_ACH_Sch.csv,2,1,8760,Comma,,60;
! Schedule:File,ZN 2_core_ACH,Any Number,InverseSolution_ACH_Sch.csv,3,1,8760,Comma,,60;
! Schedule:File,ZN 3_front_ACH,Any Number,InverseSolution_ACH_Sch.csv,4,1,8760,Comma,,60;
! Schedule:File,ZN 4_left_ACH,Any Number,InverseSolution_ACH_Sch.csv,5,1,8760,Comma,,60;
! Schedule:File,ZN 5_right_ACH,Any Number,InverseSolution_ACH_Sch.csv,6,1,8760,Comma,,60;

! Schedule:File,ZN 1_back_ACH,Any Number,ACH_with_CO2.csv,2,1,8760,Comma,,60;
! Schedule:File,ZN 2_core_ACH,Any Number,ACH_with_CO2.csv,3,1,8760,Comma,,60;
! Schedule:File,ZN 3_front_ACH,Any Number,ACH_with_CO2.csv,4,1,8760,Comma,,60;
! Schedule:File,ZN 4_left_ACH,Any Number,ACH_with_CO2.csv,5,1,8760,Comma,,60;
! Schedule:File,ZN 5_right_ACH,Any Number,ACH_with_CO2.csv,6,1,8760,Comma,,60;

Schedule:File,ZN 1_back_ACH,Any Number,ACH_with_Humidity.csv,2,1,8760,Comma,,60;
Schedule:File,ZN 2_core_ACH,Any Number,ACH_with_Humidity.csv,3,1,8760,Comma,,60;
Schedule:File,ZN 3_front_ACH,Any Number,ACH_with_Humidity.csv,4,1,8760,Comma,,60;
Schedule:File,ZN 4_left_ACH,Any Number,ACH_with_Humidity.csv,5,1,8760,Comma,,60;
Schedule:File,ZN 5_right_ACH,Any Number,ACH_with_Humidity.csv,6,1,8760,Comma,,60;




Exterior:Lights,
    exterior lights,          !- Name
    whole building ext_lighting year,    !- Schedule Name
    7693.13,                  !- Design Level
    AstronomicalClock,        !- Control Option
    exterior lights;          !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    office design_oa,         !- Name
    maximum,                  !- Outdoor Air Method
    0.01775,                  !- Outdoor Air Flow per Person
    0.0,                      !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    S1 office back Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office front Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office left Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    S1 office right Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.0,                      !- Heating Sizing Factor
    1.0;                      !- Cooling Sizing Factor

Sizing:Zone,
    S1 office back,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                  !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office back Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office core,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                  !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office front,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                  !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office front Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office left,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                  !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office left Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office right,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                  !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                     !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    office design_oa,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    S1 office right Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name

Sizing:System,
    office airloop,           !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7778,                  !- Central Cooling Design Supply Air Temperature
    35.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    swh loop,                 !- Plant or Condenser Loop Name
    heating,                  !- Loop Type
    60.0,                     !- Design Loop Exit Temperature
    5.0;                      !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    S1 office back Thermostat,    !- Name
    S1 office back,           !- Zone or ZoneList Name
    S1 office back Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ZoneControl:Thermostat,
    S1 office core Thermostat,    !- Name
    S1 office core,           !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ZoneControl:Thermostat,
    S1 office front Thermostat,    !- Name
    S1 office front,          !- Zone or ZoneList Name
    S1 office front Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ZoneControl:Thermostat,
    S1 office left Thermostat,    !- Name
    S1 office left,           !- Zone or ZoneList Name
    S1 office left Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ZoneControl:Thermostat,
    S1 office right Thermostat,    !- Name
    S1 office right,          !- Zone or ZoneList Name
    S1 office right Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    office thermostat;        !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    office thermostat,        !- Name
    office heating year,      !- Heating Setpoint Temperature Schedule Name
    office cooling year;      !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 4,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 43,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    office elec reheat coil 4,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 41,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 5,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 46,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    office elec reheat coil 5,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 44,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 2,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 37,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    office elec reheat coil 2,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 35,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 1,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 34,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    office elec reheat coil 1,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 27,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 3,        !- Name
    office hvac year,         !- Availability Schedule Name
    office terminal 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 40,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0,                      !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    office elec reheat coil 3,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 38,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    35.0;                     !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {ba640ee7-b98e-4ec1-849b-dc72c5445e50},    !- Name
    Node 41,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 4;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {d5388219-f040-443f-869f-8e101868b7a3},    !- Name
    Node 44,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 5;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {7532ebc2-5b13-4215-bf32-df243ed10acd},    !- Name
    Node 35,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 2;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {ec22ad90-6d08-468b-9fd6-196c1af8465a},    !- Name
    Node 27,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 1;        !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {829a3e09-54cb-4d2c-997f-83f5312ef261},    !- Name
    Node 38,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    office terminal 3;        !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 4,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {ba640ee7-b98e-4ec1-849b-dc72c5445e50},    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 5,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {d5388219-f040-443f-869f-8e101868b7a3},    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 2,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {7532ebc2-5b13-4215-bf32-df243ed10acd},    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 1,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {ec22ad90-6d08-468b-9fd6-196c1af8465a},    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 3,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {829a3e09-54cb-4d2c-997f-83f5312ef261},    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    S1 office back,           !- Zone Name
    Zone HVAC Equipment List 4,    !- Zone Conditioning Equipment List Name
    Port List 7,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 42;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office core,           !- Zone Name
    Zone HVAC Equipment List 5,    !- Zone Conditioning Equipment List Name
    Port List 9,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 45;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office front,          !- Zone Name
    Zone HVAC Equipment List 2,    !- Zone Conditioning Equipment List Name
    Port List 3,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 36;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office left,           !- Zone Name
    Zone HVAC Equipment List 1,    !- Zone Conditioning Equipment List Name
    Port List 1,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Node 33;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office right,          !- Zone Name
    Zone HVAC Equipment List 3,    !- Zone Conditioning Equipment List Name
    Port List 5,              !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 39;                  !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    office fan,               !- Name
    office hvac year,         !- Availability Schedule Name
    0.54,                     !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0.0,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.83,                     !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 32,                  !- Air Inlet Node Name
    Node 24;                  !- Air Outlet Node Name

Coil:Cooling:DX:TwoSpeed,
    office cooling coil,      !- Name
    office hvac year,         !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.051,                    !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    Node 30,                  !- Air Inlet Node Name
    Node 31,                  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation 1,     !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.0,                      !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0.0,                      !- High Speed Evaporative Condenser Effectiveness
    ,                         !- High Speed Evaporative Condenser Air Flow Rate
    ,                         !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Low Speed Evaporative Condenser Effectiveness
    ,                         !- Low Speed Evaporative Condenser Air Flow Rate
    ,                         !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    office elec reheat coil 4,    !- Name
    office hvac year,         !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    office terminal 4 Damper Outlet,    !- Air Inlet Node Name
    Node 41;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 5,    !- Name
    office hvac year,         !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    office terminal 5 Damper Outlet,    !- Air Inlet Node Name
    Node 44;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 2,    !- Name
    office hvac year,         !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    office terminal 2 Damper Outlet,    !- Air Inlet Node Name
    Node 35;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 1,    !- Name
    office hvac year,         !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    office terminal 1 Damper Outlet,    !- Air Inlet Node Name
    Node 27;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 3,    !- Name
    office hvac year,         !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    office terminal 3 Damper Outlet,    !- Air Inlet Node Name
    Node 38;                  !- Air Outlet Node Name

Coil:Heating:Fuel,
    office heating coil,      !- Name
    office hvac year,         !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    Node 31,                  !- Air Inlet Node Name
    Node 32,                  !- Air Outlet Node Name
    Node 32,                  !- Temperature Setpoint Node Name
    0.0,                      !- Parasitic Electric Load
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    0.0;                      !- Parasitic Fuel Load

CoilSystem:Cooling:DX,
    office cooling coil CoilSystem,    !- Name
    office hvac year,         !- Availability Schedule Name
    Node 30,                  !- DX Cooling Coil System Inlet Node Name
    Node 31,                  !- DX Cooling Coil System Outlet Node Name
    Node 31,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    office cooling coil;      !- Cooling Coil Name

Controller:OutdoorAir,
    office oa controller,     !- Name
    Node 29,                  !- Relief Air Outlet Node Name
    Node 23,                  !- Return Air Node Name
    Node 30,                  !- Mixed Air Node Name
    Node 28,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    20.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    office oa control year,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    office max oa schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    S1 office back,           !- Zone 1 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 1
    S1 office back Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    S1 office core,           !- Zone 2 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 2
    S1 office core Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    S1 office front,          !- Zone 3 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 3
    S1 office front Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    S1 office left,           !- Zone 4 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 4
    S1 office left Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 4
    S1 office right,          !- Zone 5 Name
    office design_oa,         !- Design Specification Outdoor Air Object Name 5
    S1 office right Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 5

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {a47eb646-1e6b-4beb-96ac-7e80d46c6f6a},    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    office oa controller;     !- Controller 1 Name

AirLoopHVAC,
    office airloop,           !- Name
    ,                         !- Controller List Name
    office airloopAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    BranchList {83d2cfb5-055c-4ae2-9506-64364d448fc3},    !- Branch List Name
    ,                         !- Connector List Name
    Node 23,                  !- Supply Side Inlet Node Name
    Node 26,                  !- Demand Side Outlet Node Name
    Node 25,                  !- Demand Side Inlet Node Names
    Node 24;                  !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {6e70e619-a8c6-4d27-9bf3-0af90d4b6ec8},    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OutdoorAir:Mixer {0674dd09-a18d-434b-ac7b-5188df8df40b};    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    office oa system,         !- Name
    AirLoopHVAC:ControllerList {a47eb646-1e6b-4beb-96ac-7e80d46c6f6a},    !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {6e70e619-a8c6-4d27-9bf3-0af90d4b6ec8},    !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {e9cf0305-0373-49e0-ae90-756ad4c5a786};    !- Availability Manager List Name

OutdoorAir:Mixer,
    OutdoorAir:Mixer {0674dd09-a18d-434b-ac7b-5188df8df40b},    !- Name
    Node 30,                  !- Mixed Air Node Name
    Node 28,                  !- Outdoor Air Stream Node Name
    Node 29,                  !- Relief Air Stream Node Name
    Node 23;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 25,                  !- Inlet Node Name
    Node 34,                  !- Outlet 1 Node Name
    Node 37,                  !- Outlet 2 Node Name
    Node 40,                  !- Outlet 3 Node Name
    Node 43,                  !- Outlet 4 Node Name
    Node 46;                  !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {71fb8c70-9b40-4179-afce-c85b895e6bf2},    !- Name
    Node 25,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 26,                  !- Outlet Node Name
    Node 33,                  !- Inlet 1 Node Name
    Node 36,                  !- Inlet 2 Node Name
    Node 39,                  !- Inlet 3 Node Name
    Node 42,                  !- Inlet 4 Node Name
    Node 45;                  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {ea2e6b32-5973-4d62-ba82-87fea0dd12dd},    !- Name
    Node 26,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    Branch {0228581a-fc9f-4137-b8d2-19099aa9b20b},    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    office oa system,         !- Component 1 Name
    Node 23,                  !- Component 1 Inlet Node Name
    Node 30,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    office cooling coil CoilSystem,    !- Component 2 Name
    Node 30,                  !- Component 2 Inlet Node Name
    Node 31,                  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    office heating coil,      !- Component 3 Name
    Node 31,                  !- Component 3 Inlet Node Name
    Node 32,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    office fan,               !- Component 4 Name
    Node 32,                  !- Component 4 Inlet Node Name
    Node 24;                  !- Component 4 Outlet Node Name

Branch,
    swh loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    swh pump,                 !- Component 1 Name
    Node 7,                   !- Component 1 Inlet Node Name
    Node 16;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    shw heater,               !- Component 1 Name
    Node 9,                   !- Component 1 Inlet Node Name
    Node 13;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe supply bypass,    !- Component 1 Name
    Node 14,                  !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe supply outlet,    !- Component 1 Name
    Node 17,                  !- Component 1 Inlet Node Name
    Node 8;                   !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand inlet,    !- Component 1 Name
    Node 10,                  !- Component 1 Inlet Node Name
    Node 21;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 12,                  !- Component 1 Inlet Node Name
    Node 18;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand bypass,    !- Component 1 Name
    Node 19,                  !- Component 1 Inlet Node Name
    Node 20;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh loop Demand Bypass Pipe,    !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    swh pipe demand outlet,    !- Component 1 Name
    Node 22,                  !- Component 1 Inlet Node Name
    Node 11;                  !- Component 1 Outlet Node Name

BranchList,
    BranchList {83d2cfb5-055c-4ae2-9506-64364d448fc3},    !- Name
    Branch {0228581a-fc9f-4137-b8d2-19099aa9b20b};    !- Branch 1 Name

BranchList,
    swh loop Supply Branches,    !- Name
    swh loop Supply Inlet Branch,    !- Branch 1 Name
    swh loop Supply Branch 1,    !- Branch 2 Name
    swh loop Supply Branch 2,    !- Branch 3 Name
    swh loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    swh loop Demand Branches,    !- Name
    swh loop Demand Inlet Branch,    !- Branch 1 Name
    swh loop Demand Branch 1,    !- Branch 2 Name
    swh loop Demand Branch 2,    !- Branch 3 Name
    swh loop Demand Bypass Branch,    !- Branch 4 Name
    swh loop Demand Outlet Branch;    !- Branch 5 Name

Connector:Splitter,
    swh loop Supply Splitter,    !- Name
    swh loop Supply Inlet Branch,    !- Inlet Branch Name
    swh loop Supply Branch 1,    !- Outlet Branch 1 Name
    swh loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    swh loop Demand Splitter,    !- Name
    swh loop Demand Inlet Branch,    !- Inlet Branch Name
    swh loop Demand Branch 1,    !- Outlet Branch 1 Name
    swh loop Demand Branch 2,    !- Outlet Branch 2 Name
    swh loop Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    swh loop Supply Mixer,    !- Name
    swh loop Supply Outlet Branch,    !- Outlet Branch Name
    swh loop Supply Branch 1,    !- Inlet Branch 1 Name
    swh loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    swh loop Demand Mixer,    !- Name
    swh loop Demand Outlet Branch,    !- Outlet Branch Name
    swh loop Demand Branch 1,    !- Inlet Branch 1 Name
    swh loop Demand Branch 2,    !- Inlet Branch 2 Name
    swh loop Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    swh loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    swh loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    swh loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    swh loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    swh loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    swh loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Port List 7,              !- Name
    Node 41;                  !- Node 1 Name

NodeList,
    Port List 9,              !- Name
    Node 44;                  !- Node 1 Name

NodeList,
    Port List 3,              !- Name
    Node 35;                  !- Node 1 Name

NodeList,
    Port List 1,              !- Name
    Node 27;                  !- Node 1 Name

NodeList,
    Port List 5,              !- Name
    Node 38;                  !- Node 1 Name

OutdoorAir:Node,
    shw outdoor air node,     !- Name
    -1.0;                     !- Height Above Ground

OutdoorAir:NodeList,
    Node 28;                  !- Node or NodeList Name 1

Pipe:Adiabatic,
    swh pipe supply bypass,    !- Name
    Node 14,                  !- Inlet Node Name
    Node 15;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe supply outlet,    !- Name
    Node 17,                  !- Inlet Node Name
    Node 8;                   !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand inlet,    !- Name
    Node 10,                  !- Inlet Node Name
    Node 21;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand bypass,    !- Name
    Node 19,                  !- Inlet Node Name
    Node 20;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,    !- Name
    swh loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand outlet,    !- Name
    Node 22,                  !- Inlet Node Name
    Node 11;                  !- Outlet Node Name

Pump:ConstantSpeed,
    swh pump,                 !- Name
    Node 7,                   !- Inlet Node Name
    Node 16,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    0.001,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    1.0,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    shw heater,               !- Name
    0.1514,                   !- Tank Volume
    swh setpoint temp,        !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    845000.0,                 !- Heater Maximum Capacity
    0.0,                      !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.7020000000000001,       !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20.0,                     !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    0.0,                      !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                 !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    shw outdoor air node,     !- Ambient Temperature Outdoor Air Node Name
    6.0,                      !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.0,                      !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 9,                   !- Use Side Inlet Node Name
    Node 13,                  !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    swh loop,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    swh loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    Node 8,                   !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 7,                   !- Plant Side Inlet Node Name
    Node 8,                   !- Plant Side Outlet Node Name
    swh loop Supply Branches,    !- Plant Side Branch List Name
    swh loop Supply Connector List,    !- Plant Side Connector List Name
    Node 10,                  !- Demand Side Inlet Node Name
    Node 11,                  !- Demand Side Outlet Node Name
    swh loop Demand Branches,    !- Demand Side Branch List Name
    swh loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    swh loop high-T off list;    !- Availability Manager List Name

PlantEquipmentList,
    swh loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    shw heater;               !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    swh loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    swh loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {6e03e4a9-0f33-4020-bec0-f3127c0d3f97},    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    office airloop NightCycle Manager,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Always On Discrete,       !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,      !- Name
    Node 8,                   !- Sensor Node Name
    100.0;                    !- Temperature

AvailabilityManagerAssignmentList,
    office airloopAvailability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    office airloop NightCycle Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {e9cf0305-0373-49e0-ae90-756ad4c5a786},    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {6e03e4a9-0f33-4020-bec0-f3127c0d3f97};    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    swh loop high-T off list,    !- Name
    AvailabilityManager:HighTemperatureTurnOff,    !- Availability Manager 1 Object Type
    swh loop high-T off;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    office deck temp setpoint manager,    !- Name
    Temperature,              !- Control Variable
    water heating coil deck temp,    !- Schedule Name
    Node 24;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    swh setpoint temp,        !- Schedule Name
    Node 8;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office oa system SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 24,                  !- Reference Setpoint Node Name
    Node 32,                  !- Fan Inlet Node Name
    Node 24,                  !- Fan Outlet Node Name
    Node 30;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office cooling coil SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 24,                  !- Reference Setpoint Node Name
    Node 32,                  !- Fan Inlet Node Name
    Node 24,                  !- Fan Outlet Node Name
    Node 31;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office heating coil SM_MA,    !- Name
    Temperature,              !- Control Variable
    Node 24,                  !- Reference Setpoint Node Name
    Node 32,                  !- Fan Inlet Node Name
    Node 24,                  !- Fan Outlet Node Name
    Node 32;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Water Use Equipment 1,    !- Name
    General,                  !- EndUse Subcategory
    8.65531972971905e-06,     !- Peak Flow Rate
    office water use year,    !- Flow Rate Fraction Schedule Name
    swh target temp,          !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    S1 office core,           !- Zone Name
    swh equipment sensible,    !- Sensible Fraction Schedule Name
    swh equipment latent;     !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 12,                  !- Inlet Node Name
    Node 18,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Water Use Equipment 1;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,    !- Name
    0.7685,                   !- Coefficient1 Constant
    0.2315,                   !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.776,                    !- Minimum Value of x
    1.197;                    !- Maximum Value of x

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,    !- Name
    1.192,                    !- Coefficient1 Constant
    -0.1917,                  !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.776,                    !- Minimum Value of x
    1.197;                    !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation 1,     !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation,       !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,     !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    50.0;                     !- Maximum Value of x

Curve:Cubic,
    latent case credit curve,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    6.02558e-05,              !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,    !- Name
    0.52357,                  !- Coefficient1 Constant
    0.03478,                  !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    -0.001915,                !- Coefficient4 y
    -0.00010838,              !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10.0,                     !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,    !- Name
    0.9847,                   !- Coefficient1 Constant
    -0.04285,                 !- Coefficient2 x
    0.0013562,                !- Coefficient3 x2
    0.009934,                 !- Coefficient4 y
    0.0006398,                !- Coefficient5 y2
    -0.001169,                !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10.0,                     !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,    !- Name
    0.4136,                   !- Coefficient1 Constant
    0.03105,                  !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.006952,                 !- Coefficient4 y
    -0.0002128,               !- Coefficient5 y2
    0.0,                      !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10.0,                     !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,    !- Name
    1.1389,                   !- Coefficient1 Constant
    -0.04518,                 !- Coefficient2 x
    0.0014298,                !- Coefficient3 x2
    0.006044,                 !- Coefficient4 y
    0.0006745,                !- Coefficient5 y2
    -0.0012325,               !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10.0,                     !- Minimum Value of y
    50.3;                     !- Maximum Value of y

CurrencyType,
    USD;                      !- Monetary Unit

UtilityCost:Tariff,
    ExampleF,                 !- Name
    ElectricityPurchased:Facility,    !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    TimeOfDaySchedule-F,      !- Time of Use Period Schedule Name
    TwoSeasonSchedule-F,      !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    30.0;                     !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    ExampleA-Gas,             !- Name
    Gas:Facility,             !- Output Meter Name
    Therm,                    !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    30.0;                     !- Monthly Charge or Variable Name

UtilityCost:Charge:Simple,
    SummerOnPeak,             !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    peakEnergy,               !- Source Variable
    summer,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.075;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerMidPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    midPeakEnergy,            !- Source Variable
    summer,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.075;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerOffPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    offPeakEnergy,            !- Source Variable
    summer,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.075;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOnPeak,             !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    peakEnergy,               !- Source Variable
    winter,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.075;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOffPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    offPeakEnergy,            !- Source Variable
    winter,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.075;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DemandCharge,             !- Utility Cost Charge Simple Name
    ExampleF,                 !- Tariff Name
    TotalDemand,              !- Source Variable
    Annual,                   !- Season
    DemandCharges,            !- Category Variable Name
    0.0;                      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatEnergyCharge-Gas,     !- Utility Cost Charge Simple Name
    ExampleA-Gas,             !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.37;                     !- Cost per Unit Value or Variable Name

LifeCycleCost:Parameters,
    {acd6b524-475e-4326-b81b-a2e55c34b988},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;    !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    0.56,                     !- Tolerance for Time Heating Setpoint Not Met
    0.56;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:SQLite,
    SimpleAndTabular;         !- Option Type


Output:Meter,
    Electricity:Facility,     !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    Hourly;                  !- Reporting Frequency


Output:Variable,*,Zone Infiltration Air Change Rate,Hourly;