Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.01 09:14
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {184E173C-A633-4E00-8435-FE257D0DE636},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,0.981092,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BAD5A4D3-29C8-4B42-BF04-BFCC4414463D},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,0.273052,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {8CBE2B81-609F-46C9-BDCA-7D7503C153AC},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,0.170859,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {19859192-A031-4036-9CEE-AF5E149A4EB5},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,0.170859,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,46409.590,32397.756,1.868914,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 00:10:00,40898.72,24623.70,1.868914,31.90,22.50,0.01401426,11.81,11.32,0.00850000,31.90,0.01401426,22.50,100.0000,100.00,0.00001000,0.0015,0.00,0.00,46405.06,31981.71
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE AIRLOOP,32996.525,32996.525,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,32996.52,32996.52,0.560674,-15.70,-15.70,0.00099310,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,333.3333,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {008C86E2-A93D-45A8-BAF7-E08F7B498B8E},S1 OFFICE BACK,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,1.0000,0.31542102,0.273052,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {184E173C-A633-4E00-8435-FE257D0DE636},S1 OFFICE CORE,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,1.0000,1.13332445,0.981092,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BAD5A4D3-29C8-4B42-BF04-BFCC4414463D},S1 OFFICE FRONT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,1.0000,0.31542102,0.273052,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {8CBE2B81-609F-46C9-BDCA-7D7503C153AC},S1 OFFICE LEFT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,1.0000,0.19737052,0.170859,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {19859192-A031-4036-9CEE-AF5E149A4EB5},S1 OFFICE RIGHT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,1.0000,0.19737052,0.170859,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,46409.590,32397.756,1.868914,-999.0,-999.000,-999.0000,1.00000,0.74808,1030.8918,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,1.868914,2.15890752,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:00:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 00:10:00,40898.72,24623.70,1.1347,2.15890752,1.868914,31.90,22.50,0.01401426,67934.3,11.81,11.32,0.00850000,33312.3,-999.0,-999.00,-999.00,-999.00,2152.712,38746.01,31.90,0.01401426,22.50,1.86891419,100.0000,100.00,0.00001000,100.00,0.00001000,0.0015,0.00,0.00,46405.06,31981.71,2.07343316,26.67,19.44,0.01117891,55307.7,11.55,11.53,0.00845151,32926.9
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,32996.525,32996.525,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,1.868914,2.15890752,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,32996.52,32996.52,1.0000,0.64767226,0.560674,-15.70,-15.70,0.00099310,-13321.3,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,32996.52,-15.70,0.00099310,-15.70,1.86891419,333.3333,-100.00,0.00800000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.015574,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.015574,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.015574,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.015574,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.015574,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4980.67,5472.17,4608.83
,S1 OFFICE CORE,4973.00,5471.17,4607.67
,S1 OFFICE FRONT,4940.83,5410.33,4523.17
,S1 OFFICE LEFT,4991.33,5433.67,4592.17
,S1 OFFICE RIGHT,4986.00,5421.83,4581.83
,S1 ATTIC,0.00,0.00,0.00
,Facility,5165.33,5599.17,4751.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,0.00,0.00,0.00,0.00
,S1 OFFICE CORE,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,0.00,0.00,0.00,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,0.00,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,8.46,17.53,620.98,0.293,1.037,0.000,0.000
,S1 OFFICE CORE,30.40,62.99,2231.21,0.293,1.038,0.000,0.000
,S1 OFFICE FRONT,8.46,17.53,620.98,0.294,1.039,0.000,0.000
,S1 OFFICE LEFT,5.29,10.97,388.57,0.293,1.039,0.000,0.000
,S1 OFFICE RIGHT,5.29,10.97,388.57,0.293,1.038,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,8.46,17.53,620.98,0.072,0.000,0.000,0.000
,S1 OFFICE CORE,30.40,62.99,2231.21,0.072,0.000,0.000,0.000
,S1 OFFICE FRONT,8.46,17.53,620.98,0.072,0.000,0.000,0.000
,S1 OFFICE LEFT,5.29,10.97,388.57,0.072,0.000,0.000,0.000
,S1 OFFICE RIGHT,5.29,10.97,388.57,0.072,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,Electricity:Building,93187.74,1912.50,01-JAN-00:10,27674.96,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,13614.93,279.42,01-JAN-00:10,4043.37,02-JAN-08:10
,InteriorLights:Electricity,60976.73,1350.00,01-JAN-00:10,17549.96,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,8908.83,197.24,01-JAN-00:10,2564.09,02-JAN-08:10
,General:InteriorLights:Electricity,60976.73,1350.00,01-JAN-00:10,17549.96,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,48919.16,1003.97,01-JAN-00:10,14528.05,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,32009.90,708.68,01-JAN-00:10,9212.90,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,13614.93,279.42,01-JAN-00:10,4043.37,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,8908.83,197.24,01-JAN-00:10,2564.09,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,8519.36,174.84,01-JAN-00:10,2530.09,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,5574.58,123.42,01-JAN-00:10,1604.44,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,8519.36,174.84,01-JAN-00:10,2530.09,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,5574.58,123.42,01-JAN-00:10,1604.44,02-JAN-08:10
,InteriorEquipment:Electricity,32211.01,562.50,01-JAN-00:10,10125.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,4706.10,82.18,01-JAN-00:10,1479.28,02-JAN-08:10
,General:InteriorEquipment:Electricity,32211.01,562.50,01-JAN-00:10,10125.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,16909.26,295.29,01-JAN-00:10,5315.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,4706.10,82.18,01-JAN-00:10,1479.28,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,2944.78,51.42,01-JAN-00:10,925.64,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,2944.78,51.42,01-JAN-00:10,925.64,02-JAN-08:10
,ElectricityPurchased:Facility,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,ElectricityPurchased:Plant,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,Cogeneration:ElectricityPurchased,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,ElectricityNet:Plant,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,Cogeneration:ElectricityNet,136346.70,1912.50,08-MAR-17:10,37770.45,16-NOV-17:00
,Electricity:HVAC,9601.50,0.00,01-JAN-00:10,7322.17,05-AUG-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity,1169.06,0.00,01-JAN-00:10,185.33,01-JAN-05:10
,General:Fans:Electricity,1169.06,0.00,01-JAN-00:10,185.33,01-JAN-05:10
,ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,Cooling:Electricity,8432.44,0.00,01-JAN-00:10,7136.84,05-AUG-16:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,24831.58,20.00,01-JAN-00:10,31076.90,24-JAN-08:10
,Gas:Plant,8144.75,20.00,01-JAN-00:10,2846.92,11-FEB-12:20
,WaterSystems:Gas,8144.75,20.00,01-JAN-00:10,2846.92,11-FEB-12:20
,Water Heater:WaterSystems:Gas,8144.75,20.00,01-JAN-00:10,2846.92,11-FEB-12:20
,Gas:HVAC,16686.83,0.00,01-JAN-00:10,28233.67,24-JAN-08:10
,Heating:Gas,16686.83,0.00,01-JAN-00:10,28233.67,24-JAN-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,97.05,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,PlantLoopHeatingDemand:Plant,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,78530.25,69.31,16-AUG-17:10,42271.08,05-AUG-16:00
,EnergyTransfer:Building,30983.63,0.00,01-JAN-18:10,14756.74,24-JUL-15:50
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,5343.02,0.00,01-JAN-18:10,10560.15,10-DEC-05:10
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,25640.61,0.00,01-JAN-00:10,14756.74,24-JUL-15:50
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,4479.65,0.00,01-JAN-18:10,2120.64,24-JUL-15:50
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,836.39,0.00,01-JAN-14:40,1557.38,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,3643.26,0.00,01-JAN-00:10,2120.64,24-JUL-15:50
,EnergyTransfer:Zone:S1 OFFICE CORE,16082.93,0.00,01-JAN-18:10,7714.73,24-JUL-15:40
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,2727.71,0.00,01-JAN-12:10,5523.05,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,13355.23,0.00,01-JAN-00:10,7714.73,24-JUL-15:40
,EnergyTransfer:Zone:S1 OFFICE FRONT,4636.71,0.00,01-JAN-18:10,2162.81,24-JUL-15:40
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,761.16,0.00,01-JAN-13:40,1537.66,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,3875.55,0.00,01-JAN-00:10,2162.81,24-JUL-15:40
,EnergyTransfer:Zone:S1 OFFICE LEFT,2888.21,0.00,01-JAN-18:10,1400.43,24-JUL-16:00
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,510.44,0.00,01-JAN-14:50,971.54,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,2377.77,0.00,01-JAN-00:10,1400.43,24-JUL-16:00
,EnergyTransfer:Zone:S1 OFFICE RIGHT,2896.13,0.00,01-JAN-18:10,1362.27,24-JUL-15:50
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,507.32,0.00,01-JAN-18:10,970.52,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,2388.81,0.00,01-JAN-00:10,1362.27,24-JUL-15:50
,EnergyTransfer:Plant,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,WaterSystems:EnergyTransfer,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,General:WaterSystems:EnergyTransfer,3409.00,69.31,16-AUG-00:10,1515.48,13-FEB-12:10
,EnergyTransfer:HVAC,44137.62,0.00,01-JAN-00:10,27954.68,05-AUG-16:00
,HeatingCoils:EnergyTransfer,12014.52,0.00,01-JAN-00:10,20328.24,24-JAN-08:10
,CoolingCoils:EnergyTransfer,32123.11,0.00,01-JAN-00:10,27954.68,05-AUG-16:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,645.464,-3645.76,0.000,0.000,2830.173,8908.831,4706.098,1164.307,0.000,7.240,0.034,0.000,-1869.42,0.000,-11875.64,-871.29
,S1 OFFICE CORE,0.000,0.000,2041.763,-13364.25,0.000,0.000,10168.961,32009.901,16909.261,0.000,0.000,19.873,0.184,0.000,0.000,0.000,-43080.19,-4705.32
,S1 OFFICE FRONT,0.000,0.000,570.333,-3878.14,0.000,0.000,2830.173,8908.831,4706.098,4882.758,0.000,2.640,0.103,0.000,-2279.43,0.000,-12617.04,-3126.22
,S1 OFFICE LEFT,0.000,0.000,391.019,-2379.38,0.000,0.000,1770.943,5574.583,2944.779,2139.866,0.000,2.561,0.112,0.000,-1237.25,0.000,-7786.74,-1420.38
,S1 OFFICE RIGHT,0.000,0.000,387.885,-2390.41,0.000,0.000,1770.943,5574.583,2944.779,2116.721,0.000,2.494,0.150,0.000,-1226.35,0.000,-7742.89,-1437.76
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,4036.464,-25657.94,0.000,0.000,19371.194,60976.727,32211.015,10303.652,0.000,34.807,0.582,0.000,-6612.44,0.000,-83102.51,-11560.97


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,24-JUL-15:40,0.00,0.00,0.00,-2120.92,0.00,0.00,918.27,2564.09,1479.28,535.68,0.00,0.00,0.00,0.00,-0.00,0.00,-606.42,-2769.99
,S1 OFFICE CORE,24-JUL-15:40,0.00,0.00,0.00,-7716.77,0.00,0.00,3299.38,9212.90,5315.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-2315.31,-7795.35
,S1 OFFICE FRONT,24-JUL-15:40,0.00,0.00,0.00,-2162.93,0.00,0.00,918.27,2564.09,1479.28,872.13,0.00,0.00,0.00,0.00,-0.00,0.00,-669.43,-3001.41
,S1 OFFICE LEFT,24-JUL-16:00,0.00,0.00,0.00,-1400.56,0.00,0.00,574.59,1604.44,925.64,2513.96,0.00,0.00,0.00,0.00,-0.00,0.00,-471.06,-3747.02
,S1 OFFICE RIGHT,24-JUL-15:40,0.00,0.00,0.00,-1362.46,0.00,0.00,574.59,1604.44,925.64,338.57,0.00,0.00,0.00,0.00,-0.00,0.00,-432.45,-1648.34
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,24-JUL-15:40,0.00,0.00,0.00,-14760.55,0.00,0.00,6285.11,17549.96,10125.00,4209.12,0.00,0.00,0.00,0.00,0.00,0.00,-4508.57,-18900.06


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,10-DEC-05:05,0.00,0.00,1484.03,-0.00,0.00,0.00,0.00,394.48,164.36,0.00,0.00,0.00,5952.30,0.00,-609.00,0.00,-7386.17,0.00
,S1 OFFICE CORE,10-DEC-05:05,0.00,0.00,5262.98,-0.00,0.00,0.00,0.00,1417.37,590.57,0.00,0.00,0.00,19689.16,0.00,-0.00,0.00,-26960.09,0.00
,S1 OFFICE FRONT,10-DEC-05:05,0.00,0.00,1464.15,-0.00,0.00,0.00,0.00,394.48,164.36,0.00,0.00,0.00,6247.32,0.00,-763.49,0.00,-7506.82,0.00
,S1 OFFICE LEFT,10-DEC-05:05,0.00,0.00,925.56,-0.00,0.00,0.00,0.00,246.84,102.85,0.00,0.00,0.00,3772.47,0.00,-407.42,0.00,-4640.30,0.00
,S1 OFFICE RIGHT,10-DEC-05:05,0.00,0.00,924.53,-0.00,0.00,0.00,0.00,246.84,102.85,0.00,0.00,0.00,3779.43,0.00,-407.09,0.00,-4646.55,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,10-DEC-05:05,0.00,0.00,10061.26,0.00,0.00,0.00,0.00,2699.99,1125.00,0.00,0.00,0.00,39440.68,0.00,-2187.01,0.00,-51139.93,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,1.8689,0.0000,119.9999,1.0000,1.8689,1.8689,1.0000,1.0000,1.8689,1.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,0.5607,0.0000,119.9999,1.0000,1.8689,0.5607,1.0000,1.0000,1.8689,3.3333,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.015574,17.5322,0.000000,203.60,0.2731,1.0000,0.2731,1.000,0.2731
,S1 OFFICE CORE,OFFICE AIRLOOP,0.015574,62.9943,0.000000,731.55,0.9811,1.0000,0.9811,1.000,0.9811
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.015574,17.5322,0.000000,203.60,0.2731,1.0000,0.2731,1.000,0.2731
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.015574,10.9706,0.000000,127.40,0.1709,1.0000,0.1709,1.000,0.1709
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.015574,10.9706,0.000000,127.40,0.1709,1.0000,0.1709,1.000,0.1709


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.015574,120.00,0.000000,1393.5456,1.8689,1.8689,1.8689


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2731,0.2731,0.0819,0.2731,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9811,0.9811,0.2943,0.9811,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2731,0.2731,0.0819,0.2731,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1709,0.1709,0.0513,0.1709,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1709,0.1709,0.0513,0.1709,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,1.8689,1.8689,1.8689,0.5607,1.8689,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0819,0.0819,0.0819,0.2731,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2943,0.2943,0.2943,0.9811,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0819,0.0819,0.0819,0.2731,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0513,0.0513,0.0513,0.1709,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0513,0.0513,0.0513,0.1709,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,0.5607,0.5607,0.5607,0.5607,1.8689,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Total gross floor area [m2],1393.55
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,203.60,203.60,0.00,113.98
,S1 OFFICE CORE,731.55,731.55,0.00,113.98
,S1 OFFICE FRONT,203.60,203.60,0.00,113.98
,S1 OFFICE LEFT,127.40,127.40,0.00,113.98
,S1 OFFICE RIGHT,127.40,127.40,0.00,113.98
,S1 ATTIC,1486.43,0.00,1486.43,0.00
,Totals,1393.55,1393.55,1486.43,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.078,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.795,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,16686.83,28233.67,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,8432.44,7136.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,60976.73,17549.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,33557.46,7693.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,32211.01,10125.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,1169.06,185.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,8144.75,2846.92,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,32211.01,136346.70
,Natural Gas,0.00,24831.58
,Total,32211.01,161178.28
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,2501.07,10586.81
,Natural Gas,0.00,673.50
,Other,,0.00
,Total,2501.07,11260.31
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),43.76
,Space Heating,0.00
,Space Cooling,6.05
,Fans (All),0.84
,Service Water Heating,0.00
,Receptacle Equipment,23.11
,Miscellaneous (All),97.84
,Subtotal,97.84


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,11.97
,Service Water Heating,5.84
,Miscellaneous (All),17.82
,Subtotal,17.82


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),37.83
,Space Heating,10.35
,Space Cooling,5.23
,Fans (All),0.73
,Service Water Heating,5.05
,Receptacle Equipment,19.98
,Miscellaneous,20.82


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,ZONE HEATING SETPOINTS,OFFICE THERMOSTAT,January,-100.00,365,-100.00,365
,ZONE COOLING SETPOINTS,OFFICE THERMOSTAT,July,100.00,365,100.00,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,5.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,11.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,148.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,249.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,417.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,614.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,728.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,667.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,458.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,209.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,102.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,29.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3643.26,,,,,,,
,Minimum of Months,5.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,728.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,42.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,66.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,590.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,934.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1514.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2199.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2587.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2383.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1663.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,806.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,426.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,139.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,13355.22,,,,,,,
,Minimum of Months,42.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2587.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,11.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,19.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,175.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,272.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,431.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,622.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,739.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,689.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,491.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,250.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,130.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,40.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3875.54,,,,,,,
,Minimum of Months,11.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,739.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,3.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,8.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,100.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,166.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,273.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,396.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,470.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,431.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,299.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,140.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,68.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,19.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2377.77,,,,,,,
,Minimum of Months,3.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,470.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

