Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.01 09:14
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,275.14,296.84,297.56,285.50,0.00,0.00,0.00,1155.04,297.56,EnergyCharges
,WINTERONPEAK ($),550.42,504.78,567.48,557.95,544.21,0.00,0.00,0.00,0.00,567.28,531.84,594.66,4418.62,594.66,EnergyCharges
,WINTEROFFPEAK ($),282.43,250.73,283.93,268.08,267.70,0.00,0.00,0.00,0.00,287.93,269.52,286.09,2196.39,287.93,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,OffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,4097.87,4576.17,4422.06,4275.36,0.00,0.00,0.00,17371.46,4576.17


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,11104.66,10073.35,11352.14,11013.66,10825.42,11728.48,12589.45,12206.31,11633.14,11402.80,10684.86,11743.22,136357.50,12589.45
,TotalDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,PeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,OffPeakDemand,27.86,27.86,28.46,29.34,30.35,31.74,32.54,32.92,31.41,29.64,29.30,28.42,359.85,32.92
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,4097.87,4576.17,4422.06,4275.36,0.00,0.00,0.00,17371.46,4576.17
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,32.87,34.45,34.21,32.55,0.00,0.00,0.00,134.06,34.45
,PeakExceedsOffPeak,2.56,0.00,2.75,2.07,2.55,1.37,2.31,2.04,1.43,1.05,3.33,4.82,26.30,4.82
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,30.42,27.86,31.22,31.41,32.90,0.2502,0.4010,0.7545,0.2938,30.70,32.63,33.24,252.09,33.24
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,PeakAndShoulderDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakAndMidPeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,8059.96,8631.56,8238.78,7826.52,7563.76,7091.26,7928.73,91671.70,8631.56
,PeakAndMidPeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderAndOffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,ShoulderAndOffPeakDemand,27.86,27.86,28.46,29.34,30.35,31.74,32.54,32.92,31.41,29.64,29.30,28.42,359.85,32.92
,PeakAndOffPeakEnergy,11104.66,10073.35,11352.14,11013.66,10825.42,7630.61,8013.28,7784.25,7357.79,11402.80,10684.86,11743.22,118986.04,11743.22
,PeakAndOffPeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),62.30,60.02,35.82,17.88,10.62,7.48,7.02,6.81,7.61,17.13,22.80,58.02,313.50,62.30
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),62.30,60.02,35.82,17.88,10.62,7.48,7.02,6.81,7.61,17.13,22.80,58.02,313.50,62.30,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,TotalDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,PeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndShoulderDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,PeakAndMidPeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndMidPeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndOffPeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{F90E0D7D-1F54-4038-AD89-A879EF7FFF81}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,673.50,10586.81
,January         2012,673.50,10586.81
,January         2013,673.50,10586.81
,January         2014,673.50,10586.81
,January         2015,673.50,10586.81
,January         2016,673.50,10586.81
,January         2017,673.50,10586.81
,January         2018,673.50,10586.81
,January         2019,673.50,10586.81
,January         2020,673.50,10586.81
,January         2021,673.50,10586.81
,January         2022,673.50,10586.81
,January         2023,673.50,10586.81
,January         2024,673.50,10586.81
,January         2025,673.50,10586.81
,January         2026,673.50,10586.81
,January         2027,673.50,10586.81
,January         2028,673.50,10586.81
,January         2029,673.50,10586.81
,January         2030,673.50,10586.81
,January         2031,673.50,10586.81
,January         2032,673.50,10586.81
,January         2033,673.50,10586.81
,January         2034,673.50,10586.81
,January         2035,673.50,10586.81


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2012,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2013,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2014,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2015,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2016,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2017,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2018,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2019,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2020,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2021,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2022,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2023,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2024,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2025,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2026,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2027,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2028,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2029,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2030,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2031,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2032,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2033,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2034,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2035,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2012,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2013,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2014,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2015,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2016,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2017,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2018,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2019,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2020,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2021,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2022,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2023,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2024,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2025,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2026,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2027,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2028,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2029,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2030,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2031,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2032,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2033,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2034,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2035,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,673.50,12198.04,18.1115
,ElectricityPurchased,Energy,Energy Cost,10586.81,184349.73,17.4131
,TOTAL,,,,196547.76,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,196547.76
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,196547.76
,Total Operation,196547.76
,Total Capital,0.00
,Grand Total,196547.76


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,11260.31,10920.77
,January         2012,11260.31,10585.80
,January         2013,11260.31,10260.34
,January         2014,11260.31,9960.18
,January         2015,11260.31,9675.25
,January         2016,11260.31,9397.17
,January         2017,11260.31,9128.94
,January         2018,11260.31,8870.12
,January         2019,11260.31,8622.66
,January         2020,11260.31,8382.09
,January         2021,11260.31,8145.49
,January         2022,11260.31,7917.12
,January         2023,11260.31,7695.70
,January         2024,11260.31,7479.43
,January         2025,11260.31,7268.29
,January         2026,11260.31,7063.14
,January         2027,11260.31,6862.38
,January         2028,11260.31,6665.99
,January         2029,11260.31,6474.83
,January         2030,11260.31,6289.97
,January         2031,11260.31,6111.58
,January         2032,11260.31,5938.64
,January         2033,11260.31,5770.96
,January         2034,11260.31,5609.50
,January         2035,11260.31,5451.45
,TOTAL,,196547.76


