!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.0;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

! ***MISC SIMULATION PARAMETERS***
SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    ZONE Out_DummyCO2Concentration,  !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Pittsburgh International Ap_PA_USA Design_Conditions,  !- Name
    40.5,                    !- Latitude {deg}
    -80.23,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    350;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.9,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.479,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.937;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.479,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.937;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    73600,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.479,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.937;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.479,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.937;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -15.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -15.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -5.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    12.2,                    !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Pittsburgh International Ap Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.2,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97190,                   !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    240,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in Oct,       !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in Sep,       !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in Jan,       !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in Feb,       !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in Nov,     !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    ;                        !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.640,                  !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    S1 office back Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    S1 office front Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    S1 office left Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    S1 office right Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    activity_level,          !- Name
    0,                       !- Lower Limit Value
    600,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    any_number;              !- Name

ScheduleTypeLimits,
    fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    continuous;              !- Numeric Type

ScheduleTypeLimits,
    positive_number,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    continuous;              !- Numeric Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    shw_temp,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Number,                  !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5556,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5556,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    15.5556,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    15.5556,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    15.5556,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    15.5556,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    15.5556,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    15.5556,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    15.5556,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    15.5556,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    15.5556,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    15.5556,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    15.5556,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    15.5556,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5556;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5556;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    15.5556,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    15.5556,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    15.5556,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    15.5556,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    15.5556,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    15.5556,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    15.5556,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    15.5556,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    15.5556,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    15.5556,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    15.5556,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    15.5556,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    15.5556,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    15.5556,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    15.5556,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    15.5556,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    15.5556,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    15.5556,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    15.5556;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29.4444,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29.4444,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29.4444,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29.4444,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29.4444,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29.4444,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29.4444,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29.4444,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29.4444,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29.4444,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29.4444,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29.4444,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29.4444,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29.4444,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29.4444,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29.4444,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29.4444,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29.4444,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29.4444,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29.4444,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29.4444,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29.4444,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29.4444,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29.4444,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29.4444,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29.4444,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29.4444,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29.4444,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29.4444,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29.4444,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29.4444;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Friday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Holiday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Monday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Saturday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Summer design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Sunday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Thursday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Tuesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Wednesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office activity week 0 Winter design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    131.882,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    131.882,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    131.882,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    131.882,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    131.882,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    131.882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    131.882,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    131.882,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    131.882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    131.882,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    131.882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    131.882,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    131.882,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    131.882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    131.882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    131.882,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    131.882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    131.882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    131.882,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    131.882,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    131.882,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    131.882,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    131.882,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    131.882;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office cooling week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29.4444,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29.4444,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29.4444,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29.4444,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29.4444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    23.8889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    23.8889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.8889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.8889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.8889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.8889,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.8889,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.8889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.8889,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.8889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.8889,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.8889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.8889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    23.8889,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    23.8889,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    23.8889,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    23.8889,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    23.8889,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    23.8889;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office heating week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    15.5556,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    15.5556,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    15.5556,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    15.5556,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    15.5556,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    21.1111,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    21.1111,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.1111,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.1111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.1111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.1111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.1111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.1111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.1111,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.1111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.1111,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.1111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.1111,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    21.1111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    21.1111,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    21.1111,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    21.1111,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    21.1111,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    21.1111;                 !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office hvac week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office infiltration week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.25;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office int_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.607142,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.821428,                !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.821428,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.928571,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.428571,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.892856,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.999999,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.642856,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.714285,                !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.607142,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.61,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.64,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.57,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.75,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.2,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.535714,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.892856,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.785713,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.464285,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.892856,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.785714,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.464285,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.714285,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92857,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.928571,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.749999,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.607142,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.678571,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.821428,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.392857,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.68,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.68,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.46,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.71,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.68,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.36,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office occupancy week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office plug loads week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.104,                   !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.208,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.208,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.208,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.208,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.208,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.208,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.208,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.208,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.208,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.208,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.1;                     !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Friday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Holiday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Monday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Saturday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Summer design,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Sunday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Thursday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Tuesday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Wednesday,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case restocking week 0 Winter design,  !- Name
    any_number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    50,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    70,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    70,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    80,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    70,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    50,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    50,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    80,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    90,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    80,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office refrigeration case week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.04;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.12,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.07,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.07,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.09,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.04;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.05;                    !- Value Until Time 24

Schedule:Day:Interval,
    office water use week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    1;                       !- Value Until Time 24

Schedule:Day:Interval,
    Office Infiltation Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infiltation Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infiltation Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infiltation Sch Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office activity week 0,  !- Name
    office activity week 0 Sunday,  !- Sunday Schedule:Day Name
    office activity week 0 Wednesday,  !- Monday Schedule:Day Name
    office activity week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office activity week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office activity week 0 Thursday,  !- Thursday Schedule:Day Name
    office activity week 0 Friday,  !- Friday Schedule:Day Name
    office activity week 0 Saturday,  !- Saturday Schedule:Day Name
    office activity week 0 Holiday,  !- Holiday Schedule:Day Name
    office activity week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office activity week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office activity week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office activity week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office infiltration week 0,  !- Name
    office infiltration week 0 Sunday,  !- Sunday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Monday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office infiltration week 0 Thursday,  !- Thursday Schedule:Day Name
    office infiltration week 0 Friday,  !- Friday Schedule:Day Name
    office infiltration week 0 Saturday,  !- Saturday Schedule:Day Name
    office infiltration week 0 Holiday,  !- Holiday Schedule:Day Name
    office infiltration week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office infiltration week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office infiltration week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office infiltration week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office int_lighting week 0,  !- Name
    office int_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office int_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office int_lighting week 0 Friday,  !- Friday Schedule:Day Name
    office int_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office int_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office int_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office int_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office int_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office int_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office occupancy week 0, !- Name
    office occupancy week 0 Sunday,  !- Sunday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Monday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office occupancy week 0 Thursday,  !- Thursday Schedule:Day Name
    office occupancy week 0 Friday,  !- Friday Schedule:Day Name
    office occupancy week 0 Saturday,  !- Saturday Schedule:Day Name
    office occupancy week 0 Holiday,  !- Holiday Schedule:Day Name
    office occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office occupancy week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office occupancy week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office plug loads week 0,!- Name
    office plug loads week 0 Sunday,  !- Sunday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Monday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office plug loads week 0 Thursday,  !- Thursday Schedule:Day Name
    office plug loads week 0 Friday,  !- Friday Schedule:Day Name
    office plug loads week 0 Saturday,  !- Saturday Schedule:Day Name
    office plug loads week 0 Holiday,  !- Holiday Schedule:Day Name
    office plug loads week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office plug loads week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office plug loads week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office plug loads week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office refrigeration case lighting week 0,  !- Name
    office refrigeration case lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office refrigeration case restocking week 0,  !- Name
    office refrigeration case restocking week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case restocking week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case restocking week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case restocking week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case restocking week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case restocking week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case restocking week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case restocking week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case restocking week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case restocking week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case restocking week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case restocking week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office refrigeration case week 0,  !- Name
    office refrigeration case week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    office water use week 0, !- Name
    office water use week 0 Sunday,  !- Sunday Schedule:Day Name
    office water use week 0 Wednesday,  !- Monday Schedule:Day Name
    office water use week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office water use week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office water use week 0 Thursday,  !- Thursday Schedule:Day Name
    office water use week 0 Friday,  !- Friday Schedule:Day Name
    office water use week 0 Saturday,  !- Saturday Schedule:Day Name
    office water use week 0 Holiday,  !- Holiday Schedule:Day Name
    office water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office water use week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office water use week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    whole building ext_lighting week 0,  !- Name
    whole building ext_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    whole building ext_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    whole building ext_lighting week 0 Friday,  !- Friday Schedule:Day Name
    whole building ext_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    whole building ext_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    whole building ext_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infiltation Sch Week Rule - Jan1-Dec31,  !- Name
    Office Infiltation Sch Default,  !- Sunday Schedule:Day Name
    Office Infiltation Sch Wkdy Day,  !- Monday Schedule:Day Name
    Office Infiltation Sch Wkdy Day,  !- Tuesday Schedule:Day Name
    Office Infiltation Sch Wkdy Day,  !- Wednesday Schedule:Day Name
    Office Infiltation Sch Wkdy Day,  !- Thursday Schedule:Day Name
    Office Infiltation Sch Wkdy Day,  !- Friday Schedule:Day Name
    Office Infiltation Sch Default,  !- Saturday Schedule:Day Name
    Office Infiltation Sch Default,  !- Holiday Schedule:Day Name
    Office Infiltation Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infiltation Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infiltation Sch Default,  !- CustomDay1 Schedule:Day Name
    Office Infiltation Sch Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office activity year,    !- Name
    activity_level,          !- Schedule Type Limits Name
    office activity week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office infiltration year,!- Name
    fractional,              !- Schedule Type Limits Name
    office infiltration week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office int_lighting year,!- Name
    fractional,              !- Schedule Type Limits Name
    office int_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office occupancy year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office occupancy week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office plug loads year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office plug loads week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office refrigeration case lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office refrigeration case restocking year,  !- Name
    any_number,              !- Schedule Type Limits Name
    office refrigeration case restocking week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office refrigeration case year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office refrigeration case week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    office water use year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office water use week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    whole building ext_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building ext_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infiltation Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Office Infiltation Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    S1 office back Thermostat Schedule,  !- Name
    S1 office back Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office core Thermostat Schedule,  !- Name
    S1 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office front Thermostat Schedule,  !- Name
    S1 office front Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office left Thermostat Schedule,  !- Name
    S1 office left Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    S1 office right Thermostat Schedule,  !- Name
    S1 office right Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    TwoSeasonSchedule-F,     !- Name
    number,                  !- Schedule Type Limits Name
    Through: 06/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    TimeOfDaySchedule-F,     !- Name
    number,                  !- Schedule Type Limits Name
    Through: 06/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:30,             !- Field 3
    3,                       !- Field 4
    Until: 21:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 09/30,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 8:30,             !- Field 11
    3,                       !- Field 12
    Until: 12:30,            !- Field 13
    4,                       !- Field 14
    Until: 18:00,            !- Field 15
    1,                       !- Field 16
    Until: 21:30,            !- Field 17
    4,                       !- Field 18
    Until: 24:00,            !- Field 19
    3,                       !- Field 20
    Through: 12/31,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 8:30,             !- Field 23
    3,                       !- Field 24
    Until: 21:30,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    3;                       !- Field 28

! ThermostatSetpoint:DualSetpoint,
!     office thermostat,       !- Name
!     ZONE HEATING SETPOINTS,     !- Heating Setpoint Temperature Schedule Name
!     ZONE COOLING SETPOINTS;     !- Cooling Setpoint Temperature Schedule Name
Schedule:Compact,
    ZONE HEATING SETPOINTS,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 7:00,             !- Field 3
    -100.00,                 !- Field 4
    Until: 17:00,            !- Field 5
    -100.00,                 !- Field 6
    Until: 24:00,            !- Field 7
    -100.00,                 !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -100.00;                 !- Field 11

Schedule:Compact,
    ZONE COOLING SETPOINTS,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00,             !- Field 3
    100.00,                  !- Field 4
    Until: 17:00,            !- Field 5
    100.00,                  !- Field 6
    Until: 24:00,            !- Field 7
    100.00,                  !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    100.00;                  !- Field 11


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Schedule Type Limits 1,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    CBES Always Off Schedule,!- Name
    on_off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    office max oa schedule,  !- Name
    fractional,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    swh equipment latent,    !- Name
    fractional,              !- Schedule Type Limits Name
    0.05;                    !- Hourly Value

Schedule:Constant,
    swh equipment sensible,  !- Name
    fractional,              !- Schedule Type Limits Name
    0.2;                     !- Hourly Value

Schedule:Constant,
    swh setpoint temp,       !- Name
    shw_temp,                !- Schedule Type Limits Name
    60;                      !- Hourly Value

Schedule:Constant,
    swh target temp,         !- Name
    shw_temp,                !- Schedule Type Limits Name
    43.3;                    !- Hourly Value

Schedule:Constant,
    water heating coil deck temp,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    12.7778;                 !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    ZONE Out_DummyCO2Concentration,  !- Name
    Any Number,              !- Schedule Type Limits Name
    HybridModel_Measurements.csv,  !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    ,                        !- Interpolate to Timestep
    10;                      !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Insulation 1m,           !- Name
    Smooth,                  !- Roughness
    1,                       !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    office ceiling 1 SO25A_Std AC02,  !- Name
    MediumSmooth,            !- Roughness
    0.01274862,              !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    office ext floor 1 SO25A_HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.253968231,             !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    office ext wall 3 SO25A_Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05867995,              !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    office int floor 2 SO25A_AtticFloor NonRes Insulation,  !- Name
    MediumRough,             !- Roughness
    0.14583674,              !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    office int wall 1 SO25A_1/2IN Gypsum,  !- Name
    Smooth,                  !- Roughness
    0.01267992,              !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    office roof 1 SO25A_Roof Membrane,  !- Name
    VeryRough,               !- Roughness
    0.007889728,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum,      !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 1,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 2,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1/2IN Gypsum 3,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_1IN Stucco,        !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    SO25A_8IN CONCRETE HW,   !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SO25A_Metal Decking,     !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Std Wood 6inch Furnishings,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    SO25A_CP02 CARPET PAD,   !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,  !- Name
    4.2587,                  !- U-Factor {W/m2-K}
    0.42;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ext wall Adiabatic Construction,  !- Name
    Insulation 1m;           !- Outside Layer

Construction,
    int furnishing interior furnishing,  !- Name
    Std Wood 6inch Furnishings;  !- Outside Layer

Construction,
    office ceiling SO25A_DropCeiling,  !- Name
    office ceiling 1 SO25A_Std AC02;  !- Outside Layer

Construction,
    office ext floor SO25A_ext-slab,  !- Name
    office ext floor 1 SO25A_HW CONCRETE,  !- Outside Layer
    SO25A_CP02 CARPET PAD;   !- Layer 2

Construction,
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Name
    SO25A_1IN Stucco,        !- Outside Layer
    SO25A_8IN CONCRETE HW,   !- Layer 2
    office ext wall 3 SO25A_Mass NonRes Wall Insulation,  !- Layer 3
    SO25A_1/2IN Gypsum;      !- Layer 4

Construction,
    office int floor SO25A_Attic Non-res Floor,  !- Name
    SO25A_1/2IN Gypsum 2,    !- Outside Layer
    office int floor 2 SO25A_AtticFloor NonRes Insulation,  !- Layer 2
    SO25A_1/2IN Gypsum 3;    !- Layer 3

Construction,
    office int floor SO25A_Attic Non-res Floor Reversed,  !- Name
    SO25A_1/2IN Gypsum 3,    !- Outside Layer
    office int floor 2 SO25A_AtticFloor NonRes Insulation,  !- Layer 2
    SO25A_1/2IN Gypsum 2;    !- Layer 3

Construction,
    office int wall SO25A_int-walls,  !- Name
    office int wall 1 SO25A_1/2IN Gypsum,  !- Outside Layer
    SO25A_1/2IN Gypsum 1;    !- Layer 2

Construction,
    office int wall SO25A_int-walls Reversed,  !- Name
    SO25A_1/2IN Gypsum 1,    !- Outside Layer
    office int wall 1 SO25A_1/2IN Gypsum;  !- Layer 2

Construction,
    office roof SO25A_Attic Non-res Roof,  !- Name
    office roof 1 SO25A_Roof Membrane,  !- Outside Layer
    SO25A_Metal Decking;     !- Layer 2

Construction,
    office Window construction_simple glazing,  !- Name
    office Window material_simple glazing;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    S1 attic,                !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    S1 office back,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office front,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office left,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    S1 office right,         !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    office space type,       !- Name
    S1 office back,          !- Zone 1 Name
    S1 office core,          !- Zone 2 Name
    S1 office front,         !- Zone 3 Name
    S1 office left,          !- Zone 4 Name
    S1 office right;         !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    S1 attic back ext floor, !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    31.08,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    46.32,                   !- Vertex 2 X-coordinate {m}
    31.08,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic back floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic back roof,      !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    31.08,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    8.33462379468032,        !- Vertex 2 Z-coordinate {m}
    30.48,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    8.33462379468032,        !- Vertex 3 Z-coordinate {m}
    46.32,                   !- Vertex 4 X-coordinate {m}
    31.08,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic core floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front ext floor,!- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.32,                   !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    -0.6,                    !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic front roof,     !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.32,                   !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    30.48,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    8.33462379468032,        !- Vertex 2 Z-coordinate {m}
    15.24,                   !- Vertex 3 X-coordinate {m}
    15.24,                   !- Vertex 3 Y-coordinate {m}
    8.33462379468032,        !- Vertex 3 Z-coordinate {m}
    -0.6,                    !- Vertex 4 X-coordinate {m}
    -0.6,                    !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left ext floor, !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    -0.6,                    !- Vertex 2 X-coordinate {m}
    31.08,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left floor,     !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic left roof,      !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.6,                    !- Vertex 1 X-coordinate {m}
    -0.6,                    !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    15.24,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    8.33462379468032,        !- Vertex 2 Z-coordinate {m}
    -0.6,                    !- Vertex 3 X-coordinate {m}
    31.08,                   !- Vertex 3 Y-coordinate {m}
    3.05;                    !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right ext floor,!- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 attic,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.32,                   !- Vertex 1 X-coordinate {m}
    31.08,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    46.32,                   !- Vertex 2 X-coordinate {m}
    -0.6,                    !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right floor,    !- Name
    Floor,                   !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 attic,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right roof,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 attic right roof,     !- Name
    Roof,                    !- Surface Type
    office roof SO25A_Attic Non-res Roof,  !- Construction Name
    S1 attic,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.32,                   !- Vertex 1 X-coordinate {m}
    31.08,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    30.48,                   !- Vertex 2 X-coordinate {m}
    15.24,                   !- Vertex 2 Y-coordinate {m}
    8.33462379468032,        !- Vertex 2 Z-coordinate {m}
    46.32,                   !- Vertex 3 X-coordinate {m}
    -0.6,                    !- Vertex 3 Y-coordinate {m}
    3.05;                    !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back back_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office back,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office back,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left back_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office back roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office back,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic back floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office core,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front back_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core left_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic core floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office front,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front front_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office front,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office left front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office right front_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office front roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office front,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic front floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left back_wall,!- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office left,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front left_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left left_wall,!- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office left,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left right_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core left_wall,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    5,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office left roof,     !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office left,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic left floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    5,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    5,                       !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right back_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office back right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    25.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    25.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right floor,   !- Name
    Floor,                   !- Surface Type
    office ext floor SO25A_ext-slab,  !- Construction Name
    S1 office right,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right front_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office front right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right left_wall,  !- Name
    Wall,                    !- Surface Type
    office int wall SO25A_int-walls Reversed,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core right_wall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    25.48,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.72,                   !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.72,                   !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right right_wall,  !- Name
    Wall,                    !- Surface Type
    office ext wall SO25A_Mass Non-res Ext Wall,  !- Construction Name
    S1 office right,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S1 office right roof,    !- Name
    Ceiling,                 !- Surface Type
    office ceiling SO25A_DropCeiling,  !- Construction Name
    S1 office right,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 attic right floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.72,                   !- Vertex 1 X-coordinate {m}
    25.48,                   !- Vertex 1 Y-coordinate {m}
    3.05,                    !- Vertex 1 Z-coordinate {m}
    40.72,                   !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    3.05,                    !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.05,                    !- Vertex 3 Z-coordinate {m}
    45.72,                   !- Vertex 4 X-coordinate {m}
    30.48,                   !- Vertex 4 Y-coordinate {m}
    3.05;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    S1 office back back_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.32448753289474,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    5.32448753289474,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    2.29551246710526,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    12.9444875328947,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    12.9444875328947,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    9.91551246710526,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    20.5644875328947,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    20.5644875328947,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    17.5355124671053,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    28.1844875328947,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    28.1844875328947,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    25.1555124671053,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_5,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    35.8044875328947,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    35.8044875328947,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    32.7755124671053,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office back back_wall win_6,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office back back_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    43.4244875328947,        !- Vertex 1 X-coordinate {m}
    30.48,                   !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    43.4244875328947,        !- Vertex 2 X-coordinate {m}
    30.48,                   !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    40.3955124671053,        !- Vertex 3 X-coordinate {m}
    30.48,                   !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    40.0415459210526,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    40.0415459210526,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    43.7784540789474,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.4215459210526,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    32.4215459210526,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    36.1584540789474,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    24.8015459210526,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    24.8015459210526,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    28.5384540789474,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.1815459210526,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    17.1815459210526,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    20.9184540789474,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_5,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.56154592105263,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    9.56154592105263,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    13.2984540789474,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office front front_wall win_6,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office front front_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.94154592105263,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    1.94154592105263,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    5.67845407894737,        !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5.32448753289474,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5.32448753289474,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.29551246710526,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    12.9444875328947,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    12.9444875328947,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9.91551246710526,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    20.5644875328947,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    20.5644875328947,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    17.5355124671053,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office left left_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office left left_wall,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    28.1844875328947,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    28.1844875328947,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    25.1555124671053,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    25.1555124671053,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    25.1555124671053,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    28.1844875328947,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_2,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    17.5355124671053,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    17.5355124671053,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    20.5644875328947,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_3,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    9.91551246710526,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    9.91551246710526,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    12.9444875328947,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    S1 office right right_wall win_4,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office right right_wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    45.72,                   !- Vertex 1 X-coordinate {m}
    2.29551246710526,        !- Vertex 1 Y-coordinate {m}
    2.42,                    !- Vertex 1 Z-coordinate {m}
    45.72,                   !- Vertex 2 X-coordinate {m}
    2.29551246710526,        !- Vertex 2 Y-coordinate {m}
    0.9,                     !- Vertex 2 Z-coordinate {m}
    45.72,                   !- Vertex 3 X-coordinate {m}
    5.32448753289474,        !- Vertex 3 Y-coordinate {m}
    0.9;                     !- Vertex 3 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    S1 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office core,          !- Zone Name
    1463.0912;               !- Surface Area {m2}

InternalMass,
    S1 office left Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office left,          !- Zone Name
    254.8;                   !- Surface Area {m2}

InternalMass,
    S1 office back Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office back,          !- Zone Name
    407.2;                   !- Surface Area {m2}

InternalMass,
    S1 office right Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office right,         !- Zone Name
    254.8;                   !- Surface Area {m2}

InternalMass,
    S1 office front Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office front,         !- Zone Name
    407.2;                   !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    office people,           !- Name
    office space type,       !- Zone or ZoneList Name
    office occupancy year,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0861112,               !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    office activity year;    !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    office lights,           !- Name
    office space type,       !- Zone or ZoneList Name
    office int_lighting year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    19.375,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    office electric equipment,  !- Name
    office space type,       !- Zone or ZoneList Name
    office plug loads year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    office space type,       !- Zone or ZoneList Name
    Office Infiltation Sch,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    2.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    exterior lights,         !- Name
    whole building ext_lighting year,  !- Schedule Name
    7693.13,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    exterior lights;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.0155743,               !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    S1 office back Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office front Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office left Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    S1 office right Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    S1 office back,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office back Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office front,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office front Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office left,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office left Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    S1 office right,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7778,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office right Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    office airloop,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7778,                 !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    swh loop,                !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    S1 office back Thermostat,  !- Name
    S1 office back,          !- Zone or ZoneList Name
    S1 office back Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office core Thermostat,  !- Name
    S1 office core,          !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office front Thermostat,  !- Name
    S1 office front,         !- Zone or ZoneList Name
    S1 office front Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office left Thermostat,  !- Name
    S1 office left,          !- Zone or ZoneList Name
    S1 office left Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

ZoneControl:Thermostat,
    S1 office right Thermostat,  !- Name
    S1 office right,         !- Zone or ZoneList Name
    S1 office right Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 4,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 43,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    office elec reheat coil 4,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 41,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 5,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 46,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    office elec reheat coil 5,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 44,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 2,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 37,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    office elec reheat coil 2,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 35,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 1,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 34,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    office elec reheat coil 1,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 27,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    office terminal 3,       !- Name
    office hvac year,        !- Availability Schedule Name
    office terminal 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 40,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    office elec reheat coil 3,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 38,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {008c86e2-a93d-45a8-baf7-e08f7b498b8e},  !- Name
    Node 41,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 4;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {184e173c-a633-4e00-8435-fe257d0de636},  !- Name
    Node 44,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 5;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {bad5a4d3-29c8-4b42-bf04-bfcc4414463d},  !- Name
    Node 35,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 2;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {8cbe2b81-609f-46c9-bdca-7d7503c153ac},  !- Name
    Node 27,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 1;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZoneHVAC:AirDistributionUnit {19859192-a031-4036-9cee-af5e149a4eb5},  !- Name
    Node 38,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    office terminal 3;       !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 4,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {008c86e2-a93d-45a8-baf7-e08f7b498b8e},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 5,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {184e173c-a633-4e00-8435-fe257d0de636},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 2,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {bad5a4d3-29c8-4b42-bf04-bfcc4414463d},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 1,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {8cbe2b81-609f-46c9-bdca-7d7503c153ac},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone HVAC Equipment List 3,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZoneHVAC:AirDistributionUnit {19859192-a031-4036-9cee-af5e149a4eb5},  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    S1 office back,          !- Zone Name
    Zone HVAC Equipment List 4,  !- Zone Conditioning Equipment List Name
    Port List 7,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 42;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office core,          !- Zone Name
    Zone HVAC Equipment List 5,  !- Zone Conditioning Equipment List Name
    Port List 9,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 45;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office front,         !- Zone Name
    Zone HVAC Equipment List 2,  !- Zone Conditioning Equipment List Name
    Port List 3,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 36;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office left,          !- Zone Name
    Zone HVAC Equipment List 1,  !- Zone Conditioning Equipment List Name
    Port List 1,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 33;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    S1 office right,         !- Zone Name
    Zone HVAC Equipment List 3,  !- Zone Conditioning Equipment List Name
    Port List 5,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 39;                 !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    office fan,              !- Name
    office hvac year,        !- Availability Schedule Name
    0.54,                    !- Fan Total Efficiency
    622,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.83,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 32,                 !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    office cooling coil,     !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.25,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 30,                 !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation 1,    !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    office elec reheat coil 4,  !- Name
    office hvac year,        !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    office terminal 4 Damper Outlet,  !- Air Inlet Node Name
    Node 41;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 5,  !- Name
    office hvac year,        !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    office terminal 5 Damper Outlet,  !- Air Inlet Node Name
    Node 44;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 2,  !- Name
    office hvac year,        !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    office terminal 2 Damper Outlet,  !- Air Inlet Node Name
    Node 35;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 1,  !- Name
    office hvac year,        !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    office terminal 1 Damper Outlet,  !- Air Inlet Node Name
    Node 27;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    office elec reheat coil 3,  !- Name
    office hvac year,        !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    office terminal 3 Damper Outlet,  !- Air Inlet Node Name
    Node 38;                 !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    office heating coil,     !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.72,                    !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 31,                 !- Air Inlet Node Name
    Node 32,                 !- Air Outlet Node Name
    Node 32,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    office cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 30,                 !- DX Cooling Coil System Inlet Node Name
    Node 31,                 !- DX Cooling Coil System Outlet Node Name
    Node 31,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    office cooling coil;     !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    office oa controller,    !- Name
    Node 29,                 !- Relief Air Outlet Node Name
    Node 23,                 !- Return Air Node Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office back,          !- Zone 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office back Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    S1 office core,          !- Zone 2 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 2
    S1 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    S1 office front,         !- Zone 3 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 3
    S1 office front Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    S1 office left,          !- Zone 4 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 4
    S1 office left Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    S1 office right,         !- Zone 5 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 5
    S1 office right Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoopHVAC:ControllerList {19538553-41d1-4887-b7db-647bf619cc7c},  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office oa controller;    !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    office airloop,          !- Name
    ,                        !- Controller List Name
    office airloopAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    BranchList {0b19ffef-bdfb-489d-aa8a-e89280ad722d},  !- Branch List Name
    ,                        !- Connector List Name
    Node 23,                 !- Supply Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    Node 25,                 !- Demand Side Inlet Node Names
    Node 24;                 !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {894296f9-58af-43c0-b4aa-b0e09e490959},  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OutdoorAir:Mixer {180053cb-96a5-4ff8-802f-7a536cfa318c};  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    office oa system,        !- Name
    AirLoopHVAC:ControllerList {19538553-41d1-4887-b7db-647bf619cc7c},  !- Controller List Name
    AirLoopHVAC:OutdoorAirSystem:EquipmentList {894296f9-58af-43c0-b4aa-b0e09e490959},  !- Outdoor Air Equipment List Name
    AvailabilityManagerAssignmentList {ce76cc19-9832-4f18-bf40-a764d072dd3d};  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OutdoorAir:Mixer {180053cb-96a5-4ff8-802f-7a536cfa318c},  !- Name
    Node 30,                 !- Mixed Air Node Name
    Node 28,                 !- Outdoor Air Stream Node Name
    Node 29,                 !- Relief Air Stream Node Name
    Node 23;                 !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 34,                 !- Outlet 1 Node Name
    Node 37,                 !- Outlet 2 Node Name
    Node 40,                 !- Outlet 3 Node Name
    Node 43,                 !- Outlet 4 Node Name
    Node 46;                 !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AirLoopHVAC:SupplyPath {174c752d-f00a-4d39-a300-674570252e1a},  !- Name
    Node 25,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 26,                 !- Outlet Node Name
    Node 33,                 !- Inlet 1 Node Name
    Node 36,                 !- Inlet 2 Node Name
    Node 39,                 !- Inlet 3 Node Name
    Node 42,                 !- Inlet 4 Node Name
    Node 45;                 !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AirLoopHVAC:ReturnPath {3b83c777-63a3-4c22-9554-70ae6c16c3aa},  !- Name
    Node 26,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Branch {7e3fb621-5d81-435e-85ef-6e9927e7340c},  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office oa system,        !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 30,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office cooling coil CoilSystem,  !- Component 2 Name
    Node 30,                 !- Component 2 Inlet Node Name
    Node 31,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office heating coil,     !- Component 3 Name
    Node 31,                 !- Component 3 Inlet Node Name
    Node 32,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    office fan,              !- Component 4 Name
    Node 32,                 !- Component 4 Inlet Node Name
    Node 24;                 !- Component 4 Outlet Node Name

Branch,
    swh loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    swh pump,                !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    shw heater,              !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply bypass,  !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply outlet,  !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 8;                  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand inlet,   !- Component 1 Name
    Node 10,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand bypass,  !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh loop Demand Bypass Pipe,  !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    swh loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand outlet,  !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 11;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    BranchList {0b19ffef-bdfb-489d-aa8a-e89280ad722d},  !- Name
    Branch {7e3fb621-5d81-435e-85ef-6e9927e7340c};  !- Branch 1 Name

BranchList,
    swh loop Supply Branches,!- Name
    swh loop Supply Inlet Branch,  !- Branch 1 Name
    swh loop Supply Branch 1,!- Branch 2 Name
    swh loop Supply Branch 2,!- Branch 3 Name
    swh loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    swh loop Demand Branches,!- Name
    swh loop Demand Inlet Branch,  !- Branch 1 Name
    swh loop Demand Branch 1,!- Branch 2 Name
    swh loop Demand Branch 2,!- Branch 3 Name
    swh loop Demand Bypass Branch,  !- Branch 4 Name
    swh loop Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    swh loop Supply Splitter,!- Name
    swh loop Supply Inlet Branch,  !- Inlet Branch Name
    swh loop Supply Branch 1,!- Outlet Branch 1 Name
    swh loop Supply Branch 2;!- Outlet Branch 2 Name

Connector:Splitter,
    swh loop Demand Splitter,!- Name
    swh loop Demand Inlet Branch,  !- Inlet Branch Name
    swh loop Demand Branch 1,!- Outlet Branch 1 Name
    swh loop Demand Branch 2,!- Outlet Branch 2 Name
    swh loop Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    swh loop Supply Mixer,   !- Name
    swh loop Supply Outlet Branch,  !- Outlet Branch Name
    swh loop Supply Branch 1,!- Inlet Branch 1 Name
    swh loop Supply Branch 2;!- Inlet Branch 2 Name

Connector:Mixer,
    swh loop Demand Mixer,   !- Name
    swh loop Demand Outlet Branch,  !- Outlet Branch Name
    swh loop Demand Branch 1,!- Inlet Branch 1 Name
    swh loop Demand Branch 2,!- Inlet Branch 2 Name
    swh loop Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    swh loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Supply Mixer;   !- Connector 2 Name

ConnectorList,
    swh loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Demand Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Port List 7,             !- Name
    Node 41;                 !- Node 1 Name

NodeList,
    Port List 9,             !- Name
    Node 44;                 !- Node 1 Name

NodeList,
    Port List 3,             !- Name
    Node 35;                 !- Node 1 Name

NodeList,
    Port List 1,             !- Name
    Node 27;                 !- Node 1 Name

NodeList,
    Port List 5,             !- Name
    Node 38;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    shw outdoor air node,    !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 28;                 !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    swh pipe supply bypass,  !- Name
    Node 14,                 !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe supply outlet,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 8;                  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand inlet,   !- Name
    Node 10,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand bypass,  !- Name
    Node 19,                 !- Inlet Node Name
    Node 20;                 !- Outlet Node Name

Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,  !- Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    swh pipe demand outlet,  !- Name
    Node 22,                 !- Inlet Node Name
    Node 11;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    swh pump,                !- Name
    Node 7,                  !- Inlet Node Name
    Node 16,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    0,                       !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    shw heater,              !- Name
    0.15,                    !- Tank Volume {m3}
    swh setpoint temp,       !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.73,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    shw outdoor air node,    !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 9,                  !- Use Side Inlet Node Name
    Node 13,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    swh loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    swh loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Node 8,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 7,                  !- Plant Side Inlet Node Name
    Node 8,                  !- Plant Side Outlet Node Name
    swh loop Supply Branches,!- Plant Side Branch List Name
    swh loop Supply Connector List,  !- Plant Side Connector List Name
    Node 10,                 !- Demand Side Inlet Node Name
    Node 11,                 !- Demand Side Outlet Node Name
    swh loop Demand Branches,!- Demand Side Branch List Name
    swh loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    swh loop high-T off list;!- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    swh loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    shw heater;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    swh loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    swh loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AvailabilityManager:Scheduled {c7ea4fa5-9a68-4484-9dbb-cce6c07cdf2a},  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    office airloop NightCycle Manager,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:HIGHTEMPERATURETURNOFF ===========

AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,     !- Name
    Node 8,                  !- Sensor Node Name
    100;                     !- Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    office airloopAvailability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    office airloop NightCycle Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AvailabilityManagerAssignmentList {ce76cc19-9832-4f18-bf40-a764d072dd3d},  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AvailabilityManager:Scheduled {c7ea4fa5-9a68-4484-9dbb-cce6c07cdf2a};  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    swh loop high-T off list,!- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    swh loop high-T off;     !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    office deck temp setpoint manager,  !- Name
    Temperature,             !- Control Variable
    water heating coil deck temp,  !- Schedule Name
    Node 24;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    swh setpoint temp,       !- Schedule Name
    Node 8;                  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 32,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 32;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Water Use Equipment 1,   !- Name
    General,                 !- End-Use Subcategory
    1.73497887563298e-005,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S1 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 12,                 !- Inlet Node Name
    Node 18,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 1;   !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation 1,    !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    latent case credit curve,!- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10,                      !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.001169,               !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10,                      !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.0002128,              !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10,                      !- Minimum Value of y
    50.3;                    !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10,                      !- Minimum Value of y
    50.3;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    USD;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    ExampleF,                !- Name
    ElectricityPurchased:Facility,  !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    TimeOfDaySchedule-F,     !- Time of Use Period Schedule Name
    TwoSeasonSchedule-F,     !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    30.0;                    !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    ExampleA-Gas,            !- Name
    Gas:Facility,            !- Output Meter Name
    Therm,                   !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    30.0;                    !- Monthly Charge or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    SummerOnPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    peakEnergy,              !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerMidPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    midPeakEnergy,           !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerOffPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    offPeakEnergy,           !- Source Variable
    summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOnPeak,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    peakEnergy,              !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterOffPeak,           !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    offPeakEnergy,           !- Source Variable
    winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.075;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DemandCharge,            !- Utility Cost Charge Simple Name
    ExampleF,                !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    0.0;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatEnergyCharge-Gas,    !- Utility Cost Charge Simple Name
    ExampleA-Gas,            !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.37;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {f90e0d7d-1f54-4038-ad89-a879ef7fff81},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

! Schedule:File,obFMU_PeopleSch,People Fraction,HybridModel_Measurements.csv,5,1,8760,Comma,No,10;
! Schedule:File,ZONE 1_MeasuredTemperature,Any Number,HybridModel_Measurements.csv,6,1,8760,Comma,,10;
! Schedule:File,ZONE 2_MeasuredTemperature,Any Number,HybridModel_Measurements.csv,7,1,8760,Comma,,10;
! Schedule:File,ZONE 3_MeasuredTemperature,Any Number,HybridModel_Measurements.csv,8,1,8760,Comma,,10;
! Schedule:File,ZONE 4_MeasuredTemperature,Any Number,HybridModel_Measurements.csv,9,1,8760,Comma,,10;
! Schedule:File,ZONE 1_MeasuredHumidityRatio,Any Number,HybridModel_Measurements.csv,10,1,8760,Comma,,10;
! Schedule:File,ZONE 2_MeasuredHumidityRatio,Any Number,HybridModel_Measurements.csv,11,1,8760,Comma,,10;
! Schedule:File,ZONE 3_MeasuredHumidityRatio,Any Number,HybridModel_Measurements.csv,12,1,8760,Comma,,10;
! Schedule:File,ZONE 4_MeasuredHumidityRatio,Any Number,HybridModel_Measurements.csv,13,1,8760,Comma,,10;
! Schedule:File,ZONE 1_MeasuredCO2Concentration,Any Number,HybridModel_Measurements.csv,14,1,8760,Comma,,10;
! Schedule:File,ZONE 2_MeasuredCO2Concentration,Any Number,HybridModel_Measurements.csv,15,1,8760,Comma,,10;
! Schedule:File,ZONE 3_MeasuredCO2Concentration,Any Number,HybridModel_Measurements.csv,16,1,8760,Comma,,10;
! Schedule:File,ZONE 4_MeasuredCO2Concentration,Any Number,HybridModel_Measurements.csv,17,1,8760,Comma,,10;
Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Monthly;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,            !- Key Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

