Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.02 17:08
Tabular Output Report in Format: ,Comma

Building:,Building 1
Environment:,RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [kWh],Energy Per Total Building Area [kWh/m2],Energy Per Conditioned Building Area [kWh/m2]
,Total Site Energy,203223.96,145.83,145.83
,Net Site Energy,203223.96,145.83,145.83
,Total Source Energy,586891.58,421.15,421.15
,Net Source Energy,586891.58,421.15,421.15


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,1393.55
,Net Conditioned Building Area,1393.55
,Unconditioned Building Area,0.00


End Uses

,,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,0.00,21747.91,0.00,0.00,0.00,0.00
,Cooling,39706.14,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,53187.40,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,33571.54,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,42932.40,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,6597.14,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5481.43,0.00,0.00,0.00,48.42
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,175994.62,27229.34,0.00,0.00,0.00,48.42
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,General,0.00,21747.91,0.00,0.00,0.00,0.00
,Cooling,General,39706.14,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,53187.40,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,33571.54,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,42932.40,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,6597.14,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,5481.43,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,48.42
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,62.26,0.00,0.00,0.00,0.00,0.00
,HVAC,33.23,19.54,0.00,0.00,0.00,0.03
,Other,30.81,0.00,0.00,0.00,0.00,0.00
,Total,126.29,19.54,0.00,0.00,0.00,0.03


Utility Use Per Total Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,62.26,0.00,0.00,0.00,0.00,0.00
,HVAC,33.23,19.54,0.00,0.00,0.00,0.03
,Other,30.81,0.00,0.00,0.00,0.00,0.00
,Total,126.29,19.54,0.00,0.00,0.00,0.03


Electric Loads Satisfied

,,Electricity [kWh],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,175994.623,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,175994.623,100.00
,,,
,Total On-Site and Utility Electric Sources,175994.623,100.00
,Total Electricity End Uses,175994.623,100.00


On-Site Thermal Sources

,,Heat [kWh],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,48.42,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,48.42,100.00
,Total Water End Uses,48.42,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,4073.50
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,4182.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.02 17:08
,RunPeriod,RUN PERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],464.82,139.45,92.96,139.45,92.96
,Above Ground Wall Area [m2],464.82,139.45,92.96,139.45,92.96
,Window Opening Area [m2],49.27,13.81,9.21,17.04,9.21
,Gross Window-Wall Ratio [%],10.60,9.90,9.90,12.22,9.90
,Above Ground Window-Wall Ratio [%],10.60,9.90,9.90,12.22,9.90


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],464.82,139.45,92.96,139.45,92.96
,Above Ground Wall Area [m2],464.82,139.45,92.96,139.45,92.96
,Window Opening Area [m2],49.27,13.81,9.21,17.04,9.21
,Gross Window-Wall Ratio [%],10.60,9.90,9.90,12.22,9.90
,Above Ground Window-Wall Ratio [%],10.60,9.90,9.90,12.22,9.90


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],1566.97
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,S1 ATTIC,1486.43,No,No,3043.64,1.00,0.00,0.00,0.00,0.00,,,
,S1 OFFICE BACK,203.60,Yes,Yes,620.98,1.00,139.45,0.00,13.81,13.81,16.9000,18.59,10.7600
,S1 OFFICE CORE,731.55,Yes,Yes,2231.21,1.00,0.00,0.00,0.00,0.00,16.9000,18.59,10.7600
,S1 OFFICE FRONT,203.60,Yes,Yes,620.98,1.00,139.45,0.00,17.04,17.04,16.9000,18.59,10.7600
,S1 OFFICE LEFT,127.40,Yes,Yes,388.57,1.00,92.96,0.00,9.21,9.21,16.9000,18.59,10.7600
,S1 OFFICE RIGHT,127.40,Yes,Yes,388.57,1.00,92.96,0.00,9.21,9.21,16.9000,18.59,10.7600
,Total,1393.55,,,4250.31,,464.82,0.00,49.27,49.27,16.9000,18.59,10.7600
,Conditioned Total,1393.55,,,4250.31,,464.82,0.00,49.27,49.27,16.9000,18.59,10.7600
,Unconditioned Total,1486.43,,,3043.64,,0.00,0.00,0.00,0.00,0.0000,,0.0000
,Not Part of Total,1486.43,,,3043.64,,0.00,0.00,0.00,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,17-JUL-14:50,08-JAN-08:09,-,-,-,02-JAN-12:09
,Heating,0.00,63915.04,0.00,0.00,0.00,0.00
,Cooling,39744.98,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,15308.10,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,13495.10,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,2829.22,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,2687.06,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,71377.39,66602.11,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,63915.04,0.00,0.00,0.00,0.00
,Cooling,General,39744.98,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,15308.10,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,exterior lights,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,13495.10,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,2829.22,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,2687.06,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [kWh],Source Natural Gas [kWh],Source Additional Fuel [kWh],Source District Cooling [kWh],Source District Heating [kWh]
,Heating,0.00,23574.73,0.00,0.00,0.00
,Cooling,125749.36,0.00,0.00,0.00,0.00
,Interior Lighting,168444.49,0.00,0.00,0.00,0.00
,Exterior Lighting,106321.06,0.00,0.00,0.00,0.00
,Interior Equipment,135966.90,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,20893.16,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,5941.87,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,557374.97,29516.60,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,16.92,0.00,0.00,0.00
,Cooling,90.24,0.00,0.00,0.00,0.00
,Interior Lighting,120.87,0.00,0.00,0.00,0.00
,Exterior Lighting,76.30,0.00,0.00,0.00,0.00
,Interior Equipment,97.57,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,14.99,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,4.26,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,399.97,21.18,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,16.92,0.00,0.00,0.00
,Cooling,90.24,0.00,0.00,0.00,0.00
,Interior Lighting,120.87,0.00,0.00,0.00,0.00
,Exterior Lighting,76.30,0.00,0.00,0.00,0.00
,Interior Equipment,97.57,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,14.99,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,4.26,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,399.97,21.18,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat []
,OFFICE TERMINAL 4,1.64,0.094812,0.300000,0.490897,0.002411,0.300000
,OFFICE TERMINAL 5,4.95,0.112667,0.300000,1.48,0.002029,0.300000
,OFFICE TERMINAL 2,1.65,0.094282,0.300000,0.493658,0.002425,0.300000
,OFFICE TERMINAL 1,1.04,0.093612,0.300000,0.311109,0.002442,0.300000
,OFFICE TERMINAL 3,1.04,0.093578,0.300000,0.311222,0.002443,0.300000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Electric

,,Design Size Nominal Capacity [W]
,OFFICE ELEC REHEAT COIL 4,0.000000
,OFFICE ELEC REHEAT COIL 5,0.000000
,OFFICE ELEC REHEAT COIL 2,0.000000
,OFFICE ELEC REHEAT COIL 1,0.000000
,OFFICE ELEC REHEAT COIL 3,0.000000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,OFFICE AIRLOOP,3.09,3.09,10.30,10.30,7.02,10.30,0.300000,1.00,10.30
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s]
,OFFICE OA CONTROLLER,10.30
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,OFFICE COOLING COIL,10.30,207923.65,0.768600,3.43,69300.95,0.768600
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,OFFICE HEATING COIL,92093.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,OFFICE FAN,10.30
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,SWH LOOP,0.000009,0.001039
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,SWH PUMP,0.000009,0.000000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SHW HEATER,0.000009
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,S1 OFFICE BACK BACK_WALL,S1 OFFICE BACK BACK_WALL WIN_1 | S1 OFFICE BACK BACK_WALL WIN_2 | S1 OFFICE BACK BACK_WALL WIN_3 | S1 OFFICE BACK BACK_WALL WIN_4 | S1 OFFICE BACK BACK_WALL WIN_5 | S1 OFFICE BACK BACK_WALL WIN_6 |
,S1 OFFICE FRONT FRONT_WALL,S1 OFFICE FRONT FRONT_WALL WIN_1 | S1 OFFICE FRONT FRONT_WALL WIN_2 | S1 OFFICE FRONT FRONT_WALL WIN_3 | S1 OFFICE FRONT FRONT_WALL WIN_4 | S1 OFFICE FRONT FRONT_WALL WIN_5 | S1 OFFICE FRONT FRONT_WALL WIN_6 |
,S1 OFFICE LEFT LEFT_WALL,S1 OFFICE LEFT LEFT_WALL WIN_1 | S1 OFFICE LEFT LEFT_WALL WIN_2 | S1 OFFICE LEFT LEFT_WALL WIN_3 | S1 OFFICE LEFT LEFT_WALL WIN_4 |
,S1 OFFICE RIGHT RIGHT_WALL,S1 OFFICE RIGHT RIGHT_WALL WIN_1 | S1 OFFICE RIGHT RIGHT_WALL WIN_2 | S1 OFFICE RIGHT RIGHT_WALL WIN_3 | S1 OFFICE RIGHT RIGHT_WALL WIN_4 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.0


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.560,0.560


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Building 1,0.000,City,4.00000E-002,0.40000,FullInteriorAndExterior,50,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,6,68,20


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,S1 ATTIC,0.0,0.00,0.00,0.00,22.86,15.24,4.10,1,1,1,-0.60,46.32,-0.60,31.08,3.05,8.33,2.64,3043.64,TARP,DOE-2,1486.43,0.00,0.00,0.00,13,0,0,No
,           2,S1 OFFICE BACK,0.0,0.00,0.00,0.00,22.86,28.15,1.53,1,1,1,0.00,45.72,25.48,30.48,0.00,3.05,3.05,620.98,TARP,DOE-2,203.60,139.45,125.63,13.81,6,6,0,Yes
,           3,S1 OFFICE CORE,0.0,0.00,0.00,0.00,22.86,15.24,1.53,1,1,1,5.00,40.72,5.00,25.48,0.00,3.05,3.05,2231.21,TARP,DOE-2,731.55,0.00,0.00,0.00,6,0,0,Yes
,           4,S1 OFFICE FRONT,0.0,0.00,0.00,0.00,22.86,2.33,1.53,1,1,1,0.00,45.72,0.00,5.00,0.00,3.05,3.05,620.98,TARP,DOE-2,203.60,139.45,122.41,17.04,6,6,0,Yes
,           5,S1 OFFICE LEFT,0.0,0.00,0.00,0.00,2.24,15.24,1.53,1,1,1,0.00,5.00,0.00,30.48,0.00,3.05,3.05,388.57,TARP,DOE-2,127.40,92.96,83.76,9.21,6,4,0,Yes
,           6,S1 OFFICE RIGHT,0.0,0.00,0.00,0.00,43.48,15.24,1.53,1,1,1,40.72,45.72,0.00,30.48,0.00,3.05,3.05,388.57,TARP,DOE-2,127.40,92.96,83.76,9.21,6,4,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,S1 ATTIC,1486.43,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,           2,S1 OFFICE BACK,203.60,11.0,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           3,S1 OFFICE CORE,731.55,39.4,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           4,S1 OFFICE FRONT,203.60,11.0,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           5,S1 OFFICE LEFT,127.40,6.9,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No
,           6,S1 OFFICE RIGHT,127.40,6.9,18.587,5.380E-002,16.900,10.760,0.000,0.000,0.000,0.000,27.660,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,           1,S1 OFFICE BACK OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE BACK,203.60,11.0,11.0,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,11
,           2,S1 OFFICE CORE OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE CORE,731.55,39.4,39.4,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,39
,           3,S1 OFFICE FRONT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE FRONT,203.60,11.0,11.0,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,11
,           4,S1 OFFICE LEFT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE LEFT,127.40,6.9,6.9,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,7
,           5,S1 OFFICE RIGHT OFFICE PEOPLE,OFFICE OCCUPANCY YEAR,S1 OFFICE RIGHT,127.40,6.9,6.9,5.380E-002,18.587,0.300,0.700,0.556,OFFICE ACTIVITY YEAR,No,3.8200E-008,0,7


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,S1 OFFICE BACK OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE BACK,203.60,11.0,3440.840,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,3440.840
,           2,S1 OFFICE CORE OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE CORE,731.55,39.4,12363.121,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,12363.121
,           3,S1 OFFICE FRONT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE FRONT,203.60,11.0,3440.840,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,3440.840
,           4,S1 OFFICE LEFT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE LEFT,127.40,6.9,2153.060,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,2153.060
,           5,S1 OFFICE RIGHT OFFICE LIGHTS,OFFICE INT_LIGHTING YEAR,S1 OFFICE RIGHT,127.40,6.9,2153.060,16.900,314.126,0.400,0.400,0.200,0.000,1.000,General,0.000,2153.060


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,S1 OFFICE BACK OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE BACK,203.60,11.0,2190.736,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,2190.736
,           2,S1 OFFICE CORE OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE CORE,731.55,39.4,7871.431,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,7871.431
,           3,S1 OFFICE FRONT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE FRONT,203.60,11.0,2190.736,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,2190.736
,           4,S1 OFFICE LEFT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE LEFT,127.40,6.9,1370.824,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,1370.824
,           5,S1 OFFICE RIGHT OFFICE ELECTRIC EQUIPMENT,OFFICE PLUG LOADS YEAR,S1 OFFICE RIGHT,127.40,6.9,1370.824,10.760,200.000,0.000,0.200,0.000,0.800,General,0.000,1370.824


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SHW HEATER,0.1514,845000.0,4.465,0.5600


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,S1 OFFICE BACK OFFICE INFILTRATION,OFFICE INFILTATION SCH,S1 OFFICE BACK,203.60,11.0,0.172,8.472E-004,1.237E-003,1.000,1.000,0.000,0.000,0.000
,           2,S1 OFFICE CORE OFFICE INFILTRATION,OFFICE INFILTATION SCH,S1 OFFICE CORE,731.55,39.4,0.620,8.472E-004,N/A,1.000,1.000,0.000,0.000,0.000
,           3,S1 OFFICE FRONT OFFICE INFILTRATION,OFFICE INFILTATION SCH,S1 OFFICE FRONT,203.60,11.0,0.172,8.472E-004,1.237E-003,1.000,1.000,0.000,0.000,0.000
,           4,S1 OFFICE LEFT OFFICE INFILTRATION,OFFICE INFILTATION SCH,S1 OFFICE LEFT,127.40,6.9,0.108,8.472E-004,1.161E-003,1.000,1.000,0.000,0.000,0.000
,           5,S1 OFFICE RIGHT OFFICE INFILTRATION,OFFICE INFILTATION SCH,S1 OFFICE RIGHT,127.40,6.9,0.108,8.472E-004,1.161E-003,1.000,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,S1 ATTIC,Mixing/Well-Stirred
,           2,S1 OFFICE BACK,Mixing/Well-Stirred
,           3,S1 OFFICE CORE,Mixing/Well-Stirred
,           4,S1 OFFICE FRONT,Mixing/Well-Stirred
,           5,S1 OFFICE LEFT,Mixing/Well-Stirred
,           6,S1 OFFICE RIGHT,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,S1 OFFICE BACK,Cooling,13896.37378,13896.37378,1.04245,1.04245,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,31.90000,1.40143E-002,203.60000,10.95368,0.13692,0.00000
,           2,S1 OFFICE BACK,Heating,27884.37744,27884.37744,1.63632,1.63632,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,203.60000,10.95368,0.13692,0.00000
,           3,S1 OFFICE CORE,Cooling,46659.11779,46659.11779,3.50031,3.50031,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,31.90000,1.40143E-002,731.54560,39.35715,0.49196,0.00000
,           4,S1 OFFICE CORE,Heating,84490.63119,84490.63119,4.94766,4.94766,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,731.54560,39.35715,0.49196,0.00000
,           5,S1 OFFICE FRONT,Cooling,14351.91836,14351.91836,1.07662,1.07662,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,31.90000,1.40143E-002,203.60000,10.95368,0.13692,0.00000
,           6,S1 OFFICE FRONT,Heating,28040.06540,28040.06540,1.64553,1.64553,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,203.60000,10.95368,0.13692,0.00000
,           7,S1 OFFICE LEFT,Cooling,9538.44019,9538.44019,0.71546,0.71546,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:20:00,31.69400,1.40143E-002,127.40000,6.85412,8.56765E-002,0.00000
,           8,S1 OFFICE LEFT,Heating,17669.13432,17669.13432,1.03703,1.03703,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,127.40000,6.85412,8.56765E-002,0.00000
,           9,S1 OFFICE RIGHT,Cooling,9187.05106,9187.05106,0.68917,0.68917,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,31.90000,1.40143E-002,127.40000,6.85412,8.56765E-002,0.00000
,          10,S1 OFFICE RIGHT,Heating,17675.50234,17675.50234,1.03741,1.03741,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-15.70000,9.93103E-004,127.40000,6.85412,8.56765E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,OFFICE AIRLOOP,Cooling,Sensible,109068.44,7.02402,7.02402,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,           2,OFFICE AIRLOOP,Heating,Sensible,212476.23,10.30395,10.30395,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Air Flow Rate [m3/s],1.63632
,           2,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Constant Minimum Air Flow Fraction,0.09481
,           3,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Minimum Air Flow Rate [m3/s],0.49090
,           5,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00241
,           6,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 4,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,Coil:Heating:Electric,OFFICE ELEC REHEAT COIL 4,Design Size Nominal Capacity [W],0.00000
,           8,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Air Flow Rate [m3/s],4.94766
,           9,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Constant Minimum Air Flow Fraction,0.11267
,          10,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          11,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Minimum Air Flow Rate [m3/s],1.48430
,          12,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00203
,          13,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 5,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          14,Coil:Heating:Electric,OFFICE ELEC REHEAT COIL 5,Design Size Nominal Capacity [W],0.00000
,          15,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Air Flow Rate [m3/s],1.64553
,          16,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Constant Minimum Air Flow Fraction,0.09428
,          17,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          18,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Minimum Air Flow Rate [m3/s],0.49366
,          19,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00242
,          20,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 2,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          21,Coil:Heating:Electric,OFFICE ELEC REHEAT COIL 2,Design Size Nominal Capacity [W],0.00000
,          22,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Air Flow Rate [m3/s],1.03703
,          23,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Constant Minimum Air Flow Fraction,0.09361
,          24,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          25,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Minimum Air Flow Rate [m3/s],0.31111
,          26,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00244
,          27,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 1,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          28,Coil:Heating:Electric,OFFICE ELEC REHEAT COIL 1,Design Size Nominal Capacity [W],0.00000
,          29,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Air Flow Rate [m3/s],1.03741
,          30,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Constant Minimum Air Flow Fraction,0.09358
,          31,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          32,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Minimum Air Flow Rate [m3/s],0.31122
,          33,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00244
,          34,AirTerminal:SingleDuct:VAV:Reheat,OFFICE TERMINAL 3,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          35,Coil:Heating:Electric,OFFICE ELEC REHEAT COIL 3,Design Size Nominal Capacity [W],0.00000
,          36,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.09118
,          37,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.09118
,          38,AirLoopHVAC,OFFICE AIRLOOP,Sum of Air Terminal Maximum Flow Rates [m3/s],10.30395
,          39,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Heating Design Air Flow Rate [m3/s],10.30395
,          40,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Cooling Design Air Flow Rate [m3/s],7.02402
,          41,AirLoopHVAC,OFFICE AIRLOOP,Adjusted Main Design Air Flow Rate [m3/s],10.30395
,          42,AirLoopHVAC,OFFICE AIRLOOP,User Heating Air Flow Ratio [],0.30000
,          43,AirLoopHVAC,OFFICE AIRLOOP,Calculated Heating Air Flow Ratio [],1.00000
,          44,AirLoopHVAC,OFFICE AIRLOOP,Design Supply Air Flow Rate [m3/s],10.30395
,          45,Controller:OutdoorAir,OFFICE OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.30395
,          46,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Rated Air Flow Rate [m3/s],10.30395
,          47,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],0.207924E+06
,          48,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size High Speed Rated Sensible Heat Ratio,0.76860
,          49,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Rated Air Flow Rate [m3/s],3.43430
,          50,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],69300.95106
,          51,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.76860
,          52,Coil:Heating:Fuel,OFFICE HEATING COIL,Design Size Nominal Capacity [W],92093.57621
,          53,Fan:VariableVolume,OFFICE FAN,Design Size Maximum Flow Rate [m3/s],10.30395
,          54,PlantLoop,SWH LOOP,Maximum Loop Flow Rate [m3/s],0.00001
,          55,PlantLoop,SWH LOOP,Plant Loop Volume [m3],0.00104
,          56,Pump:ConstantSpeed,SWH PUMP,Design Flow Rate [m3/s],0.00001
,          57,Pump:ConstantSpeed,SWH PUMP,Design Power Consumption [W],0.00000
,          58,WaterHeater:Mixed,SHW HEATER,Use Side Design Flow Rate [m3/s],0.00001


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,OFFICE COOLING COIL,N/A,N/A,199646.11,681220.81,11.01,2.88,3.14,3.38,3.43,9.83,10.71,11.54,11.69,11.6366,9.4347,6.3408,2.5125


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2015,12/31/2015,Thursday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,CHRISTMAS DAY,Holiday,InputFile,12/25,1
,           2,COLUMBUS DAY,Holiday,InputFile,10/12,1
,           3,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           4,LABOR DAY,Holiday,InputFile,09/07,1
,           5,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,1
,           6,MEMORIAL DAY,Holiday,InputFile,05/25,1
,           7,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           8,PRESIDENTS DAY,Holiday,InputFile,02/16,1
,           9,THANKSGIVING DAY,Holiday,InputFile,11/26,1
,          10,VETERANS DAY,Holiday,InputFile,11/11,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/08,11/08


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,S1 ATTIC,RunPeriod: RUN PERIOD 1,0.1937114431,0.1987908566,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,S1 OFFICE BACK,RunPeriod: RUN PERIOD 1,5.4749666165E-002,8.9763540237E-002,Pass,Pass,0.1409625861,1.4054310016,Pass,Pass
,           3,S1 OFFICE CORE,RunPeriod: RUN PERIOD 1,5.2558564321E-002,7.4818299201E-002,Pass,Pass,9.9946259799E-002,0.8587962167,Pass,Pass
,           4,S1 OFFICE FRONT,RunPeriod: RUN PERIOD 1,5.9576283641E-002,8.4180548322E-002,Pass,Pass,0.1190149519,1.0237728047,Pass,Pass
,           5,S1 OFFICE LEFT,RunPeriod: RUN PERIOD 1,5.5077420799E-002,8.8951006462E-002,Pass,Pass,0.1414438756,1.4050418537,Pass,Pass
,           6,S1 OFFICE RIGHT,RunPeriod: RUN PERIOD 1,5.4293991823E-002,8.5362953084E-002,Pass,Pass,0.1306573708,1.2721314205,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE BACK
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,562.24,868.43,,641.40,2072.07,10.30,203.60,10.18
,Lights,0.00,5689.90,1376.34,,7066.24,35.11,203.60,34.71
,Equipment,1752.59,1579.12,,0.00,3331.71,16.56,203.60,16.36
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,380.09,,,613.09,993.19,4.94,139.45,7.12
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10515.12,,,10515.12,52.25,203.60,51.65
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-384.9,,,-384.9,-1.9,139.45,-2.8
,Interzone Wall,,-1738.4,,,-1738.4,-8.6,152.08,-11.4
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-2436.8,,,-2436.8,-12.1,203.60,-12.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,205.67,,,,205.67,1.02,13.81,14.89
,Fenestration Solar,,499.80,,,499.80,2.48,13.81,36.19
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2900.59,14592.28,1376.34,1254.49,20123.70,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.22
