Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.02 17:08
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00890
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.04
,Outside Air Flow [m3/s],0.14
,Peak Sensible Load with Sizing Factor [W],13896.37
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],13896.37
,Estimated Instant + Delayed Sensible Load [W],17492.87
,Difference Between Peak and Estimated Sensible Load [W],-3596.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1313
,Airflow per Floor Area [m3/s-m2],0.0051
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0147
,Total Capacity per Floor Area [W/m2],68.2533
,Number of People,11.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-8392.3,,,-3492.9,-11885.2,44.54,139.45,-85.2
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10683.0,,,-10683.0,40.03,203.60,-52.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3280.9,,,-3280.9,12.30,139.45,-23.5
,Interzone Wall,,-1047.4,,,-1047.4,3.92,152.08,-6.9
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1434.32,,,1434.32,-5.4,203.60,7.04
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1222.5,,,,-1222.5,4.58,13.81,-88.5
,Fenestration Solar,,0.00,,,0.00,-0.00,13.81,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-9614.8,-13577.0,0.00,-3492.9,-26684.6,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],46.46
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00722
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.64
,Outside Air Flow [m3/s],0.14
,Peak Sensible Load with Sizing Factor [W],-27884.4
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-27884.4
,Estimated Instant + Delayed Sensible Load [W],-23191.7
,Difference Between Peak and Estimated Sensible Load [W],-4692.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0837
,Airflow per Floor Area [m3/s-m2],0.0080
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-136.957
,Number of People,11.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,2020.14,2368.16,,2304.58,6692.88,10.91,731.55,9.15
,Lights,0.00,16034.05,4945.25,,20979.30,34.20,731.55,28.68
,Equipment,6297.14,4306.15,,0.00,10603.30,17.29,731.55,14.49
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,1365.76,,,2191.27,3557.04,5.80,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,39231.90,,,39231.90,63.96,731.55,53.63
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-10459.1,,,-10459.1,-17.1,342.82,-30.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-9264.9,,,-9264.9,-15.1,731.55,-12.7
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,9683.05,42216.26,4945.25,4495.85,61340.41,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],48.37
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00893
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],3.50
,Outside Air Flow [m3/s],0.49
,Peak Sensible Load with Sizing Factor [W],46659.12
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],46659.12
,Estimated Instant + Delayed Sensible Load [W],51899.31
,Difference Between Peak and Estimated Sensible Load [W],-5240.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1405
,Airflow per Floor Area [m3/s-m2],0.0048
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0157
,Total Capacity per Floor Area [W/m2],63.7816
,Number of People,39.4


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,731.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-30152.9,,,-12277.8,-42430.7,52.36,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-40233.5,,,-40233.5,49.65,731.55,-55.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-2851.1,,,-2851.1,3.52,342.82,-8.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,4482.15,,,4482.15,-5.5,731.55,6.13
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-30152.9,-38602.4,0.00,-12277.8,-81033.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],45.66
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00709
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],4.95
,Outside Air Flow [m3/s],0.49
,Peak Sensible Load with Sizing Factor [W],-84490.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-84490.6
,Estimated Instant + Delayed Sensible Load [W],-68755.3
,Difference Between Peak and Estimated Sensible Load [W],-15735.3


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0994
,Airflow per Floor Area [m3/s-m2],0.0068
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.009
,Total Capacity per Floor Area [W/m2],-115.496
,Number of People,39.4


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,562.24,835.93,,641.40,2039.56,10.03,203.60,10.02
,Lights,0.00,5503.99,1376.34,,6880.33,33.85,203.60,33.79
,Equipment,1752.59,1520.01,,0.00,3272.60,16.10,203.60,16.07
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,376.72,,,614.68,991.40,4.88,139.45,7.11
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10517.59,,,10517.59,51.75,203.60,51.66
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-158.3,,,-158.3,-0.8,139.45,-1.1
,Interzone Wall,,-1992.3,,,-1992.3,-9.8,152.08,-13.1
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-2546.1,,,-2546.1,-12.5,203.60,-12.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,-11.5,,,,-11.5,-0.1,17.04,-0.7
,Fenestration Solar,,1332.34,,,1332.34,6.55,17.04,78.19
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2680.05,15013.18,1376.34,1256.08,20325.65,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:00:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.15
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00889
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.08
,Outside Air Flow [m3/s],0.14
,Peak Sensible Load with Sizing Factor [W],14351.92
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],14351.92
,Estimated Instant + Delayed Sensible Load [W],17693.23
,Difference Between Peak and Estimated Sensible Load [W],-3341.3


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1272
,Airflow per Floor Area [m3/s-m2],0.0053
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0142
,Total Capacity per Floor Area [W/m2],70.4908
,Number of People,11.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-8392.3,,,-3495.2,-11887.5,44.34,139.45,-85.2
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10706.9,,,-10706.9,39.93,203.60,-52.6
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3196.3,,,-3196.3,11.92,139.45,-22.9
,Interzone Wall,,-946.9,,,-946.9,3.53,152.08,-6.2
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1423.44,,,1423.44,-5.3,203.60,6.99
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1498.7,,,,-1498.7,5.59,17.04,-88.0
,Fenestration Solar,,0.00,,,0.00,-0.00,17.04,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-9891.0,-13426.7,0.00,-3495.2,-26813.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],46.48
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00722
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.65
,Outside Air Flow [m3/s],0.14
,Peak Sensible Load with Sizing Factor [W],-28040.1
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-28040.1
,Estimated Instant + Delayed Sensible Load [W],-23317.7
,Difference Between Peak and Estimated Sensible Load [W],-4722.3


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0832
,Airflow per Floor Area [m3/s-m2],0.0081
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-137.721
,Number of People,11.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,351.81,483.91,,401.35,1237.07,9.67,127.40,9.71
,Lights,0.00,3228.89,861.22,,4090.11,31.98,127.40,32.10
,Equipment,1096.66,879.93,,0.00,1976.59,15.45,127.40,15.51
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,240.50,,,386.12,626.62,4.90,92.96,6.74
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,5864.53,,,5864.53,45.85,127.40,46.03
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,31.62,,,31.62,0.25,92.96,0.34
,Interzone Wall,,-1237.6,,,-1237.6,-9.7,105.60,-11.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1523.6,,,-1523.6,-11.9,127.40,-12.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,574.52,,,,574.52,4.49,9.21,62.39
,Fenestration Solar,,1151.71,,,1151.71,9.00,9.21,125.08
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2263.49,8879.34,861.22,787.47,12791.52,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 15:20:00
,Outside  Dry Bulb Temperature [C],31.69
,Outside  Wet Bulb Temperature [C],22.94
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.04
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00887
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.72
,Outside Air Flow [m3/s],0.09
,Peak Sensible Load with Sizing Factor [W],9538.44
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],9538.44
,Estimated Instant + Delayed Sensible Load [W],11142.82
,Difference Between Peak and Estimated Sensible Load [W],-1604.4


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1197
,Airflow per Floor Area [m3/s-m2],0.0056
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0134
,Total Capacity per Floor Area [W/m2],74.8700
,Number of People,6.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-5251.4,,,-2188.8,-7440.2,44.02,92.96,-80.0
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6683.8,,,-6683.8,39.54,127.40,-52.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-2187.1,,,-2187.1,12.94,92.96,-23.5
,Interzone Wall,,-696.3,,,-696.3,4.12,105.60,-6.6
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,913.81,,,913.81,-5.4,127.40,7.17
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-809.3,,,,-809.3,4.79,9.21,-87.9
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-6060.7,-8653.5,0.00,-2188.8,-16903.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],46.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00723
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.04
,Outside Air Flow [m3/s],0.09
,Peak Sensible Load with Sizing Factor [W],-17669.1
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-17669.1
,Estimated Instant + Delayed Sensible Load [W],-14714.2
,Difference Between Peak and Estimated Sensible Load [W],-2954.9


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0826
,Airflow per Floor Area [m3/s-m2],0.0081
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-138.690
,Number of People,6.9


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,351.81,486.78,,401.35,1239.94,9.91,127.40,9.73
,Lights,0.00,3245.48,861.22,,4106.71,32.82,127.40,32.23
,Equipment,1096.66,885.13,,0.00,1981.79,15.84,127.40,15.56
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,237.83,,,385.19,623.02,4.98,92.96,6.70
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6528.78,,,6528.78,52.18,127.40,51.25
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,277.02,,,277.02,2.21,92.96,2.98
,Interzone Wall,,-1217.4,,,-1217.4,-9.7,105.60,-11.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1695.4,,,-1695.4,-13.5,127.40,-13.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,139.54,,,,139.54,1.12,9.21,15.15
,Fenestration Solar,,528.96,,,528.96,4.23,9.21,57.45
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,1825.85,9039.37,861.22,786.54,12512.97,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.11
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00888
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.69
,Outside Air Flow [m3/s],0.09
,Peak Sensible Load with Sizing Factor [W],9187.05
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],9187.05
,Estimated Instant + Delayed Sensible Load [W],10865.21
,Difference Between Peak and Estimated Sensible Load [W],-1678.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1243
,Airflow per Floor Area [m3/s-m2],0.0054
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0139
,Total Capacity per Floor Area [W/m2],72.1119
,Number of People,6.9


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-5251.4,,,-2188.9,-7440.3,44.00,92.96,-80.0
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6683.5,,,-6683.5,39.53,127.40,-52.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-2186.5,,,-2186.5,12.93,92.96,-23.5
,Interzone Wall,,-696.0,,,-696.0,4.12,105.60,-6.6
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,914.17,,,914.17,-5.4,127.40,7.18
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-816.9,,,,-816.9,4.83,9.21,-88.7
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-6068.3,-8651.8,0.00,-2188.9,-16909.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],46.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00723
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.04
,Outside Air Flow [m3/s],0.09
,Peak Sensible Load with Sizing Factor [W],-17675.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-17675.5
,Estimated Instant + Delayed Sensible Load [W],-14720.1
,Difference Between Peak and Estimated Sensible Load [W],-2955.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0826
,Airflow per Floor Area [m3/s-m2],0.0081
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.007
,Total Capacity per Floor Area [W/m2],-138.740
,Number of People,6.9


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,3848.24,5041.03,,4390.08,13279.34,10.47,1393.55,9.53
,Lights,0.00,33687.46,9420.37,,43107.83,34.00,1393.55,30.93
,Equipment,11995.64,9166.38,,0.00,21162.02,16.69,1393.55,15.19
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,2601.61,,,4189.26,6790.88,5.36,464.82,14.61
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,73272.03,,,73272.03,57.80,1393.55,52.58
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-239.8,,,-239.8,-0.2,464.82,-0.5
,Interzone Wall,,-16591.4,,,-16591.4,-13.1,858.17,-19.3
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-17472.2,,,-17472.2,-13.8,1393.55,-12.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,435.60,,,,435.60,0.34,49.27,8.84
,Fenestration Solar,,3034.39,,,3034.39,2.39,49.27,61.59
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,18881.09,89897.90,9420.37,8579.34,126778.69,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.11
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00888
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],7.02
,Outside Air Flow [m3/s],0.94
,Peak Sensible Load with Sizing Factor [W],93632.90
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],93632.90
,Estimated Instant + Delayed Sensible Load [W],108778.98
,Difference Between Peak and Estimated Sensible Load [W],-15146.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1334
,Airflow per Floor Area [m3/s-m2],0.0050
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0149
,Total Capacity per Floor Area [W/m2],67.1904
,Number of People,75.0


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-57440.3,,,-23643.6,-81083.9,48.17,464.82,-174.4
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-74990.7,,,-74990.7,44.55,1393.55,-53.8
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-10850.9,,,-10850.9,6.45,464.82,-23.3
,Interzone Wall,,-6237.7,,,-6237.7,3.71,858.17,-7.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,9167.89,,,9167.89,-5.4,1393.55,6.58
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4347.4,,,,-4347.4,2.58,49.27,-88.2
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-61787.7,-82911.4,0.00,-23643.6,-168342.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.10
,Zone Relative Humidity [%],46.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00723
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],10.30
,Outside Air Flow [m3/s],0.94
,Peak Sensible Load with Sizing Factor [W],-175759.7
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-175759.7
,Estimated Instant + Delayed Sensible Load [W],-144699.1
,Difference Between Peak and Estimated Sensible Load [W],-31060.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0910
,Airflow per Floor Area [m3/s-m2],0.0074
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.008
,Total Capacity per Floor Area [W/m2],-126.124
,Number of People,75.0


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,3848.24,5028.96,,4390.08,13267.28,10.44,1393.55,9.52
,Lights,0.00,33606.29,9420.37,,43026.66,33.85,1393.55,30.88
,Equipment,11995.64,9144.44,,0.00,21140.08,16.63,1393.55,15.17
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,2550.92,,,4189.65,6740.57,5.30,464.82,14.50
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,73993.02,,,73993.02,58.21,1393.55,53.10
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-322.5,,,-322.5,-0.3,464.82,-0.7
,Interzone Wall,,-16607.0,,,-16607.0,-13.1,858.17,-19.4
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-17448.8,,,-17448.8,-13.7,1393.55,-12.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,350.86,,,,350.86,0.28,49.27,7.12
,Fenestration Solar,,2969.62,,,2969.62,2.34,49.27,60.27
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,18745.66,90364.05,9420.37,8579.72,127109.80,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 13:50:00
,Outside  Dry Bulb Temperature [C],31.81
,Outside  Wet Bulb Temperature [C],22.98
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.89
,Zone Relative Humidity [%],48.11
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00888
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],7.02
,Outside Air Flow [m3/s],0.94
,Peak Sensible Load with Sizing Factor [W],93632.90
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],93632.90
,Estimated Instant + Delayed Sensible Load [W],109109.71
,Difference Between Peak and Estimated Sensible Load [W],-15476.8


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.1334
,Airflow per Floor Area [m3/s-m2],0.0050
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0149
,Total Capacity per Floor Area [W/m2],67.1904
,Number of People,75.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-50206.5,,,-20694.8,-70901.3,55.17,464.82,-152.5
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-63731.6,,,-63731.6,49.59,1393.55,-45.7
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-6806.6,,,-6806.6,5.30,464.82,-14.6
,Interzone Wall,,181.39,,,181.39,-0.1,858.17,0.21
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,16621.68,,,16621.68,-12.9,1393.55,11.93
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-3889.3,,,,-3889.3,3.03,49.27,-78.9
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-54095.8,-53735.1,0.00,-20694.8,-128525.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],19.74
,Zone Relative Humidity [%],48.14
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00688
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],10.30
,Outside Air Flow [m3/s],0.94
,Peak Sensible Load with Sizing Factor [W],-175759.7
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-175759.7
,Estimated Instant + Delayed Sensible Load [W],-107830.9
,Difference Between Peak and Estimated Sensible Load [W],-67928.8


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0910
,Airflow per Floor Area [m3/s-m2],0.0074
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.008
,Total Capacity per Floor Area [W/m2],-126.124
,Number of People,75.0


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,27.79,27.79,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,27.79,27.79,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,18.65,18.65,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,18.65,18.65,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,139.45,125.63,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,203.60,203.60,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,731.55,731.55,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,139.45,122.41,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,203.60,203.60,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,92.96,83.76,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,127.40,127.40,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.568,0.621,92.96,83.76,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,127.40,127.40,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,3.354,0.385,0.305,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,3.354,0.385,0.305,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,49.27,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,13.81,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,35.46,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,16.9000,203.60,3440.84,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,7770.77
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,16.9000,731.55,12363.12,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,27920.79
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,16.9000,203.60,3440.84,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,7770.77
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,16.9000,127.40,2153.06,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,4862.46
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,16.9000,127.40,2153.06,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,4862.46
,Interior Lighting Total,,16.9000,1393.55,23550.92,,,,,,,,53187.25


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,7693.13,AstronomicalClock,-,,83.69,83.69,33571.56
,Exterior Lighting Total,7693.13,,,,,,33571.56


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,207923.65,159810.15,48113.49,0.77,3.39,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,199646.1,2.88,9.83,N/A,11.01
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,,0.00,1.00
,OFFICE HEATING COIL,Coil:Heating:Fuel,,92093.58,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,622.00,10.30,11868.62,1151.85,1.00,1.08,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.78,4.47,0.56


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,199646.11,2.88,9.83,11.01,11.6366,3.14,10.71,9.4347,3.38,11.54,6.3408,3.43,11.69,2.5125
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

