Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.02 17:08
,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,13896.37,13896.37,68.25,1.042,1.042,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,23.89,23.89,0.00890,31.90,0.01401,0.137,0.00
,S1 OFFICE CORE,46659.12,46659.12,63.78,3.500,3.500,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,23.89,23.88,0.00893,31.90,0.01401,0.492,0.00
,S1 OFFICE FRONT,14351.92,14351.92,70.49,1.077,1.077,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,23.89,23.89,0.00889,31.90,0.01401,0.137,0.00
,S1 OFFICE LEFT,9538.44,9538.44,74.87,0.715,0.715,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:20:00,23.89,23.89,0.00887,31.69,0.01401,0.086,0.00
,S1 OFFICE RIGHT,9187.05,9187.05,72.11,0.689,0.689,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,23.89,23.89,0.00888,31.90,0.01401,0.086,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,27884.38,27884.38,136.96,1.636,1.636,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00722,-15.70,0.00099,0.137,0.00
,S1 OFFICE CORE,84490.63,84490.63,115.50,4.948,4.948,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00709,-15.70,0.00099,0.492,0.00
,S1 OFFICE FRONT,28040.07,28040.07,137.72,1.646,1.646,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00722,-15.70,0.00099,0.137,0.00
,S1 OFFICE LEFT,17669.13,17669.13,138.69,1.037,1.037,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00723,-15.70,0.00099,0.086,0.00
,S1 OFFICE RIGHT,17675.50,17675.50,138.74,1.037,1.037,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.10,0.00723,-15.70,0.00099,0.086,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,7.02,7.02,10.30,10.30,7.0240,10.3039,10.3039,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.636323,35.00,19.36,0.00800000,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722084,45.3615,27884.38,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,4.947661,35.00,19.36,0.00800000,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00709494,44.5839,84490.63,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.645527,35.00,19.36,0.00800000,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722486,45.3865,28040.07,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.037029,35.00,19.36,0.00800000,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722908,45.4122,17669.13,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.037406,35.00,19.36,0.00800000,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.10,0.00722934,45.4138,17675.50,0.00,-999.00,-999.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,207923.646,159810.153,10.303945,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,214877.01,181306.82,10.303945,25.92,17.69,0.00958827,11.82,11.48,0.00850000,31.88,0.01401426,22.71,9.0952,23.89,0.00890682,47.1143,93632.90,0.00,207903.36,158627.17
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE AIRLOOP,92093.576,92093.576,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,92093.58,64685.06,3.091184,17.55,11.93,0.00660158,35.00,19.36,0.00800000,-15.70,0.00099310,-15.70,30.3172,21.10,0.00716271,45.0026,175759.71,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},S1 OFFICE BACK,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.92412772,1.636323,35.00,19.36,0.00800000,55697.4,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722084,21.10,0.00722084,45.3615,27884.38,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},S1 OFFICE CORE,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,5.81787831,4.947661,35.00,19.36,0.00800000,55697.4,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.88,0.00709494,21.10,0.00709494,44.5839,84490.63,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},S1 OFFICE FRONT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.93494943,1.645527,35.00,19.36,0.00800000,55697.4,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722486,21.10,0.00722486,45.3865,28040.07,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},S1 OFFICE LEFT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.21942632,1.037029,35.00,19.36,0.00800000,55697.4,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722908,21.10,0.00722908,45.4122,17669.13,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},S1 OFFICE RIGHT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.21986942,1.037406,35.00,19.36,0.00800000,55697.4,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.87,0.00722934,21.10,0.00722934,45.4138,17675.50,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,207923.646,159810.153,10.303945,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.6641,1004.8586,1.1759,OFFICE FAN,Fan:VariableVolume,10.303945,12.11625122,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:20:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:10:00,214877.01,181306.82,0.9676,12.11625122,10.303945,25.92,17.69,0.00958827,50486.4,11.82,11.48,0.00850000,33321.9,-999.0,-999.00,-999.00,-999.00,11868.618,203008.39,31.88,0.01401426,22.71,0.93715942,9.0952,25.00,0.00890682,23.89,0.00890682,47.1143,93632.90,0.00,207903.36,158627.17,11.63655078,26.67,19.44,0.01117891,55307.7,13.34,13.31,0.00951861,37441.3
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,92093.576,92093.576,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,OFFICE FAN,Fan:VariableVolume,10.303945,12.11625122,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,92093.58,64685.06,1.0000,3.63487537,3.091184,17.55,11.93,0.00660158,34358.8,35.00,19.36,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,92093.58,-15.70,0.00099310,-15.70,0.93715942,30.3172,20.87,0.00716271,21.10,0.00716271,45.0026,175759.71,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.012500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4583.17,5402.00,4178.67
,S1 OFFICE CORE,4591.67,5317.33,4093.33
,S1 OFFICE FRONT,4522.83,5327.50,4057.50
,S1 OFFICE LEFT,4564.50,5325.00,4083.17
,S1 OFFICE RIGHT,4536.17,5319.17,4054.17
,S1 ATTIC,0.00,0.00,0.00
,Facility,4724.50,5402.50,4182.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,5533.67,0.00,4053.83,0.00
,S1 OFFICE CORE,5461.17,0.00,3994.67,0.00
,S1 OFFICE FRONT,5357.00,0.00,3923.50,0.00
,S1 OFFICE LEFT,5402.33,0.00,3958.50,0.00
,S1 OFFICE RIGHT,5378.67,0.00,3929.83,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,5561.33,0.00,4073.50,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,5.67,10.95,620.98,0.352,0.389,0.000,0.000
,S1 OFFICE CORE,20.36,39.36,2231.21,0.301,0.389,0.000,0.000
,S1 OFFICE FRONT,5.67,10.95,620.98,0.357,0.389,0.000,0.000
,S1 OFFICE LEFT,3.55,6.85,388.57,0.360,0.389,0.000,0.000
,S1 OFFICE RIGHT,3.55,6.85,388.57,0.360,0.389,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,5.67,10.95,620.98,0.040,0.000,0.000,0.000
,S1 OFFICE CORE,20.36,39.36,2231.21,0.033,0.000,0.000,0.000
,S1 OFFICE FRONT,5.67,10.95,620.98,0.040,0.000,0.000,0.000
,S1 OFFICE LEFT,3.55,6.85,388.57,0.040,0.000,0.000,0.000
,S1 OFFICE RIGHT,3.55,6.85,388.57,0.040,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,Electricity:Building,96119.87,1927.27,01-JAN-00:10,28803.19,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,General:InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,50458.39,1011.73,01-JAN-00:10,15120.32,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,27920.89,618.16,01-JAN-00:10,8036.03,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,General:InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,22537.50,393.57,01-JAN-00:10,7084.29,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,ElectricityPurchased:Facility,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,ElectricityPurchased:Plant,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,Cogeneration:ElectricityPurchased,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,ElectricityNet:Plant,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,Cogeneration:ElectricityNet,175994.76,1927.27,08-MAR-17:10,71377.39,17-JUL-14:50
,Electricity:HVAC,46303.33,0.00,01-JAN-00:10,42574.20,17-JUL-14:50
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity,6597.15,0.00,01-JAN-00:10,2989.84,17-JUL-13:30
,General:Fans:Electricity,6597.15,0.00,01-JAN-00:10,2989.84,17-JUL-13:30
,ExteriorLights:Electricity,33571.56,0.00,01-JAN-07:30,7693.13,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,33571.56,0.00,01-JAN-07:30,7693.13,01-JAN-00:10
,Cooling:Electricity,39706.18,0.00,01-JAN-00:10,39756.87,17-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,27229.36,20.00,01-JAN-00:10,66602.11,08-JAN-08:10
,Gas:Plant,5481.44,20.00,01-JAN-00:10,2688.10,27-JAN-12:20
,WaterSystems:Gas,5481.44,20.00,01-JAN-00:10,2688.10,27-JAN-12:20
,Water Heater:WaterSystems:Gas,5481.44,20.00,01-JAN-00:10,2688.10,27-JAN-12:20
,Gas:HVAC,21747.92,0.00,01-JAN-00:10,63915.04,08-JAN-08:10
,Heating:Gas,21747.92,0.00,01-JAN-00:10,63915.04,08-JAN-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,PlantLoopHeatingDemand:Plant,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,277963.85,34.58,16-AUG-17:10,211386.97,04-AUG-13:50
,EnergyTransfer:Building,118090.10,0.00,01-JAN-18:10,79910.71,17-JUL-13:30
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,14636.25,0.00,01-JAN-18:10,47442.58,08-JAN-05:10
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,103453.85,0.00,01-JAN-00:10,79910.71,17-JUL-13:30
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,18183.41,0.00,01-JAN-18:10,12047.01,17-JUL-13:30
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,2585.12,0.00,01-JAN-18:10,7692.92,08-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,15598.29,0.00,01-JAN-00:10,12047.01,17-JUL-13:30
,EnergyTransfer:Zone:S1 OFFICE CORE,57104.60,0.00,01-JAN-18:10,39419.90,17-JUL-13:30
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,6725.42,0.00,01-JAN-18:10,22780.86,08-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,50379.17,0.00,01-JAN-00:10,39419.90,17-JUL-13:30
,EnergyTransfer:Zone:S1 OFFICE FRONT,18887.54,0.00,01-JAN-18:10,12541.60,17-JUL-13:30
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,2196.41,0.00,01-JAN-18:10,7367.23,08-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,16691.13,0.00,01-JAN-00:10,12541.60,17-JUL-13:30
,EnergyTransfer:Zone:S1 OFFICE LEFT,11931.14,0.00,01-JAN-18:10,8197.53,17-JUL-14:40
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,1569.34,0.00,01-JAN-18:10,4796.75,08-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,10361.80,0.00,01-JAN-00:10,8197.53,17-JUL-14:40
,EnergyTransfer:Zone:S1 OFFICE RIGHT,11983.42,0.00,01-JAN-18:10,7979.82,17-JUL-13:30
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,1559.96,0.00,01-JAN-18:10,4804.83,08-JAN-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,10423.46,0.00,01-JAN-00:10,7979.82,17-JUL-13:30
,EnergyTransfer:Plant,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,General:WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-00:20,756.03,13-FEB-12:10
,EnergyTransfer:HVAC,158173.10,0.00,01-JAN-00:10,133233.17,04-AUG-13:50
,HeatingCoils:EnergyTransfer,17398.34,0.00,01-JAN-00:10,51132.04,08-JAN-08:10
,CoolingCoils:EnergyTransfer,140774.76,0.00,01-JAN-00:10,133233.17,04-AUG-13:50


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,2418.679,-15600.36,0.000,0.000,1973.931,7770.799,6272.520,1114.316,0.000,318.027,3040.632,0.000,-1795.05,0.000,-5513.49,-0.20
,S1 OFFICE CORE,0.000,0.000,6127.504,-50386.84,0.000,0.000,7092.438,27920.894,22537.498,0.000,0.000,1098.230,5865.483,0.000,0.000,0.000,-20255.21,-0.24
,S1 OFFICE FRONT,0.000,0.000,2030.049,-16693.26,0.000,0.000,1973.931,7770.799,6272.520,4374.223,0.000,293.897,1770.035,0.000,-2071.13,0.000,-5721.06,-0.47
,S1 OFFICE LEFT,0.000,0.000,1465.215,-10363.10,0.000,0.000,1235.161,4862.475,3924.946,1902.820,0.000,181.682,1485.543,0.000,-1159.70,0.000,-3535.05,-0.23
,S1 OFFICE RIGHT,0.000,0.000,1455.831,-10424.76,0.000,0.000,1235.161,4862.475,3924.946,1967.242,0.000,179.969,1472.266,0.000,-1147.53,0.000,-3525.60,-0.10
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,13497.278,-103468.31,0.000,0.000,13510.621,53187.442,42932.432,9358.601,0.000,2071.806,13633.959,0.000,-6173.42,0.000,-38550.41,-1.24


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,17-JUL-13:30,0.00,0.00,0.00,-12046.82,0.00,0.00,763.03,2236.55,1971.66,965.37,0.00,462.36,5647.85,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE CORE,17-JUL-13:30,0.00,0.00,0.00,-39418.85,0.00,0.00,2741.62,8036.03,7084.29,0.00,0.00,1661.36,19895.55,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,17-JUL-13:30,0.00,0.00,0.00,-12541.42,0.00,0.00,763.03,2236.55,1971.66,1697.24,0.00,462.36,5410.58,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,17-JUL-14:40,0.00,0.00,0.00,-8197.54,0.00,0.00,477.46,1399.49,1233.74,1900.58,0.00,301.23,2885.05,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,17-JUL-13:30,0.00,0.00,0.00,-7979.71,0.00,0.00,477.46,1399.49,1233.74,645.62,0.00,289.31,3934.08,0.00,-0.00,0.00,0.00,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,17-JUL-13:30,0.00,0.00,0.00,-79909.01,0.00,0.00,5222.61,15308.10,13495.10,4389.34,0.00,3164.70,38329.17,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,08-JAN-05:02,0.00,0.00,8169.26,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-723.47,0.00,-4989.02,-3019.92
,S1 OFFICE CORE,08-JAN-05:02,0.00,0.00,24012.93,-0.00,0.00,0.00,0.00,1236.31,787.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-18270.76,-7765.63
,S1 OFFICE FRONT,08-JAN-05:02,0.00,0.00,7808.16,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-915.58,0.00,-5159.55,-2296.19
,S1 OFFICE LEFT,08-JAN-05:02,0.00,0.00,5090.17,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-482.52,0.00,-3158.06,-1801.98
,S1 OFFICE RIGHT,08-JAN-05:02,0.00,0.00,5099.25,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-488.35,0.00,-3155.05,-1808.23
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,08-JAN-05:02,0.00,0.00,50179.77,0.00,0.00,0.00,0.00,2355.09,1499.46,0.00,0.00,0.00,0.00,0.00,-2609.92,0.00,-34732.44,-16691.96


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,10.3039,0.0000,74.9728,1.0000,0.9372,7.0240,1.0000,1.0000,0.9372,0.1334,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,3.0912,0.0000,74.9728,1.0000,0.9372,3.0912,0.0937,1.0000,0.9372,0.3032,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.012500,10.9537,0.000000,203.60,0.1369,1.0000,0.1369,1.000,0.1369
,S1 OFFICE CORE,OFFICE AIRLOOP,0.012500,39.3572,0.000000,731.55,0.4920,1.0000,0.4920,1.000,0.4920
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.012500,10.9537,0.000000,203.60,0.1369,1.0000,0.1369,1.000,0.1369
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.012500,6.8541,0.000000,127.40,0.0857,1.0000,0.0857,1.000,0.0857
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.012500,6.8541,0.000000,127.40,0.0857,1.0000,0.0857,1.000,0.0857


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.012500,74.97,0.000000,1393.5456,0.9372,0.9372,0.9372


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6363,1.6363,0.4909,0.1369,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.9477,4.9477,1.4843,0.4920,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6455,1.6455,0.4937,0.1369,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0370,1.0370,0.3111,0.0857,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0374,1.0374,0.3112,0.0857,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,10.3039,7.0240,10.3039,3.0912,0.9372,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4909,0.4909,0.4909,0.1369,0.0837,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4843,1.4843,1.4843,0.4920,0.0994,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4937,0.4937,0.4937,0.1369,0.0832,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3111,0.3111,0.3111,0.0857,0.0826,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3112,0.3112,0.3112,0.0857,0.0826,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,3.0912,3.0912,3.0912,3.0912,0.9372,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],1393.55
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,203.60,203.60,0.00,113.98
,S1 OFFICE CORE,731.55,731.55,0.00,113.98
,S1 OFFICE FRONT,203.60,203.60,0.00,113.98
,S1 OFFICE LEFT,127.40,127.40,0.00,113.98
,S1 OFFICE RIGHT,127.40,127.40,0.00,113.98
,S1 ATTIC,1486.43,0.00,1486.43,0.00
,Totals,1393.55,1393.55,1486.43,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,4073.50
,Number of hours cooling loads not met,0.00
,Number of hours not met,4073.50


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.077,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.757,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,21747.92,63915.04,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,39706.18,39756.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,53187.44,15308.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,33571.56,7693.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,42932.43,13495.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,6597.15,2989.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,5481.44,2688.10,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,42932.43,175994.76
,Natural Gas,0.00,27229.36
,Total,42932.43,203224.12
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,3308.01,13560.65
,Natural Gas,0.00,703.77
,Other,,0.00
,Total,3308.01,14264.42
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),38.17
,Space Heating,0.00
,Space Cooling,28.49
,Fans (All),4.73
,Service Water Heating,0.00
,Receptacle Equipment,30.81
,Miscellaneous (All),126.29
,Subtotal,126.29


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,15.61
,Service Water Heating,3.93
,Miscellaneous (All),19.54
,Subtotal,19.54


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.17
,Space Heating,10.70
,Space Cooling,19.54
,Fans (All),3.25
,Service Water Heating,2.70
,Receptacle Equipment,21.13
,Miscellaneous,16.52


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
