Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.02 17:08
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,51.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,144.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,494.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1097.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1848.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2573.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3163.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2668.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1983.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1022.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,497.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,53.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,15598.28,,,,,,,
,Minimum of Months,51.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3163.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,280.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,625.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1817.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,3634.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,5895.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,8065.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,9959.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,8405.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,6271.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,3395.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1724.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,304.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,50379.13,,,,,,,
,Minimum of Months,280.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9959.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,100.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,197.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,606.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1184.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1913.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2624.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3256.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2789.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2142.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1199.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,583.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,92.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,16691.11,,,,,,,
,Minimum of Months,92.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3256.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,37.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,98.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,337.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,738.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1233.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1699.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2099.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1762.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1310.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,681.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,325.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,36.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,10361.79,,,,,,,
,Minimum of Months,36.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2099.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,35.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,96.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,342.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,741.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1244.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1716.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2105.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1768.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1320.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,690.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,325.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,35.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,10423.45,,,,,,,
,Minimum of Months,35.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2105.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,837.45,0.00,0.00
,February,488.08,0.00,0.00
,March,173.87,0.00,0.00
,April,57.99,0.00,0.00
,May,14.51,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,13.42,0.00,0.00
,October,25.85,0.00,0.00
,November,230.14,0.00,0.00
,December,703.30,0.00,0.00
,,,,
,Annual Sum or Average,2585.11,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,837.45,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,2170.05,0.00,0.00
,February,1239.69,0.00,0.00
,March,466.89,0.00,0.00
,April,164.38,0.00,0.00
,May,52.13,0.00,0.00
,June,46.73,0.00,0.00
,July,48.17,0.00,0.00
,August,50.65,0.00,0.00
,September,48.22,0.00,0.00
,October,80.94,0.00,0.00
,November,572.53,0.00,0.00
,December,1785.04,0.00,0.00
,,,,
,Annual Sum or Average,6725.42,,
,Minimum of Months,46.73,0.00,0.00
,Maximum of Months,2170.05,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,725.16,0.00,0.00
,February,400.33,0.00,0.00
,March,147.19,0.00,0.00
,April,55.26,0.00,0.00
,May,14.51,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,13.42,0.00,0.00
,October,21.23,0.00,0.00
,November,187.50,0.00,0.00
,December,591.31,0.00,0.00
,,,,
,Annual Sum or Average,2196.41,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,725.16,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,513.46,0.00,0.00
,February,292.49,0.00,0.00
,March,100.40,0.00,0.00
,April,34.44,0.00,0.00
,May,9.08,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,8.40,0.00,0.00
,October,14.40,0.00,0.00
,November,139.78,0.00,0.00
,December,431.55,0.00,0.00
,,,,
,Annual Sum or Average,1569.34,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,513.46,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,513.34,0.00,0.00
,February,291.44,0.00,0.00
,March,98.37,0.00,0.00
,April,33.23,0.00,0.00
,May,9.08,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,8.40,0.00,0.00
,October,14.43,0.00,0.00
,November,138.18,0.00,0.00
,December,428.13,0.00,0.00
,,,,
,Annual Sum or Average,1559.96,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,513.34,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,11938.23,41670.54,21-JAN-16:00,8453.91,66602.11,08-JAN-08:09
,February,10954.32,36628.64,23-FEB-12:09,4707.67,62372.40,06-FEB-08:20
,March,12758.54,41118.91,27-MAR-14:00,1747.46,30361.72,18-MAR-07:10
,April,13886.87,52897.36,17-APR-14:30,787.66,20289.51,06-APR-04:10
,May,14927.27,54545.88,05-MAY-13:00,428.54,2687.26,08-MAY-11:30
,June,17380.91,67687.87,08-JUN-12:00,376.94,2686.91,05-JUN-11:00
,July,20297.98,71377.39,17-JUL-14:50,356.53,2686.73,02-JUL-11:30
,August,18368.32,69061.37,04-AUG-13:50,358.75,2686.72,06-AUG-11:20
,September,16350.18,50752.38,04-SEP-14:09,374.72,2686.77,29-SEP-11:00
,October,14190.71,44134.68,21-OCT-13:00,483.52,10379.39,08-OCT-05:40
,November,12417.65,45764.22,09-NOV-16:40,2186.03,32812.48,27-NOV-05:10
,December,12523.66,40684.83,07-DEC-16:19,6967.63,53595.04,29-DEC-08:09
,,,,,,,
,Annual Sum or Average,175994.62,,,27229.34,,
,Minimum of Months,10954.32,36628.64,,356.53,2686.72,
,Maximum of Months,20297.98,71377.39,,8453.91,66602.11,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4314.53,3501.66,3466.74,0.00,539.50,0.00,0.00,115.80,0.00,0.00,0.00,0.00,0.00
,February,4029.56,2928.52,3249.32,0.00,492.50,0.00,0.00,254.42,0.00,0.00,0.00,0.00,0.00
,March,4601.85,2919.54,3721.65,0.00,550.74,0.00,0.00,964.76,0.00,0.00,0.00,0.00,0.00
,April,4573.59,2498.99,3703.65,0.00,539.81,0.00,0.00,2570.83,0.00,0.00,0.00,0.00,0.00
,May,4314.53,2295.12,3466.74,0.00,545.46,0.00,0.00,4305.41,0.00,0.00,0.00,0.00,0.00
,June,4573.59,2088.68,3703.65,0.00,560.12,0.00,0.00,6454.86,0.00,0.00,0.00,0.00,0.00
,July,4726.67,2207.93,3837.11,0.00,644.81,0.00,0.00,8881.47,0.00,0.00,0.00,0.00,0.00
,August,4477.03,2454.11,3606.19,0.00,575.14,0.00,0.00,7255.85,0.00,0.00,0.00,0.00,0.00
,September,4411.09,2684.90,3564.20,0.00,533.62,0.00,0.00,5156.36,0.00,0.00,0.00,0.00,0.00
,October,4477.03,3110.59,3606.19,0.00,545.63,0.00,0.00,2451.27,0.00,0.00,0.00,0.00,0.00
,November,4086.08,3301.63,3285.31,0.00,519.06,0.00,0.00,1225.56,0.00,0.00,0.00,0.00,0.00
,December,4601.85,3579.87,3721.65,0.00,550.74,0.00,0.00,69.55,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,53187.40,33571.54,42932.40,,6597.14,0.00,0.00,39706.14,,,,,
,Minimum of Months,4029.56,2088.68,3249.32,0.00,492.50,0.00,0.00,69.55,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4726.67,3579.87,3837.11,0.00,644.81,0.00,0.00,8881.47,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,7878.67,0.00,575.24,0.00,0.00
,February,0.00,0.00,4189.41,0.00,518.25,0.00,0.00
,March,0.00,0.00,1209.56,0.00,537.90,0.00,0.00
,April,0.00,0.00,310.25,0.00,477.41,0.00,0.00
,May,0.00,0.00,0.00,0.00,428.54,0.00,0.00
,June,0.00,0.00,0.00,0.00,376.94,0.00,0.00
,July,0.00,0.00,0.00,0.00,356.53,0.00,0.00
,August,0.00,0.00,0.00,0.00,358.75,0.00,0.00
,September,0.00,0.00,0.00,0.00,374.72,0.00,0.00
,October,0.00,0.00,42.99,0.00,440.53,0.00,0.00
,November,0.00,0.00,1716.64,0.00,469.39,0.00,0.00
,December,0.00,0.00,6400.39,0.00,567.23,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,21747.91,,5481.43,,
,Minimum of Months,0.00,0.00,0.00,0.00,356.53,0.00,0.00
,Maximum of Months,0.00,0.00,7878.67,0.00,575.24,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,15308.10,02-JAN-08:09,7693.13,01-JAN-00:10,13495.10,02-JAN-08:09,0.00,1021.78,01-JAN-05:10,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,15308.10,02-FEB-08:09,7693.13,01-FEB-00:10,13495.10,02-FEB-08:09,0.00,1021.78,01-FEB-05:10,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,15308.10,02-MAR-08:09,7693.13,01-MAR-00:10,13495.10,02-MAR-08:09,0.00,1021.78,01-MAR-05:10,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,15308.10,01-APR-07:10,7693.13,01-APR-00:10,13495.10,01-APR-07:10,0.00,1542.70,17-APR-14:39,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,15308.10,01-MAY-07:10,7693.13,01-MAY-00:10,13495.10,01-MAY-07:10,0.00,1651.96,05-MAY-14:09,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,15308.10,01-JUN-07:10,7693.13,01-JUN-00:10,13495.10,01-JUN-07:10,0.00,2370.37,08-JUN-13:39,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,15308.10,01-JUL-07:10,7693.13,01-JUL-00:10,13495.10,01-JUL-07:10,0.00,2989.84,17-JUL-13:30,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,15308.10,03-AUG-07:10,7693.13,01-AUG-00:10,13495.10,03-AUG-07:10,0.00,2821.20,04-AUG-13:50,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,15308.10,01-SEP-07:10,7693.13,01-SEP-00:10,13495.10,01-SEP-07:10,0.00,1298.57,04-SEP-13:50,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,15308.10,01-OCT-07:10,7693.13,01-OCT-00:10,13495.10,01-OCT-07:10,0.00,1021.78,01-OCT-04:10,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,15308.10,02-NOV-07:10,7693.13,01-NOV-00:10,13495.10,02-NOV-07:10,0.00,1021.78,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,15308.10,01-DEC-08:09,7693.13,01-DEC-00:10,13495.10,01-DEC-08:09,0.00,1021.78,01-DEC-05:10,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,15308.10,,7693.13,,13495.10,,0.00,1021.78,,0.00,,0.00,
,Maximum of Months,15308.10,,7693.13,,13495.10,,0.00,2989.84,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4314.04,21-JAN-17:10,0.00,0.00,0.00,0.00,0.00
,February,6803.67,23-FEB-12:09,0.00,0.00,0.00,0.00,0.00
,March,11293.94,27-MAR-14:00,0.00,0.00,0.00,0.00,0.00
,April,22566.48,17-APR-14:20,0.00,0.00,0.00,0.00,0.00
,May,24097.42,05-MAY-13:00,0.00,0.00,0.00,0.00,0.00
,June,36719.89,08-JUN-12:00,0.00,0.00,0.00,0.00,0.00
,July,39756.87,17-JUL-14:00,0.00,0.00,0.00,0.00,0.00
,August,37436.98,04-AUG-13:50,0.00,0.00,0.00,0.00,0.00
,September,20663.15,04-SEP-14:09,0.00,0.00,0.00,0.00,0.00
,October,14309.71,21-OCT-13:00,0.00,0.00,0.00,0.00,0.00
,November,12651.21,02-NOV-13:39,0.00,0.00,0.00,0.00,0.00
,December,4156.21,07-DEC-12:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,4156.21,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,39756.87,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,41670.54,21-JAN-16:00,15308.10,13495.10,7693.13,0.00,1021.78,0.00,0.00,4152.43,0.00
,February,36628.64,23-FEB-12:09,15308.10,13495.10,0.00,0.00,1021.78,0.00,0.00,6803.67,0.00
,March,41118.91,27-MAR-14:00,15308.10,13495.10,0.00,0.00,1021.78,0.00,0.00,11293.94,0.00
,April,52897.36,17-APR-14:30,15308.10,13495.10,0.00,0.00,1539.51,0.00,0.00,22554.66,0.00
,May,54545.88,05-MAY-13:00,15308.10,13495.10,0.00,0.00,1645.26,0.00,0.00,24097.42,0.00
,June,67687.87,08-JUN-12:00,15308.10,13495.10,0.00,0.00,2164.79,0.00,0.00,36719.89,0.00
,July,71377.39,17-JUL-14:50,15308.10,13495.10,0.00,0.00,2829.22,0.00,0.00,39744.98,0.00
,August,69061.37,04-AUG-13:50,15308.10,13495.10,0.00,0.00,2821.20,0.00,0.00,37436.98,0.00
,September,50752.38,04-SEP-14:09,15308.10,13495.10,0.00,0.00,1286.04,0.00,0.00,20663.15,0.00
,October,44134.68,21-OCT-13:00,15308.10,13495.10,0.00,0.00,1021.78,0.00,0.00,14309.71,0.00
,November,45764.22,09-NOV-16:40,15308.10,13495.10,7693.13,0.00,1021.78,0.00,0.00,8246.11,0.00
,December,40684.83,07-DEC-16:19,15308.10,13495.10,7693.13,0.00,1021.78,0.00,0.00,3166.72,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,36628.64,,15308.10,13495.10,0.00,0.00,1021.78,0.00,0.00,3166.72,0.00
,Maximum of Months,71377.39,,15308.10,13495.10,7693.13,0.00,2829.22,0.00,0.00,39744.98,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,63915.04,08-JAN-08:09,0.00,2688.10,27-JAN-12:20,0.00
,February,0.00,0.00,61859.77,06-FEB-08:09,0.00,2687.98,05-FEB-12:00,0.00
,March,0.00,0.00,27674.96,18-MAR-07:10,0.00,2687.73,02-MAR-12:20,0.00
,April,0.00,0.00,17603.68,06-APR-04:10,0.00,2687.62,01-APR-11:50,0.00
,May,0.00,0.00,0.00,01-MAY-00:10,0.00,2687.26,08-MAY-11:30,0.00
,June,0.00,0.00,0.00,01-JUN-00:10,0.00,2686.91,05-JUN-11:00,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2686.73,02-JUL-11:30,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,2686.72,06-AUG-11:20,0.00
,September,0.00,0.00,0.00,01-SEP-00:10,0.00,2686.77,29-SEP-11:00,0.00
,October,0.00,0.00,7983.67,08-OCT-05:00,0.00,2687.06,19-OCT-11:09,0.00
,November,0.00,0.00,31617.51,30-NOV-05:10,0.00,2687.52,25-NOV-13:39,0.00
,December,0.00,0.00,50907.88,29-DEC-08:09,0.00,2687.72,18-DEC-12:09,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2686.72,,0.00
,Maximum of Months,0.00,0.00,63915.04,,0.00,2688.10,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,430.81,115.80,89.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,947.35,254.42,145.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,3555.77,964.76,333.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9073.56,2570.83,459.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,15006.34,4305.41,528.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,22498.47,6454.86,526.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,31021.06,8881.47,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,25970.80,7255.85,534.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,18574.64,5156.36,520.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8874.83,2451.27,510.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4561.80,1225.56,302.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,259.23,69.55,63.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,140774.65,39706.14,4556.81,,,,,,,,,,
,Minimum of Months,259.23,69.55,63.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,31021.06,8881.47,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6302.94,0.00,0.00,0.00,0.00,0.00,0.00
,February,3351.53,0.00,0.00,0.00,0.00,0.00,0.00
,March,967.64,0.00,0.00,0.00,0.00,0.00,0.00
,April,248.20,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,34.40,0.00,0.00,0.00,0.00,0.00,0.00
,November,1373.31,0.00,0.00,0.00,0.00,0.00,0.00
,December,5120.31,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,17398.32,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6302.94,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,430.81,0.00,0.00,0.00,0.00
,February,0.00,0.00,947.35,0.00,0.00,0.00,0.00
,March,0.00,0.00,3555.77,0.00,0.00,0.00,0.00
,April,0.00,0.00,9073.56,0.00,0.00,0.00,0.00
,May,0.00,0.00,15006.34,0.00,0.00,0.00,0.00
,June,0.00,0.00,22498.47,0.00,0.00,0.00,0.00
,July,0.00,0.00,31021.06,0.00,0.00,0.00,0.00
,August,0.00,0.00,25970.80,0.00,0.00,0.00,0.00
,September,0.00,0.00,18574.64,0.00,0.00,0.00,0.00
,October,0.00,0.00,8874.83,0.00,0.00,0.00,0.00
,November,0.00,0.00,4561.80,0.00,0.00,0.00,0.00
,December,0.00,0.00,259.23,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,140774.65,,,,
,Minimum of Months,0.00,0.00,259.23,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,31021.06,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,539.50,0.00,0.00,0.00
,February,492.50,0.00,0.00,0.00
,March,550.74,0.00,0.00,0.00
,April,539.81,0.00,0.00,0.00
,May,545.46,0.00,0.00,0.00
,June,560.12,0.00,0.00,0.00
,July,644.81,0.00,0.00,0.00
,August,575.14,0.00,0.00,0.00
,September,533.62,0.00,0.00,0.00
,October,545.63,0.00,0.00,0.00
,November,519.06,0.00,0.00,0.00
,December,550.74,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,6597.14,,,
,Minimum of Months,492.50,0.00,0.00,0.00
,Maximum of Months,644.81,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],13560.65,703.77,0.00,14264.42
,Cost per Total Building Area [$/m2],9.73,0.51,0.00,10.24
,Cost per Net Conditioned Building Area [$/m2],9.73,0.51,0.00,10.24


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),13560.65
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),703.77


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),895.44,821.64,956.97,1041.60,1119.63,1303.67,1522.47,1377.73,1226.36,1064.39,931.40,939.35,13200.65,1522.47
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),925.44,851.64,986.97,1071.60,1149.63,1333.67,1552.47,1407.73,1256.36,1094.39,961.40,969.35,13560.65,1552.47
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),925.44,851.64,986.97,1071.60,1149.63,1333.67,1552.47,1407.73,1256.36,1094.39,961.40,969.35,13560.65,1552.47
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),925.44,851.64,986.97,1071.60,1149.63,1333.67,1552.47,1407.73,1256.36,1094.39,961.40,969.35,13560.65,1552.47


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,477.74,552.17,473.04,409.14,0.00,0.00,0.00,1912.09,552.17,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,472.78,561.55,515.76,465.98,0.00,0.00,0.00,2016.07,561.55,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,353.16,408.75,388.93,351.24,0.00,0.00,0.00,1502.08,408.75,EnergyCharges
,WINTERONPEAK ($),607.89,566.24,667.47,742.38,808.94,0.00,0.00,0.00,0.00,749.79,643.12,648.83,5434.67,808.94,EnergyCharges
,WINTEROFFPEAK ($),287.55,255.40,289.50,299.22,310.69,0.00,0.00,0.00,0.00,314.60,288.28,290.52,2335.75,314.60,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,PeakEnergy,8105.22,7549.89,8899.56,9898.35,10785.92,6369.83,7362.23,6307.18,5455.25,9997.24,8574.97,8651.11,97956.74,10785.92
,OffPeakEnergy,3833.97,3405.31,3860.00,3989.64,4142.54,4708.79,5449.99,5185.78,4683.17,4194.61,3843.67,3873.55,51171.00,5449.99
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,6303.68,7487.39,6876.83,6213.07,0.00,0.00,0.00,26880.96,7487.39


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,11939.18,10955.20,12759.56,13887.98,14928.46,17382.30,20299.60,18369.79,16351.49,14191.85,12418.64,12524.66,176008.70,20299.60
,TotalDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,PeakEnergy,8105.22,7549.89,8899.56,9898.35,10785.92,6369.83,7362.23,6307.18,5455.25,9997.24,8574.97,8651.11,97956.74,10785.92
,PeakDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,3833.97,3405.31,3860.00,3989.64,4142.54,4708.79,5449.99,5185.78,4683.17,4194.61,3843.67,3873.55,51171.00,5449.99
,OffPeakDemand,29.82,33.05,35.04,42.75,41.27,47.65,50.28,46.94,42.78,37.49,38.42,30.30,475.79,50.28
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,6303.68,7487.39,6876.83,6213.07,0.00,0.00,0.00,26880.96,7487.39
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,59.44,64.38,58.97,45.94,0.00,0.00,0.00,228.73,64.38
,PeakExceedsOffPeak,9.24,3.47,5.96,10.12,12.89,19.40,21.06,22.06,7.94,6.54,7.29,10.10,136.08,22.06
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,39.07,36.52,40.99,52.86,54.16,7.61,6.97,10.02,4.78,44.03,45.71,40.41,383.14,54.16
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,8105.22,7549.89,8899.56,9898.35,10785.92,6369.83,7362.23,6307.18,5455.25,9997.24,8574.97,8651.11,97956.74,10785.92
,PeakAndShoulderDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,PeakAndMidPeakEnergy,8105.22,7549.89,8899.56,9898.35,10785.92,12673.51,14849.62,13184.00,11668.32,9997.24,8574.97,8651.11,124837.71,14849.62
,PeakAndMidPeakDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,ShoulderAndOffPeakEnergy,3833.97,3405.31,3860.00,3989.64,4142.54,4708.79,5449.99,5185.78,4683.17,4194.61,3843.67,3873.55,51171.00,5449.99
,ShoulderAndOffPeakDemand,29.82,33.05,35.04,42.75,41.27,47.65,50.28,46.94,42.78,37.49,38.42,30.30,475.79,50.28
,PeakAndOffPeakEnergy,11939.18,10955.20,12759.56,13887.98,14928.46,11078.62,12812.22,11492.96,10138.42,14191.85,12418.64,12524.66,149127.74,14928.46
,PeakAndOffPeakDemand,39.07,36.52,40.99,52.86,54.16,67.05,71.35,68.99,50.72,44.03,45.71,40.41,611.87,71.35
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),106.73,59.43,22.06,9.94,5.41,4.76,4.50,4.53,4.73,6.10,27.60,87.97,343.77,106.73
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),136.73,89.43,52.06,39.94,35.41,34.76,34.50,34.53,34.73,36.10,57.60,117.97,703.77,136.73
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),136.73,89.43,52.06,39.94,35.41,34.76,34.50,34.53,34.73,36.10,57.60,117.97,703.77,136.73
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),136.73,89.43,52.06,39.94,35.41,34.76,34.50,34.53,34.73,36.10,57.60,117.97,703.77,136.73


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),106.73,59.43,22.06,9.94,5.41,4.76,4.50,4.53,4.73,6.10,27.60,87.97,343.77,106.73,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46
,TotalDemand,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,PeakEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46
,PeakDemand,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46
,PeakAndShoulderDemand,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,PeakAndMidPeakEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46
,PeakAndMidPeakDemand,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,288.46,160.63,59.63,26.88,14.62,12.86,12.17,12.24,12.79,16.50,74.59,237.75,929.10,288.46
,PeakAndOffPeakDemand,2.17,2.07,0.9318,0.6166,0.0614,0.0613,0.0310,0.0310,0.0613,0.2984,1.03,1.71,9.07,2.17
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{ACD6B524-475E-4326-B81B-A2E55C34B988}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,703.77,13560.65
,January         2012,703.77,13560.65
,January         2013,703.77,13560.65
,January         2014,703.77,13560.65
,January         2015,703.77,13560.65
,January         2016,703.77,13560.65
,January         2017,703.77,13560.65
,January         2018,703.77,13560.65
,January         2019,703.77,13560.65
,January         2020,703.77,13560.65
,January         2021,703.77,13560.65
,January         2022,703.77,13560.65
,January         2023,703.77,13560.65
,January         2024,703.77,13560.65
,January         2025,703.77,13560.65
,January         2026,703.77,13560.65
,January         2027,703.77,13560.65
,January         2028,703.77,13560.65
,January         2029,703.77,13560.65
,January         2030,703.77,13560.65
,January         2031,703.77,13560.65
,January         2032,703.77,13560.65
,January         2033,703.77,13560.65
,January         2034,703.77,13560.65
,January         2035,703.77,13560.65


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2012,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2013,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2014,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2015,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2016,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2017,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2018,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2019,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2020,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2021,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2022,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2023,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2024,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2025,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2026,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2027,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2028,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2029,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2030,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2031,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2032,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2033,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2034,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42
,January         2035,14264.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14264.42


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2012,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2013,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2014,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2015,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2016,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2017,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2018,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2019,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2020,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2021,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2022,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2023,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2024,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2025,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2026,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2027,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2028,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2029,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2030,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2031,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2032,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2033,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2034,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32
,        2035,1062.17,941.07,1039.03,1111.54,1185.04,1368.43,1586.97,1442.26,1291.09,1130.49,1019.00,1087.32


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,703.77,12746.31,18.1115
,ElectricityPurchased,Energy,Energy Cost,13560.65,236133.65,17.4131
,TOTAL,,,,248879.95,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,248879.95
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,248879.95
,Total Operation,248879.95
,Total Capital,0.00
,Grand Total,248879.95


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,14264.42,13836.86
,January         2012,14264.42,13416.20
,January         2013,14264.42,13007.53
,January         2014,14264.42,12627.29
,January         2015,14264.42,12264.91
,January         2016,14264.42,11911.57
,January         2017,14264.42,11570.35
,January         2018,14264.42,11240.74
,January         2019,14264.42,10924.72
,January         2020,14264.42,10617.58
,January         2021,14264.42,10316.21
,January         2022,14264.42,10025.02
,January         2023,14264.42,9742.61
,January         2024,14264.42,9467.08
,January         2025,14264.42,9198.34
,January         2026,14264.42,8937.27
,January         2027,14264.42,8682.16
,January         2028,14264.42,8432.92
,January         2029,14264.42,8190.43
,January         2030,14264.42,7955.77
,January         2031,14264.42,7729.08
,January         2032,14264.42,7509.25
,January         2033,14264.42,7296.06
,January         2034,14264.42,7090.48
,January         2035,14264.42,6889.54
,TOTAL,,248879.95


