Time,S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,1.877836E+04,3.688567E+03,1.312423E+00,3.254886E-01,5.826827E+04,1.180064E+04,4.073059E+00,1.041361E+00,1.891255E+04,3.944020E+03,1.321603E+00,3.480326E-01,1.182071E+04,2.698119E+03,8.263693E-01,2.380905E-01,1.182653E+04,2.574126E+03,8.267658E-01,2.271480E-01
00:20:00,1.672334E+04,2.927332E+03,1.135728E+00,2.583151E-01,5.228916E+04,9.361357E+03,3.544644E+00,8.261029E-01,1.685190E+04,3.130518E+03,1.144142E+00,2.762465E-01,1.050933E+04,2.143038E+03,7.142014E-01,1.891084E-01,1.051499E+04,2.043417E+03,7.145691E-01,1.803166E-01
00:30:00,1.490341E+04,2.177994E+03,9.708636E-01,1.921915E-01,4.697913E+04,6.962223E+03,3.049880E+00,6.143881E-01,1.501886E+04,2.329495E+03,9.781335E-01,2.055615E-01,9.347917E+03,1.595725E+03,6.095809E-01,1.408116E-01,9.353353E+03,1.520736E+03,6.099170E-01,1.341938E-01
00:40:00,1.317977E+04,1.440412E+03,8.108387E-01,1.271053E-01,4.190262E+04,4.602649E+03,2.566838E+00,4.061648E-01,1.328233E+04,1.540818E+03,8.169756E-01,1.359663E-01,8.248694E+03,1.056145E+03,5.080870E-01,9.319736E-02,8.253785E+03,1.005997E+03,5.083850E-01,8.877176E-02
00:50:00,1.152931E+04,7.144537E+02,6.544980E-01,6.304500E-02,3.698384E+04,2.282076E+03,2.091737E+00,2.013836E-01,1.161790E+04,7.643594E+02,6.594497E-01,6.744923E-02,7.197048E+03,5.242503E+02,4.089882E-01,4.626136E-02,7.201939E+03,4.991114E+02,4.092555E-01,4.404283E-02
01:00:00,9.939256E+03,0.000000E+00,5.012081E-01,0.000000E+00,3.219523E+04,0.000000E+00,1.623215E+00,0.000000E+00,1.001939E+04,0.000000E+00,5.052518E-01,0.000000E+00,6.183683E+03,0.000000E+00,3.118231E-01,0.000000E+00,6.188397E+03,0.000000E+00,3.120608E-01,0.000000E+00
01:10:00,1.140714E+04,0.000000E+00,5.748852E-01,0.000000E+00,3.693086E+04,0.000000E+00,1.861146E+00,0.000000E+00,1.148878E+04,0.000000E+00,5.790011E-01,0.000000E+00,7.109129E+03,0.000000E+00,3.582803E-01,0.000000E+00,7.113985E+03,0.000000E+00,3.585250E-01,0.000000E+00
01:20:00,1.196816E+04,0.000000E+00,6.030908E-01,0.000000E+00,3.833973E+04,0.000000E+00,1.931910E+00,0.000000E+00,1.204800E+04,0.000000E+00,6.071163E-01,0.000000E+00,7.469663E+03,0.000000E+00,3.764079E-01,0.000000E+00,7.474514E+03,0.000000E+00,3.766522E-01,0.000000E+00
01:30:00,1.233253E+04,0.000000E+00,6.214150E-01,0.000000E+00,3.916965E+04,0.000000E+00,1.973603E+00,0.000000E+00,1.241844E+04,0.000000E+00,6.257476E-01,0.000000E+00,7.705293E+03,0.000000E+00,3.882584E-01,0.000000E+00,7.710199E+03,0.000000E+00,3.885054E-01,0.000000E+00
01:40:00,1.263349E+04,0.000000E+00,6.365674E-01,0.000000E+00,3.984465E+04,0.000000E+00,2.007570E+00,0.000000E+00,1.272554E+04,0.000000E+00,6.412117E-01,0.000000E+00,7.900136E+03,0.000000E+00,3.980682E-01,0.000000E+00,7.905221E+03,0.000000E+00,3.983243E-01,0.000000E+00
01:50:00,1.288968E+04,0.000000E+00,6.494790E-01,0.000000E+00,4.043135E+04,0.000000E+00,2.037131E+00,0.000000E+00,1.298925E+04,0.000000E+00,6.545012E-01,0.000000E+00,8.065884E+03,0.000000E+00,4.064213E-01,0.000000E+00,8.070998E+03,0.000000E+00,4.066790E-01,0.000000E+00
02:00:00,1.311028E+04,0.000000E+00,6.606003E-01,0.000000E+00,4.095004E+04,0.000000E+00,2.063280E+00,0.000000E+00,1.321207E+04,0.000000E+00,6.657349E-01,0.000000E+00,8.209392E+03,0.000000E+00,4.136557E-01,0.000000E+00,8.214508E+03,0.000000E+00,4.139135E-01,0.000000E+00
02:10:00,1.329890E+04,0.000000E+00,6.701100E-01,0.000000E+00,4.140055E+04,0.000000E+00,2.085996E+00,0.000000E+00,1.340261E+04,0.000000E+00,6.753403E-01,0.000000E+00,8.331623E+03,0.000000E+00,4.198177E-01,0.000000E+00,8.336731E+03,0.000000E+00,4.200751E-01,0.000000E+00
02:20:00,1.346174E+04,0.000000E+00,6.783186E-01,0.000000E+00,4.179822E+04,0.000000E+00,2.106045E+00,0.000000E+00,1.356716E+04,0.000000E+00,6.836353E-01,0.000000E+00,8.437193E+03,0.000000E+00,4.251382E-01,0.000000E+00,8.442295E+03,0.000000E+00,4.253952E-01,0.000000E+00
02:30:00,1.360309E+04,0.000000E+00,6.854435E-01,0.000000E+00,4.215288E+04,0.000000E+00,2.123925E+00,0.000000E+00,1.371052E+04,0.000000E+00,6.908611E-01,0.000000E+00,8.529253E+03,0.000000E+00,4.297777E-01,0.000000E+00,8.534351E+03,0.000000E+00,4.300345E-01,0.000000E+00
02:40:00,1.372771E+04,0.000000E+00,6.917218E-01,0.000000E+00,4.247272E+04,0.000000E+00,2.140048E+00,0.000000E+00,1.383646E+04,0.000000E+00,6.972079E-01,0.000000E+00,8.610461E+03,0.000000E+00,4.338703E-01,0.000000E+00,8.615557E+03,0.000000E+00,4.341270E-01,0.000000E+00
02:50:00,1.383851E+04,0.000000E+00,6.973043E-01,0.000000E+00,4.276333E+04,0.000000E+00,2.154696E+00,0.000000E+00,1.394849E+04,0.000000E+00,7.028515E-01,0.000000E+00,8.682792E+03,0.000000E+00,4.375156E-01,0.000000E+00,8.687889E+03,0.000000E+00,4.377724E-01,0.000000E+00
03:00:00,1.393811E+04,0.000000E+00,7.023229E-01,0.000000E+00,4.302981E+04,0.000000E+00,2.168127E+00,0.000000E+00,1.404922E+04,0.000000E+00,7.079266E-01,0.000000E+00,8.748015E+03,0.000000E+00,4.408029E-01,0.000000E+00,8.753122E+03,0.000000E+00,4.410603E-01,0.000000E+00
03:10:00,1.402859E+04,0.000000E+00,7.068818E-01,0.000000E+00,4.327630E+04,0.000000E+00,2.180550E+00,0.000000E+00,1.414071E+04,0.000000E+00,7.125363E-01,0.000000E+00,8.807865E+03,0.000000E+00,4.438199E-01,0.000000E+00,8.812986E+03,0.000000E+00,4.440780E-01,0.000000E+00
03:20:00,1.411170E+04,0.000000E+00,7.110703E-01,0.000000E+00,4.350615E+04,0.000000E+00,2.192133E+00,0.000000E+00,1.422469E+04,0.000000E+00,7.167678E-01,0.000000E+00,8.862834E+03,0.000000E+00,4.465922E-01,0.000000E+00,8.867963E+03,0.000000E+00,4.468507E-01,0.000000E+00
03:30:00,1.418931E+04,0.000000E+00,7.149821E-01,0.000000E+00,4.372196E+04,0.000000E+00,2.203009E+00,0.000000E+00,1.430265E+04,0.000000E+00,7.206963E-01,0.000000E+00,8.913752E+03,0.000000E+00,4.491600E-01,0.000000E+00,8.918889E+03,0.000000E+00,4.494189E-01,0.000000E+00
03:40:00,1.426172E+04,0.000000E+00,7.186339E-01,0.000000E+00,4.392579E+04,0.000000E+00,2.213280E+00,0.000000E+00,1.437590E+04,0.000000E+00,7.243887E-01,0.000000E+00,8.961247E+03,0.000000E+00,4.515549E-01,0.000000E+00,8.966391E+03,0.000000E+00,4.518141E-01,0.000000E+00
03:50:00,1.432993E+04,0.000000E+00,7.220736E-01,0.000000E+00,4.411991E+04,0.000000E+00,2.223061E+00,0.000000E+00,1.444492E+04,0.000000E+00,7.278694E-01,0.000000E+00,9.005932E+03,0.000000E+00,4.538080E-01,0.000000E+00,9.011082E+03,0.000000E+00,4.540675E-01,0.000000E+00
04:00:00,1.439450E+04,0.000000E+00,7.253296E-01,0.000000E+00,4.430540E+04,0.000000E+00,2.232407E+00,0.000000E+00,1.451030E+04,0.000000E+00,7.311661E-01,0.000000E+00,9.048184E+03,0.000000E+00,4.559383E-01,0.000000E+00,9.053338E+03,0.000000E+00,4.561981E-01,0.000000E+00
04:10:00,1.445587E+04,0.000000E+00,7.284240E-01,0.000000E+00,4.448312E+04,0.000000E+00,2.241361E+00,0.000000E+00,1.457247E+04,0.000000E+00,7.343007E-01,0.000000E+00,9.088295E+03,0.000000E+00,4.579606E-01,0.000000E+00,9.093454E+03,0.000000E+00,4.582206E-01,0.000000E+00
04:20:00,1.451443E+04,0.000000E+00,7.313766E-01,0.000000E+00,4.465392E+04,0.000000E+00,2.249966E+00,0.000000E+00,1.463182E+04,0.000000E+00,7.372931E-01,0.000000E+00,9.126531E+03,0.000000E+00,4.598883E-01,0.000000E+00,9.131694E+03,0.000000E+00,4.601485E-01,0.000000E+00
04:30:00,1.457051E+04,0.000000E+00,7.342038E-01,0.000000E+00,4.481845E+04,0.000000E+00,2.258255E+00,0.000000E+00,1.468868E+04,0.000000E+00,7.401595E-01,0.000000E+00,9.163111E+03,0.000000E+00,4.617325E-01,0.000000E+00,9.168278E+03,0.000000E+00,4.619929E-01,0.000000E+00
04:40:00,1.462437E+04,0.000000E+00,7.369191E-01,0.000000E+00,4.497726E+04,0.000000E+00,2.266255E+00,0.000000E+00,1.474330E+04,0.000000E+00,7.429132E-01,0.000000E+00,9.198214E+03,0.000000E+00,4.635022E-01,0.000000E+00,9.203385E+03,0.000000E+00,4.637627E-01,0.000000E+00
04:50:00,1.467623E+04,0.000000E+00,7.395339E-01,0.000000E+00,4.513081E+04,0.000000E+00,2.273989E+00,0.000000E+00,1.479591E+04,0.000000E+00,7.455657E-01,0.000000E+00,9.231994E+03,0.000000E+00,4.652051E-01,0.000000E+00,9.237167E+03,0.000000E+00,4.654658E-01,0.000000E+00
05:00:00,1.472629E+04,0.000000E+00,7.420576E-01,0.000000E+00,4.527945E+04,0.000000E+00,2.281477E+00,0.000000E+00,1.484670E+04,0.000000E+00,7.481263E-01,0.000000E+00,9.264575E+03,0.000000E+00,4.668475E-01,0.000000E+00,9.269751E+03,0.000000E+00,4.671084E-01,0.000000E+00
05:10:00,1.792097E+04,2.063956E+03,9.732374E-01,1.566248E-01,5.544839E+04,7.075083E+03,3.006830E+00,5.316341E-01,1.805309E+04,2.103981E+03,9.803657E-01,1.587755E-01,1.129236E+04,1.394246E+03,6.135275E-01,1.046745E-01,1.129783E+04,1.375934E+03,6.138199E-01,1.035774E-01
05:20:00,2.041279E+04,3.093938E+03,1.198394E+00,2.475071E-01,6.252741E+04,9.991562E+03,3.658060E+00,7.889653E-01,2.054941E+04,3.190123E+03,1.206241E+00,2.546133E-01,1.289129E+04,2.155498E+03,7.573784E-01,1.718462E-01,1.289696E+04,2.138397E+03,7.577025E-01,1.708560E-01
05:30:00,2.249903E+04,4.005769E+03,1.394993E+00,3.280099E-01,6.851451E+04,1.259789E+04,4.232328E+00,1.019052E+00,2.263959E+04,4.149365E+03,1.403522E+00,3.393048E-01,1.422889E+04,2.824637E+03,8.828336E-01,2.309271E-01,1.423474E+04,2.827513E+03,8.831880E-01,2.317013E-01
05:40:00,2.440803E+04,4.865061E+03,1.579251E+00,4.038578E-01,7.409856E+04,1.509966E+04,4.778630E+00,1.239876E+00,2.455325E+04,5.053649E+03,1.588515E+00,4.191255E-01,1.545038E+04,3.452367E+03,1.000203E+00,2.863372E-01,1.545641E+04,3.492060E+03,1.000587E+00,2.903629E-01
05:50:00,2.619234E+04,5.688634E+03,1.754869E+00,4.765306E-01,7.939991E+04,1.753579E+04,5.305457E+00,1.454847E+00,2.634266E+04,5.921427E+03,1.764901E+00,4.956998E-01,1.659005E+04,4.051993E+03,1.111903E+00,3.392493E-01,1.659625E+04,4.144969E+03,1.112317E+00,3.479785E-01
06:00:00,2.788438E+04,6.491988E+03,1.924128E+00,5.474066E-01,8.449063E+04,1.994632E+04,5.817878E+00,1.667519E+00,2.804007E+04,6.768790E+03,1.934949E+00,5.704591E-01,1.766913E+04,4.634712E+03,1.219426E+00,3.906602E-01,1.767550E+04,4.796755E+03,1.219869E+00,4.054843E-01
06:10:00,2.635889E+04,5.224535E+03,1.859767E+00,4.610521E-01,7.939121E+04,1.529039E+04,5.600985E+00,1.349313E+00,2.650913E+04,5.505150E+03,1.870369E+00,4.858220E-01,1.670515E+04,3.815441E+03,1.178653E+00,3.367124E-01,1.671140E+04,4.079725E+03,1.179094E+00,3.600394E-01
06:20:00,2.547849E+04,4.992876E+03,1.797528E+00,4.406005E-01,7.724520E+04,1.482355E+04,5.449102E+00,1.308100E+00,2.563056E+04,5.260864E+03,1.808259E+00,4.642560E-01,1.613214E+04,3.627424E+03,1.138149E+00,3.201138E-01,1.613836E+04,3.988321E+03,1.138588E+00,3.519657E-01
06:30:00,2.495642E+04,4.887488E+03,1.760681E+00,4.312393E-01,7.607702E+04,1.471361E+04,5.366635E+00,1.298237E+00,2.511084E+04,5.151362E+03,1.771577E+00,4.545260E-01,1.578944E+04,3.534208E+03,1.113962E+00,3.118392E-01,1.579564E+04,3.985492E+03,1.114400E+00,3.516642E-01
06:40:00,2.457185E+04,4.849228E+03,1.733534E+00,4.278173E-01,7.521413E+04,1.477476E+04,5.305725E+00,1.303497E+00,2.472795E+04,5.111453E+03,1.744549E+00,4.509547E-01,1.553688E+04,3.489694E+03,1.096135E+00,3.078767E-01,1.554307E+04,4.025603E+03,1.096572E+00,3.551644E-01
06:50:00,2.427811E+04,4.866420E+03,1.712798E+00,4.293112E-01,7.454926E+04,1.498247E+04,5.258790E+00,1.321748E+00,2.443545E+04,5.127655E+03,1.723898E+00,4.523596E-01,1.534403E+04,3.484025E+03,1.082520E+00,3.073599E-01,1.535022E+04,4.097717E+03,1.082957E+00,3.615071E-01
07:00:00,2.404728E+04,4.928599E+03,1.696502E+00,4.347871E-01,7.402026E+04,1.531043E+04,5.221447E+00,1.350651E+00,2.420550E+04,5.189092E+03,1.707665E+00,4.577693E-01,1.519259E+04,3.509495E+03,1.071829E+00,3.095999E-01,1.519877E+04,4.194285E+03,1.072265E+00,3.700181E-01
07:10:00,2.281272E+04,5.057934E+03,1.609398E+00,4.461843E-01,6.981998E+04,1.585249E+04,4.925138E+00,1.398430E+00,2.297155E+04,5.318493E+03,1.620604E+00,4.691714E-01,1.441456E+04,3.579781E+03,1.016935E+00,3.157913E-01,1.442074E+04,4.327788E+03,1.017371E+00,3.817841E-01
07:20:00,2.161130E+04,5.216070E+03,1.524664E+00,4.601161E-01,6.569072E+04,1.648342E+04,4.633961E+00,1.454031E+00,2.177055E+04,5.478231E+03,1.535899E+00,4.832431E-01,1.365839E+04,3.670909E+03,9.636018E-01,3.238168E-01,1.366456E+04,4.474179E+03,9.640376E-01,3.946804E-01
07:30:00,2.043459E+04,5.399227E+03,1.441722E+00,4.762569E-01,6.161437E+04,1.719638E+04,4.346660E+00,1.516873E+00,2.059417E+04,5.664595E+03,1.452982E+00,4.996655E-01,1.291855E+04,3.780266E+03,9.114526E-01,3.334515E-01,1.292472E+04,4.631106E+03,9.118883E-01,4.085067E-01
07:40:00,1.927684E+04,5.604140E+03,1.360146E+00,4.943173E-01,5.757885E+04,1.797853E+04,4.062320E+00,1.585822E+00,1.943654E+04,5.873516E+03,1.371415E+00,5.180781E-01,1.219115E+04,3.904848E+03,8.601987E-01,3.444298E-01,1.219733E+04,4.795738E+03,8.606344E-01,4.230132E-01
07:50:00,1.813382E+04,5.829056E+03,1.279621E+00,5.141400E-01,5.357513E+04,1.882342E+04,3.780263E+00,1.660297E+00,1.829352E+04,6.104035E+03,1.290891E+00,5.383938E-01,1.147345E+04,4.042904E+03,8.096360E-01,3.565952E-01,1.147962E+04,4.966675E+03,8.100716E-01,4.380744E-01
08:00:00,1.700269E+04,6.071627E+03,1.199940E+00,5.355182E-01,4.959749E+04,1.972516E+04,3.500063E+00,1.739779E+00,1.716231E+04,6.354102E+03,1.211206E+00,5.604318E-01,1.076356E+04,4.192527E+03,7.596278E-01,3.697798E-01,1.076973E+04,5.141656E+03,7.600633E-01,4.534909E-01
08:10:00,1.693012E+04,6.298958E+03,1.194940E+00,5.555547E-01,4.940997E+04,2.056370E+04,3.487225E+00,1.813695E+00,1.708958E+04,6.590080E+03,1.206196E+00,5.812301E-01,1.071634E+04,4.332505E+03,7.563713E-01,3.821157E-01,1.072251E+04,5.300850E+03,7.568067E-01,4.675182E-01
08:20:00,1.686511E+04,6.542785E+03,1.190445E+00,5.770513E-01,4.923937E+04,2.144885E+04,3.475467E+00,1.891736E+00,1.702437E+04,6.842548E+03,1.201687E+00,6.034884E-01,1.067408E+04,4.482075E+03,7.534467E-01,3.953016E-01,1.068024E+04,5.463755E+03,7.538821E-01,4.818787E-01
08:30:00,1.680652E+04,6.802248E+03,1.186354E+00,5.999297E-01,4.908356E+04,2.237632E+04,3.464613E+00,1.973517E+00,1.696552E+04,7.109817E+03,1.197579E+00,6.270551E-01,1.063601E+04,4.640443E+03,7.507881E-01,4.092656E-01,1.064218E+04,5.629873E+03,7.512234E-01,4.965257E-01
08:40:00,1.675336E+04,7.075441E+03,1.182621E+00,6.240207E-01,4.894017E+04,2.334306E+04,3.454558E+00,2.058767E+00,1.691209E+04,7.389916E+03,1.193826E+00,6.517549E-01,1.060150E+04,4.806803E+03,7.483637E-01,4.239356E-01,1.060767E+04,5.798843E+03,7.487989E-01,5.114258E-01
08:50:00,1.670470E+04,7.360045E+03,1.179193E+00,6.491190E-01,4.880696E+04,2.434439E+04,3.445183E+00,2.147070E+00,1.686313E+04,7.679532E+03,1.190377E+00,6.772953E-01,1.056994E+04,4.980116E+03,7.461397E-01,4.392195E-01,1.057610E+04,5.969637E+03,7.465749E-01,5.264876E-01
09:00:00,1.665952E+04,7.654098E+03,1.176006E+00,6.750513E-01,4.868135E+04,2.537451E+04,3.436328E+00,2.237916E+00,1.681762E+04,7.976095E+03,1.187167E+00,7.034490E-01,1.054065E+04,5.159237E+03,7.440738E-01,4.550162E-01,1.054681E+04,6.140644E+03,7.445088E-01,5.415686E-01
09:10:00,1.661733E+04,7.954903E+03,1.173029E+00,7.015795E-01,4.856242E+04,2.642507E+04,3.427937E+00,2.330565E+00,1.677509E+04,8.277154E+03,1.184166E+00,7.299996E-01,1.051332E+04,5.342489E+03,7.421450E-01,4.711774E-01,1.051948E+04,6.309295E+03,7.425800E-01,5.564422E-01
09:20:00,1.657774E+04,8.260477E+03,1.170234E+00,7.285286E-01,4.844941E+04,2.748953E+04,3.419962E+00,2.424441E+00,1.673516E+04,8.581636E+03,1.181347E+00,7.568524E-01,1.048769E+04,5.528643E+03,7.403360E-01,4.875946E-01,1.049385E+04,6.473242E+03,7.407709E-01,5.709009E-01
09:30:00,1.654040E+04,8.568958E+03,1.167598E+00,7.557343E-01,4.834161E+04,2.856168E+04,3.412353E+00,2.518997E+00,1.669747E+04,8.888854E+03,1.178686E+00,7.839466E-01,1.046353E+04,5.716551E+03,7.386308E-01,5.041667E-01,1.046969E+04,6.630204E+03,7.390656E-01,5.847436E-01
09:40:00,1.650503E+04,8.879335E+03,1.165101E+00,7.831071E-01,4.823841E+04,2.963562E+04,3.405068E+00,2.613709E+00,1.666174E+04,9.198006E+03,1.176164E+00,8.112114E-01,1.044066E+04,5.905638E+03,7.370162E-01,5.208427E-01,1.044682E+04,6.777314E+03,7.374510E-01,5.977175E-01
09:50:00,1.647139E+04,9.189607E+03,1.162726E+00,8.104748E-01,4.813933E+04,3.070636E+04,3.398074E+00,2.708156E+00,1.662774E+04,9.508613E+03,1.173763E+00,8.386087E-01,1.041892E+04,6.094656E+03,7.354811E-01,5.375153E-01,1.042508E+04,6.913905E+03,7.359158E-01,6.097662E-01
10:00:00,1.643927E+04,9.497747E+03,1.160459E+00,8.376564E-01,4.804395E+04,3.176773E+04,3.391341E+00,2.801782E+00,1.659526E+04,9.819596E+03,1.171471E+00,8.660412E-01,1.039817E+04,6.282355E+03,7.340163E-01,5.540728E-01,1.040433E+04,7.039565E+03,7.344510E-01,6.208523E-01
10:10:00,1.640853E+04,9.802395E+03,1.158289E+00,8.645300E-01,4.795196E+04,3.281548E+04,3.384847E+00,2.894208E+00,1.656416E+04,1.013008E+04,1.169275E+00,8.934296E-01,1.037832E+04,6.467910E+03,7.326148E-01,5.704412E-01,1.038447E+04,7.155167E+03,7.330495E-01,6.310514E-01
10:20:00,1.637902E+04,1.010220E+04,1.156205E+00,8.909764E-01,4.786309E+04,3.384516E+04,3.378573E+00,2.985041E+00,1.653430E+04,1.043888E+04,1.167167E+00,9.206699E-01,1.035927E+04,6.650497E+03,7.312701E-01,5.865479E-01,1.036543E+04,7.262820E+03,7.317047E-01,6.405496E-01
10:30:00,1.635063E+04,1.039606E+04,1.154202E+00,9.168990E-01,4.777710E+04,3.485329E+04,3.372503E+00,3.073974E+00,1.650557E+04,1.074480E+04,1.165139E+00,9.476565E-01,1.034095E+04,6.829448E+03,7.299771E-01,6.023340E-01,1.034711E+04,7.365564E+03,7.304116E-01,6.496149E-01
10:40:00,1.632329E+04,1.068227E+04,1.152271E+00,9.421467E-01,4.769382E+04,3.583681E+04,3.366624E+00,3.160737E+00,1.647788E+04,1.104677E+04,1.163184E+00,9.742947E-01,1.032331E+04,7.003666E+03,7.287316E-01,6.177027E-01,1.032947E+04,7.467806E+03,7.291661E-01,6.586360E-01
10:50:00,1.629689E+04,1.096023E+04,1.150408E+00,9.666636E-01,4.761307E+04,3.679210E+04,3.360924E+00,3.244995E+00,1.645115E+04,1.134319E+04,1.161297E+00,1.000439E+00,1.030629E+04,7.172805E+03,7.275299E-01,6.326211E-01,1.031244E+04,7.572359E+03,7.279643E-01,6.678585E-01
11:00:00,1.627139E+04,1.122998E+04,1.148607E+00,9.904590E-01,4.753472E+04,3.771877E+04,3.355393E+00,3.326741E+00,1.642532E+04,1.163325E+04,1.159474E+00,1.026025E+00,1.028984E+04,7.336885E+03,7.263688E-01,6.470952E-01,1.029599E+04,7.682367E+03,7.268032E-01,6.775637E-01
11:10:00,1.624671E+04,1.148980E+04,1.146865E+00,1.013384E+00,4.745866E+04,3.861099E+04,3.350023E+00,3.405471E+00,1.640032E+04,1.191445E+04,1.157709E+00,1.050837E+00,1.027393E+04,7.494823E+03,7.252458E-01,6.610310E-01,1.028009E+04,7.798913E+03,7.256802E-01,6.878493E-01
11:20:00,1.622282E+04,1.173903E+04,1.145179E+00,1.035375E+00,4.738477E+04,3.946652E+04,3.344808E+00,3.480966E+00,1.637611E+04,1.218535E+04,1.156000E+00,1.074740E+00,1.025853E+04,7.646195E+03,7.241586E-01,6.743880E-01,1.026469E+04,7.921655E+03,7.245929E-01,6.986816E-01
11:30:00,1.619966E+04,1.197688E+04,1.143544E+00,1.056363E+00,4.731297E+04,4.028231E+04,3.339738E+00,3.552957E+00,1.635264E+04,1.244439E+04,1.154343E+00,1.097597E+00,1.024361E+04,7.790497E+03,7.231051E-01,6.871215E-01,1.024976E+04,8.048126E+03,7.235394E-01,7.098429E-01
11:40:00,1.617721E+04,1.220257E+04,1.141959E+00,1.076279E+00,4.724316E+04,4.105550E+04,3.334811E+00,3.621190E+00,1.632989E+04,1.269006E+04,1.152737E+00,1.119275E+00,1.022914E+04,7.927243E+03,7.220837E-01,6.991887E-01,1.023529E+04,8.174221E+03,7.225179E-01,7.209711E-01
11:50:00,1.615542E+04,1.241526E+04,1.140421E+00,1.095049E+00,4.717528E+04,4.178289E+04,3.330019E+00,3.685385E+00,1.630781E+04,1.292082E+04,1.151178E+00,1.139638E+00,1.021510E+04,8.055906E+03,7.210927E-01,7.105431E-01,1.022126E+04,8.295509E+03,7.215269E-01,7.316753E-01
12:00:00,1.613427E+04,1.261404E+04,1.138927E+00,1.112586E+00,4.710924E+04,4.246119E+04,3.325357E+00,3.745232E+00,1.628637E+04,1.313515E+04,1.149665E+00,1.158548E+00,1.020148E+04,8.176156E+03,7.201308E-01,7.211526E-01,1.020763E+04,8.409618E+03,7.205650E-01,7.417433E-01
12:10:00,1.611373E+04,1.279988E+04,1.137477E+00,1.128978E+00,4.704500E+04,4.309376E+04,3.320822E+00,3.801026E+00,1.626555E+04,1.333362E+04,1.148195E+00,1.176052E+00,1.018825E+04,8.290704E+03,7.191968E-01,7.312557E-01,1.019440E+04,8.516625E+03,7.196309E-01,7.511815E-01
12:20:00,1.609377E+04,1.297191E+04,1.136069E+00,1.144164E+00,4.698249E+04,4.367688E+04,3.316409E+00,3.852516E+00,1.624532E+04,1.351492E+04,1.146767E+00,1.192058E+00,1.017540E+04,8.399088E+03,7.182894E-01,7.408240E-01,1.018154E+04,8.615326E+03,7.187235E-01,7.598957E-01
12:30:00,1.607438E+04,1.312982E+04,1.134699E+00,1.158110E+00,4.692165E+04,4.420966E+04,3.312114E+00,3.899584E+00,1.622566E+04,1.367854E+04,1.145379E+00,1.206507E+00,1.016291E+04,8.499738E+03,7.174077E-01,7.497125E-01,1.016905E+04,8.705902E+03,7.178418E-01,7.678958E-01
12:40:00,1.605553E+04,1.327337E+04,1.133369E+00,1.170790E+00,4.686243E+04,4.469120E+04,3.307934E+00,3.942136E+00,1.620655E+04,1.382412E+04,1.144030E+00,1.219366E+00,1.015077E+04,8.591247E+03,7.165508E-01,7.577954E-01,1.015691E+04,8.789545E+03,7.169848E-01,7.752850E-01
12:50:00,1.603720E+04,1.340259E+04,1.132075E+00,1.182206E+00,4.680479E+04,4.512186E+04,3.303865E+00,3.980202E+00,1.618797E+04,1.395174E+04,1.142718E+00,1.230642E+00,1.013896E+04,8.673492E+03,7.157176E-01,7.650614E-01,1.014511E+04,8.867633E+03,7.161516E-01,7.821844E-01
13:00:00,1.601938E+04,1.351737E+04,1.130816E+00,1.192350E+00,4.674866E+04,4.550122E+04,3.299903E+00,4.013743E+00,1.616990E+04,1.406139E+04,1.141443E+00,1.240332E+00,1.012749E+04,8.747279E+03,7.149075E-01,7.715814E-01,1.013364E+04,8.939322E+03,7.153414E-01,7.885196E-01
13:10:00,1.600204E+04,1.361692E+04,1.129593E+00,1.201149E+00,4.669402E+04,4.582641E+04,3.296046E+00,4.042505E+00,1.615233E+04,1.415260E+04,1.140202E+00,1.248397E+00,1.011633E+04,8.812194E+03,7.141196E-01,7.773187E-01,1.012247E+04,9.002432E+03,7.145534E-01,7.940979E-01
13:20:00,1.598517E+04,1.370157E+04,1.128402E+00,1.208620E+00,4.664081E+04,4.609910E+04,3.292290E+00,4.066577E+00,1.613523E+04,1.422609E+04,1.138995E+00,1.254883E+00,1.010547E+04,8.871242E+03,7.133532E-01,7.825298E-01,1.011162E+04,9.056722E+03,7.137870E-01,7.988896E-01
13:30:00,1.596877E+04,1.377113E+04,1.127244E+00,1.214756E+00,4.658900E+04,4.631858E+04,3.288632E+00,4.085939E+00,1.611860E+04,1.428214E+04,1.137821E+00,1.259828E+00,1.009491E+04,8.928805E+03,7.126076E-01,7.876076E-01,1.010106E+04,9.101875E+03,7.130414E-01,8.028727E-01
13:40:00,1.595280E+04,1.382558E+04,1.126117E+00,1.219559E+00,4.653854E+04,4.648486E+04,3.285070E+00,4.100605E+00,1.610241E+04,1.432141E+04,1.136678E+00,1.263291E+00,1.008463E+04,8.989015E+03,7.118822E-01,7.929183E-01,1.009078E+04,9.137723E+03,7.123159E-01,8.060343E-01
13:50:00,1.593726E+04,1.386474E+04,1.125020E+00,1.223011E+00,4.648940E+04,4.659737E+04,3.281601E+00,4.110526E+00,1.608667E+04,1.434442E+04,1.135567E+00,1.265319E+00,1.007464E+04,9.054387E+03,7.111763E-01,7.986844E-01,1.008078E+04,9.164016E+03,7.116100E-01,8.083530E-01
14:00:00,1.592214E+04,1.388848E+04,1.123952E+00,1.225105E+00,4.644154E+04,4.665582E+04,3.278222E+00,4.115678E+00,1.607134E+04,1.435192E+04,1.134485E+00,1.265980E+00,1.006491E+04,9.125402E+03,7.104894E-01,8.049482E-01,1.007105E+04,9.180577E+03,7.109231E-01,8.098132E-01
14:10:00,1.590743E+04,1.389637E+04,1.122913E+00,1.225800E+00,4.639492E+04,4.665912E+04,3.274931E+00,4.115965E+00,1.605642E+04,1.434419E+04,1.133432E+00,1.265297E+00,1.005544E+04,9.200367E+03,7.098208E-01,8.115605E-01,1.006158E+04,9.187051E+03,7.102545E-01,8.103837E-01
14:20:00,1.589310E+04,1.388680E+04,1.121902E+00,1.224947E+00,4.634951E+04,4.660448E+04,3.271726E+00,4.111109E+00,1.604190E+04,1.432151E+04,1.132407E+00,1.263288E+00,1.004622E+04,9.276770E+03,7.091701E-01,8.182946E-01,1.005236E+04,9.182332E+03,7.096038E-01,8.099620E-01
14:30:00,1.587916E+04,1.386100E+04,1.120918E+00,1.222653E+00,4.630528E+04,4.649518E+04,3.268603E+00,4.101391E+00,1.602777E+04,1.428516E+04,1.131409E+00,1.260064E+00,1.003725E+04,9.350413E+03,7.085368E-01,8.247786E-01,1.004339E+04,9.167180E+03,7.089704E-01,8.086140E-01
14:40:00,1.586572E+04,1.381912E+04,1.119969E+00,1.218940E+00,4.626269E+04,4.633093E+04,3.265597E+00,4.086823E+00,1.601416E+04,1.423552E+04,1.130448E+00,1.255666E+00,1.002860E+04,9.416743E+03,7.079266E-01,8.306166E-01,1.003474E+04,9.141631E+03,7.083601E-01,8.063484E-01
14:50:00,1.585260E+04,1.376113E+04,1.119043E+00,1.213805E+00,4.622102E+04,4.611156E+04,3.262655E+00,4.067392E+00,1.600085E+04,1.417283E+04,1.129509E+00,1.250116E+00,1.002016E+04,9.471602E+03,7.073306E-01,8.354425E-01,1.002630E+04,9.105669E+03,7.077641E-01,8.031642E-01
15:00:00,1.583992E+04,1.368705E+04,1.118148E+00,1.207252E+00,4.618074E+04,4.583718E+04,3.259811E+00,4.043110E+00,1.598800E+04,1.409708E+04,1.128601E+00,1.243416E+00,1.001200E+04,9.511660E+03,7.067545E-01,8.389628E-01,1.001814E+04,9.059312E+03,7.071880E-01,7.990634E-01
15:10:00,1.582765E+04,1.359674E+04,1.117282E+00,1.199267E+00,4.614178E+04,4.550755E+04,3.257061E+00,4.013956E+00,1.597557E+04,1.400777E+04,1.127724E+00,1.235519E+00,1.000411E+04,9.534502E+03,7.061975E-01,8.409646E-01,1.001025E+04,9.002471E+03,7.066310E-01,7.940378E-01
15:20:00,1.581576E+04,1.349182E+04,1.116442E+00,1.190001E+00,4.610396E+04,4.512552E+04,3.254392E+00,3.980213E+00,1.596351E+04,1.390467E+04,1.126872E+00,1.226415E+00,9.996457E+03,9.538440E+03,7.056572E-01,8.413040E-01,1.000260E+04,8.936180E+03,7.060907E-01,7.881837E-01
15:30:00,1.580421E+04,1.337082E+04,1.115627E+00,1.179321E+00,4.606720E+04,4.468719E+04,3.251797E+00,3.941518E+00,1.595180E+04,1.378597E+04,1.126046E+00,1.215937E+00,9.989026E+03,9.523368E+03,7.051326E-01,8.399685E-01,9.995166E+03,8.859515E+03,7.055661E-01,7.814164E-01
15:40:00,1.579284E+04,1.323421E+04,1.114824E+00,1.167260E+00,4.603096E+04,4.419516E+04,3.249238E+00,3.898078E+00,1.594028E+04,1.365099E+04,1.125232E+00,1.204020E+00,9.981716E+03,9.490434E+03,7.046166E-01,8.370559E-01,9.987855E+03,8.772794E+03,7.050500E-01,7.737604E-01
15:50:00,1.578184E+04,1.308225E+04,1.114048E+00,1.153846E+00,4.599589E+04,4.365047E+04,3.246762E+00,3.849993E+00,1.592912E+04,1.349865E+04,1.124445E+00,1.190572E+00,9.974637E+03,9.440708E+03,7.041169E-01,8.326623E-01,9.980777E+03,8.676170E+03,7.045503E-01,7.652311E-01
16:00:00,1.577105E+04,1.291526E+04,1.113286E+00,1.139107E+00,4.596143E+04,4.305438E+04,3.244330E+00,3.797376E+00,1.591818E+04,1.332818E+04,1.123672E+00,1.175525E+00,9.967696E+03,9.375368E+03,7.036268E-01,8.268917E-01,9.973834E+03,8.569848E+03,7.040602E-01,7.558465E-01
16:10:00,1.576046E+04,1.273431E+04,1.112538E+00,1.123136E+00,4.592761E+04,4.240999E+04,3.241942E+00,3.740500E+00,1.590745E+04,1.314034E+04,1.122915E+00,1.158947E+00,9.960889E+03,9.295901E+03,7.031463E-01,8.198751E-01,9.967027E+03,8.454513E+03,7.035796E-01,7.456671E-01
16:20:00,1.575012E+04,1.254006E+04,1.111808E+00,1.105994E+00,4.589454E+04,4.171968E+04,3.239608E+00,3.679573E+00,1.589697E+04,1.293679E+04,1.122175E+00,1.140983E+00,9.954238E+03,9.203053E+03,7.026768E-01,8.116784E-01,9.960376E+03,8.330549E+03,7.031101E-01,7.347266E-01
16:30:00,1.574002E+04,1.233485E+04,1.111095E+00,1.087891E+00,4.586226E+04,4.098749E+04,3.237329E+00,3.614980E+00,1.588674E+04,1.272055E+04,1.121453E+00,1.121907E+00,9.947744E+03,9.097641E+03,7.022184E-01,8.023784E-01,9.953882E+03,8.198633E+03,7.026516E-01,7.230895E-01
16:40:00,1.573016E+04,1.211967E+04,1.110399E+00,1.068912E+00,4.583075E+04,4.021472E+04,3.235105E+00,3.546823E+00,1.587675E+04,1.249309E+04,1.120748E+00,1.101846E+00,9.941409E+03,8.979569E+03,7.017711E-01,7.919647E-01,9.947546E+03,8.059006E+03,7.022044E-01,7.107747E-01
16:50:00,1.572055E+04,1.189493E+04,1.109721E+00,1.049086E+00,4.580000E+04,3.940373E+04,3.232934E+00,3.475279E+00,1.586702E+04,1.225595E+04,1.120060E+00,1.080926E+00,9.935230E+03,8.848620E+03,7.013349E-01,7.804121E-01,9.941367E+03,7.912055E+03,7.017682E-01,6.978111E-01
17:00:00,1.571118E+04,1.166107E+04,1.109059E+00,1.028454E+00,4.577001E+04,3.855856E+04,3.230817E+00,3.400715E+00,1.585752E+04,1.201116E+04,1.119390E+00,1.059330E+00,9.929205E+03,8.703790E+03,7.009096E-01,7.676342E-01,9.935342E+03,7.758489E+03,7.013428E-01,6.842632E-01
17:10:00,1.570204E+04,1.141724E+04,1.108414E+00,1.006943E+00,4.574075E+04,3.768244E+04,3.228752E+00,3.323422E+00,1.584826E+04,1.175918E+04,1.118736E+00,1.037100E+00,9.923331E+03,8.543089E+03,7.004949E-01,7.534567E-01,9.929467E+03,7.598357E+03,7.009281E-01,6.701363E-01
17:20:00,1.569313E+04,1.116423E+04,1.107785E+00,9.846232E-01,4.571222E+04,3.677810E+04,3.226738E+00,3.243642E+00,1.583924E+04,1.150084E+04,1.118099E+00,1.014310E+00,9.917604E+03,8.367954E+03,7.000906E-01,7.380061E-01,9.923740E+03,7.432492E+03,7.005238E-01,6.555038E-01
17:30:00,1.568444E+04,1.090167E+04,1.107172E+00,9.614600E-01,4.568440E+04,3.584876E+04,3.224774E+00,3.161656E+00,1.583044E+04,1.123588E+04,1.117478E+00,9.909356E-01,9.912022E+03,8.179274E+03,6.996966E-01,7.213612E-01,9.918158E+03,7.261566E+03,7.001297E-01,6.404251E-01
17:40:00,1.567597E+04,1.063013E+04,1.106574E+00,9.375056E-01,4.565726E+04,3.489834E+04,3.222858E+00,3.077812E+00,1.582187E+04,1.096500E+04,1.116873E+00,9.670390E-01,9.906582E+03,7.977985E+03,6.993125E-01,7.036041E-01,9.912717E+03,7.086259E+03,6.997456E-01,6.249600E-01
17:50:00,1.566772E+04,1.035170E+04,1.105991E+00,9.129489E-01,4.563080E+04,3.393230E+04,3.220990E+00,2.992607E+00,1.581351E+04,1.068938E+04,1.116283E+00,9.427297E-01,9.901279E+03,7.765245E+03,6.989381E-01,6.848406E-01,9.907414E+03,6.907502E+03,6.993712E-01,6.091939E-01
18:00:00,1.565967E+04,1.006886E+04,1.105423E+00,8.880035E-01,4.560500E+04,3.295528E+04,3.219169E+00,2.906439E+00,1.580536E+04,1.040983E+04,1.115708E+00,9.180755E-01,9.896110E+03,7.543297E+03,6.985733E-01,6.652662E-01,9.902245E+03,6.726080E+03,6.990063E-01,5.931936E-01
18:10:00,1.565183E+04,9.784733E+03,1.104869E+00,8.629457E-01,4.557984E+04,3.197149E+04,3.217392E+00,2.819675E+00,1.579742E+04,1.012761E+04,1.115148E+00,8.931852E-01,9.891073E+03,7.315085E+03,6.982176E-01,6.451394E-01,9.897208E+03,6.543129E+03,6.986507E-01,5.770585E-01
18:20:00,1.564418E+04,9.500878E+03,1.104330E+00,8.379115E-01,4.555530E+04,3.098588E+04,3.215660E+00,2.732750E+00,1.578969E+04,9.842802E+03,1.114601E+00,8.680670E-01,9.886163E+03,7.080430E+03,6.978710E-01,6.244443E-01,9.892298E+03,6.359193E+03,6.983041E-01,5.608365E-01
18:30:00,1.563673E+04,9.216575E+03,1.103804E+00,8.128377E-01,4.553137E+04,3.000215E+04,3.213971E+00,2.645990E+00,1.578214E+04,9.555592E+03,1.114069E+00,8.427369E-01,9.881378E+03,6.838132E+03,6.975332E-01,6.030752E-01,9.887512E+03,6.174730E+03,6.979662E-01,5.445681E-01
18:40:00,1.562947E+04,8.932961E+03,1.103291E+00,7.878248E-01,4.550804E+04,2.902310E+04,3.212324E+00,2.559644E+00,1.577479E+04,9.267035E+03,1.113550E+00,8.172880E-01,9.876714E+03,6.590529E+03,6.972040E-01,5.812381E-01,9.882848E+03,5.990505E+03,6.976370E-01,5.283206E-01
18:50:00,1.562239E+04,8.650125E+03,1.102791E+00,7.628829E-01,4.548528E+04,2.805238E+04,3.210718E+00,2.474040E+00,1.576763E+04,8.978449E+03,1.113044E+00,7.918391E-01,9.872168E+03,6.338727E+03,6.968830E-01,5.590324E-01,9.878302E+03,5.807292E+03,6.973160E-01,5.121640E-01
19:00:00,1.561549E+04,8.365458E+03,1.102304E+00,7.377811E-01,4.546309E+04,2.709155E+04,3.209151E+00,2.389315E+00,1.576064E+04,8.690541E+03,1.112551E+00,7.664516E-01,9.867737E+03,6.081246E+03,6.965702E-01,5.363270E-01,9.873870E+03,5.625360E+03,6.970032E-01,4.961216E-01
19:10:00,1.665808E+04,8.173493E+03,1.175901E+00,7.208618E-01,4.921167E+04,2.648211E+04,3.473756E+00,2.335601E+00,1.680315E+04,8.499547E+03,1.186142E+00,7.496187E-01,1.052001E+04,5.881813E+03,7.426149E-01,5.187459E-01,1.052615E+04,5.504597E+03,7.430478E-01,4.854785E-01
19:20:00,1.770087E+04,7.978013E+03,1.249497E+00,7.036400E-01,5.296101E+04,2.587747E+04,3.738348E+00,2.282336E+00,1.784587E+04,8.309159E+03,1.259733E+00,7.328473E-01,1.117242E+04,5.685896E+03,7.886595E-01,5.014805E-01,1.117855E+04,5.384478E+03,7.890924E-01,4.748976E-01
19:30:00,1.874410E+04,7.785597E+03,1.323045E+00,6.866922E-01,5.671230E+04,2.528590E+04,4.002820E+00,2.230235E+00,1.888902E+04,8.123567E+03,1.333276E+00,7.165028E-01,1.182509E+04,5.502270E+03,8.346738E-01,4.853019E-01,1.183123E+04,5.267217E+03,8.351067E-01,4.645714E-01
19:40:00,1.978795E+04,7.599350E+03,1.396596E+00,6.702895E-01,6.046584E+04,2.471716E+04,4.267310E+00,2.180151E+00,1.993281E+04,7.945705E+03,1.406821E+00,7.008414E-01,1.247816E+04,5.333612E+03,8.806902E-01,4.704440E-01,1.248429E+04,5.154456E+03,8.811231E-01,4.546429E-01
19:50:00,2.083238E+04,7.423179E+03,1.470171E+00,6.547776E-01,6.422125E+04,2.418223E+04,4.531873E+00,2.133057E+00,2.097717E+04,7.778668E+03,1.480391E+00,6.861369E-01,1.313160E+04,5.183475E+03,9.267221E-01,4.572211E-01,1.313773E+04,5.048057E+03,9.271549E-01,4.452770E-01
20:00:00,2.187714E+04,7.261431E+03,1.543763E+00,6.405425E-01,6.797757E+04,2.368645E+04,4.796478E+00,2.089432E+00,2.202188E+04,7.624150E+03,1.553978E+00,6.725417E-01,1.378525E+04,5.056188E+03,9.727653E-01,4.460167E-01,1.379138E+04,4.949082E+03,9.731981E-01,4.365690E-01
20:10:00,2.187288E+04,7.024308E+03,1.543302E+00,6.196534E-01,6.796447E+04,2.290468E+04,4.794998E+00,2.020565E+00,2.201755E+04,7.391427E+03,1.553511E+00,6.520422E-01,1.378249E+04,4.892596E+03,9.724706E-01,4.316057E-01,1.378862E+04,4.800850E+03,9.729033E-01,4.235123E-01
20:20:00,2.186885E+04,6.810426E+03,1.542871E+00,6.008057E-01,6.795193E+04,2.219203E+04,4.793622E+00,1.957766E+00,2.201346E+04,7.179682E+03,1.553075E+00,6.333841E-01,1.377988E+04,4.750141E+03,9.721956E-01,4.190529E-01,1.378601E+04,4.665478E+03,9.726283E-01,4.115839E-01
20:30:00,2.186480E+04,6.617831E+03,1.542517E+00,5.838306E-01,6.793868E+04,2.154970E+04,4.792452E+00,1.901155E+00,2.200935E+04,6.988012E+03,1.552717E+00,6.164915E-01,1.377727E+04,4.624406E+03,9.719694E-01,4.079714E-01,1.378340E+04,4.542586E+03,9.724020E-01,4.007529E-01
20:40:00,2.186065E+04,6.443208E+03,1.542199E+00,5.684551E-01,6.792488E+04,2.096744E+04,4.791384E+00,1.849897E+00,2.200514E+04,6.813483E+03,1.552394E+00,6.011256E-01,1.377461E+04,4.512068E+03,9.717652E-01,3.980811E-01,1.378074E+04,4.430441E+03,9.721979E-01,3.908792E-01
20:50:00,2.185643E+04,6.283845E+03,1.541891E+00,5.544222E-01,6.791076E+04,2.043596E+04,4.790352E+00,1.803106E+00,2.200085E+04,6.653514E+03,1.552082E+00,5.870407E-01,1.377189E+04,4.410712E+03,9.715680E-01,3.891574E-01,1.377802E+04,4.327470E+03,9.720006E-01,3.818126E-01
21:00:00,2.185211E+04,6.138532E+03,1.541583E+00,5.416216E-01,6.789636E+04,1.995121E+04,4.789324E+00,1.760413E+00,2.199647E+04,6.507011E+03,1.551769E+00,5.741361E-01,1.376912E+04,4.319123E+03,9.713705E-01,3.810905E-01,1.377525E+04,4.233017E+03,9.718031E-01,3.734926E-01
21:10:00,2.184790E+04,6.003806E+03,1.541285E+00,5.297535E-01,6.788246E+04,1.950109E+04,4.788339E+00,1.720769E+00,2.199222E+04,6.370556E+03,1.551468E+00,5.621164E-01,1.376643E+04,4.234779E+03,9.711798E-01,3.736617E-01,1.377256E+04,4.144967E+03,9.716124E-01,3.657365E-01
21:20:00,2.184384E+04,5.877731E+03,1.540998E+00,5.186481E-01,6.786907E+04,1.907887E+04,4.787393E+00,1.683585E+00,2.198810E+04,6.242296E+03,1.551177E+00,5.508193E-01,1.376383E+04,4.156222E+03,9.709959E-01,3.667433E-01,1.376996E+04,4.062171E+03,9.714285E-01,3.584436E-01
21:30:00,2.183989E+04,5.758022E+03,1.540720E+00,5.081044E-01,6.785609E+04,1.867647E+04,4.786476E+00,1.648148E+00,2.198410E+04,6.120028E+03,1.550895E+00,5.400508E-01,1.376130E+04,4.081867E+03,9.708173E-01,3.601954E-01,1.376743E+04,3.983259E+03,9.712499E-01,3.514934E-01
21:40:00,2.183590E+04,5.644728E+03,1.540438E+00,4.981100E-01,6.784292E+04,1.829493E+04,4.785548E+00,1.614489E+00,2.198006E+04,6.003865E+03,1.550609E+00,5.298035E-01,1.375874E+04,4.011603E+03,9.706368E-01,3.539975E-01,1.376487E+04,3.908290E+03,9.710694E-01,3.448801E-01
21:50:00,2.183187E+04,5.536878E+03,1.540154E+00,4.885933E-01,6.782967E+04,1.793084E+04,4.784612E+00,1.582359E+00,2.197599E+04,5.892890E+03,1.550322E+00,5.200111E-01,1.375616E+04,3.944725E+03,9.704550E-01,3.480964E-01,1.376229E+04,3.836688E+03,9.708876E-01,3.385621E-01
22:00:00,2.182805E+04,5.433591E+03,1.539884E+00,4.794789E-01,6.781715E+04,1.758131E+04,4.783729E+00,1.551512E+00,2.197212E+04,5.786264E+03,1.550049E+00,5.106020E-01,1.375372E+04,3.880598E+03,9.702823E-01,3.424377E-01,1.375985E+04,3.767923E+03,9.707149E-01,3.324940E-01
22:10:00,2.182425E+04,5.335454E+03,1.539616E+00,4.708187E-01,6.780469E+04,1.724857E+04,4.782850E+00,1.522147E+00,2.196827E+04,5.684634E+03,1.549778E+00,5.016336E-01,1.375128E+04,3.819535E+03,9.701104E-01,3.370494E-01,1.375741E+04,3.702381E+03,9.705430E-01,3.267103E-01
22:20:00,2.182044E+04,5.241865E+03,1.539347E+00,4.625599E-01,6.779219E+04,1.693070E+04,4.781968E+00,1.494094E+00,2.196442E+04,5.587434E+03,1.549506E+00,4.930561E-01,1.374884E+04,3.761114E+03,9.699383E-01,3.318941E-01,1.375497E+04,3.639700E+03,9.703709E-01,3.211790E-01
22:30:00,2.181666E+04,5.152352E+03,1.539080E+00,4.546608E-01,6.777982E+04,1.662626E+04,4.781095E+00,1.467226E+00,2.196060E+04,5.494222E+03,1.549236E+00,4.848306E-01,1.374642E+04,3.705010E+03,9.697678E-01,3.269432E-01,1.375255E+04,3.579593E+03,9.702003E-01,3.158749E-01
22:40:00,2.181294E+04,5.066571E+03,1.538818E+00,4.470909E-01,6.776762E+04,1.633426E+04,4.780235E+00,1.441456E+00,2.195683E+04,5.404678E+03,1.548971E+00,4.769287E-01,1.374404E+04,3.650988E+03,9.695994E-01,3.221761E-01,1.375017E+04,3.521850E+03,9.700320E-01,3.107794E-01
22:50:00,2.180927E+04,4.984252E+03,1.538559E+00,4.398266E-01,6.775564E+04,1.605391E+04,4.779389E+00,1.416713E+00,2.195313E+04,5.318554E+03,1.548709E+00,4.693286E-01,1.374169E+04,3.598865E+03,9.694337E-01,3.175765E-01,1.374782E+04,3.466310E+03,9.698663E-01,3.058783E-01
23:00:00,2.180567E+04,4.905211E+03,1.538305E+00,4.328516E-01,6.774387E+04,1.578460E+04,4.778559E+00,1.392946E+00,2.194949E+04,5.235664E+03,1.548452E+00,4.620138E-01,1.373938E+04,3.548509E+03,9.692709E-01,3.131328E-01,1.374551E+04,3.412846E+03,9.697035E-01,3.011603E-01
23:10:00,2.180213E+04,4.827930E+03,1.538055E+00,4.260318E-01,6.773234E+04,1.552132E+04,4.777745E+00,1.369711E+00,2.194591E+04,5.154528E+03,1.548200E+00,4.548540E-01,1.373712E+04,3.498992E+03,9.691111E-01,3.087632E-01,1.374325E+04,3.360532E+03,9.695437E-01,2.965439E-01
23:20:00,2.179867E+04,4.752226E+03,1.537811E+00,4.193512E-01,6.772105E+04,1.526372E+04,4.776949E+00,1.346976E+00,2.194241E+04,5.075047E+03,1.547953E+00,4.478400E-01,1.373490E+04,3.450240E+03,9.689545E-01,3.044610E-01,1.374103E+04,3.309299E+03,9.693870E-01,2.920228E-01
23:30:00,2.179527E+04,4.677937E+03,1.537571E+00,4.127952E-01,6.770999E+04,1.501133E+04,4.776168E+00,1.324701E+00,2.193898E+04,4.997035E+03,1.547711E+00,4.409557E-01,1.373272E+04,3.402171E+03,9.688010E-01,3.002192E-01,1.373885E+04,3.259033E+03,9.692336E-01,2.875870E-01
23:40:00,2.179195E+04,4.604888E+03,1.537337E+00,4.063487E-01,6.769917E+04,1.476367E+04,4.775405E+00,1.302844E+00,2.193562E+04,4.920316E+03,1.547474E+00,4.341853E-01,1.373059E+04,3.354674E+03,9.686508E-01,2.960277E-01,1.373672E+04,3.209622E+03,9.690834E-01,2.832266E-01
23:50:00,2.178870E+04,4.532915E+03,1.537107E+00,3.999970E-01,6.768859E+04,1.452027E+04,4.774658E+00,1.281362E+00,2.193234E+04,4.844728E+03,1.547242E+00,4.275147E-01,1.372851E+04,3.307656E+03,9.685039E-01,2.918784E-01,1.373464E+04,3.160961E+03,9.689364E-01,2.789323E-01
24:00:00,2.178552E+04,4.461854E+03,1.536883E+00,3.937258E-01,6.767824E+04,1.428072E+04,4.773928E+00,1.260220E+00,2.192912E+04,4.770129E+03,1.547015E+00,4.209313E-01,1.372647E+04,3.261040E+03,9.683601E-01,2.877646E-01,1.373260E+04,3.112959E+03,9.687926E-01,2.746962E-01
Peak,2.788438E+04,1.389637E+04,1.924128E+00,1.225800E+00,8.449063E+04,4.665912E+04,5.817878E+00,4.115965E+00,2.804007E+04,1.435192E+04,1.934949E+00,1.265980E+00,1.766913E+04,9.538440E+03,1.219426E+00,8.413040E-01,1.767550E+04,9.187051E+03,1.219869E+00,8.103837E-01

Peak Vol Flow (m3/s),,,1.636323E+00,1.042449E+00,,,4.947661E+00,3.500313E+00,,,1.645527E+00,1.076619E+00,,,1.037029E+00,7.154647E-01,,,1.037406E+00,6.891694E-01
