Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.26 10:08
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,87.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,113.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,734.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1156.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1763.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2578.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3035.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2737.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1893.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,968.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,521.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,200.66,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,15791.70,,,,,,,
,Minimum of Months,87.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3035.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,460.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,550.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,2551.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,3778.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,5600.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,8166.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,9549.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,8647.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,5991.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,3241.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1871.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,811.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,51219.99,,,,,,,
,Minimum of Months,460.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9549.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,133.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,167.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,845.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1245.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1819.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2623.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3104.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2866.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2035.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1133.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,636.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,253.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,16865.52,,,,,,,
,Minimum of Months,133.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3104.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,58.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,78.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,495.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,775.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1171.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1706.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2015.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1811.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1249.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,649.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,345.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,130.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,10489.10,,,,,,,
,Minimum of Months,58.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2015.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,57.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,76.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,497.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,784.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1177.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1705.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2014.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1802.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1256.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,645.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,344.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,131.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,10496.59,,,,,,,
,Minimum of Months,57.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2014.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,496.86,0.00,0.00
,February,453.17,0.00,0.00
,March,168.44,0.00,0.00
,April,30.15,0.00,0.00
,May,16.20,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,13.42,0.00,0.00
,October,33.33,0.00,0.00
,November,79.38,0.00,0.00
,December,490.84,0.00,0.00
,,,,
,Annual Sum or Average,1822.30,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,496.86,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,1258.39,0.00,0.00
,February,1178.16,0.00,0.00
,March,452.44,0.00,0.00
,April,97.96,0.00,0.00
,May,57.52,0.00,0.00
,June,46.73,0.00,0.00
,July,48.17,0.00,0.00
,August,50.65,0.00,0.00
,September,48.22,0.00,0.00
,October,100.80,0.00,0.00
,November,212.52,0.00,0.00
,December,1257.53,0.00,0.00
,,,,
,Annual Sum or Average,4809.09,,
,Minimum of Months,46.73,0.00,0.00
,Maximum of Months,1258.39,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,431.89,0.00,0.00
,February,393.53,0.00,0.00
,March,148.34,0.00,0.00
,April,27.71,0.00,0.00
,May,16.01,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,13.42,0.00,0.00
,October,28.03,0.00,0.00
,November,63.67,0.00,0.00
,December,438.95,0.00,0.00
,,,,
,Annual Sum or Average,1602.06,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,438.95,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,305.74,0.00,0.00
,February,274.53,0.00,0.00
,March,99.74,0.00,0.00
,April,16.97,0.00,0.00
,May,9.95,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,8.40,0.00,0.00
,October,18.60,0.00,0.00
,November,46.40,0.00,0.00
,December,305.42,0.00,0.00
,,,,
,Annual Sum or Average,1111.10,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,305.74,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,302.12,0.00,0.00
,February,272.85,0.00,0.00
,March,97.84,0.00,0.00
,April,16.92,0.00,0.00
,May,9.91,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,8.40,0.00,0.00
,October,18.96,0.00,0.00
,November,45.82,0.00,0.00
,December,304.13,0.00,0.00
,,,,
,Annual Sum or Average,1102.30,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,304.13,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,11924.80,37536.43,02-JAN-16:00,4988.60,47427.15,27-JAN-08:20
,February,10863.85,34365.60,23-FEB-15:39,4776.47,52460.36,10-FEB-08:20
,March,13395.59,46578.49,31-MAR-14:00,1753.74,25808.97,08-MAR-04:10
,April,13802.10,45518.10,10-APR-14:00,591.46,13113.72,22-APR-05:40
,May,14814.94,55980.70,11-MAY-15:39,436.63,7286.51,05-MAY-05:49
,June,17523.51,66102.61,29-JUN-13:39,380.50,2687.09,03-JUN-11:00
,July,19464.42,66893.66,17-JUL-14:30,362.75,2686.80,01-JUL-11:09
,August,18407.08,63387.24,05-AUG-15:39,358.75,2686.66,07-AUG-11:50
,September,16109.74,56783.61,04-SEP-14:20,377.83,2686.79,24-SEP-11:50
,October,14038.52,42952.80,05-OCT-15:09,560.44,15708.80,20-OCT-05:30
,November,12465.38,48168.76,16-NOV-16:00,897.80,23865.52,24-NOV-08:09
,December,12882.40,43686.43,14-DEC-16:49,5013.15,49239.50,10-DEC-08:30
,,,,,,,
,Annual Sum or Average,175692.34,,,20498.12,,
,Minimum of Months,10863.85,34365.60,,358.75,2686.66,
,Maximum of Months,19464.42,66893.66,,5013.15,52460.36,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4314.53,3455.50,3466.74,0.00,549.18,0.00,0.00,138.86,0.00,0.00,0.00,0.00,0.00
,February,4029.56,2911.85,3249.32,0.00,501.33,0.00,0.00,171.79,0.00,0.00,0.00,0.00,0.00
,March,4601.85,2919.54,3721.65,0.00,560.96,0.00,0.00,1591.59,0.00,0.00,0.00,0.00,0.00
,April,4573.59,2513.09,3703.65,0.00,547.10,0.00,0.00,2464.67,0.00,0.00,0.00,0.00,0.00
,May,4314.53,2324.61,3466.74,0.00,553.51,0.00,0.00,4155.55,0.00,0.00,0.00,0.00,0.00
,June,4573.59,2111.76,3703.65,0.00,594.55,0.00,0.00,6539.96,0.00,0.00,0.00,0.00,0.00
,July,4726.67,2248.96,3837.11,0.00,640.12,0.00,0.00,8011.56,0.00,0.00,0.00,0.00,0.00
,August,4477.03,2473.34,3606.19,0.00,597.13,0.00,0.00,7253.39,0.00,0.00,0.00,0.00,0.00
,September,4411.09,2687.47,3564.20,0.00,544.53,0.00,0.00,4902.45,0.00,0.00,0.00,0.00,0.00
,October,4477.03,3099.05,3606.19,0.00,555.42,0.00,0.00,2300.84,0.00,0.00,0.00,0.00,0.00
,November,4086.08,3270.86,3285.31,0.00,528.37,0.00,0.00,1294.75,0.00,0.00,0.00,0.00,0.00
,December,4601.85,3541.40,3721.65,0.00,560.62,0.00,0.00,456.88,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,53187.40,33557.43,42932.40,,6732.82,0.00,0.00,39282.29,,,,,
,Minimum of Months,4029.56,2111.76,3249.32,0.00,501.33,0.00,0.00,138.86,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4726.67,3541.40,3837.11,0.00,640.12,0.00,0.00,8011.56,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,4428.04,0.00,560.57,0.00,0.00
,February,0.00,0.00,4261.32,0.00,515.15,0.00,0.00
,March,0.00,0.00,1224.28,0.00,529.45,0.00,0.00
,April,0.00,0.00,117.61,0.00,473.86,0.00,0.00
,May,0.00,0.00,8.10,0.00,428.54,0.00,0.00
,June,0.00,0.00,0.00,0.00,380.50,0.00,0.00
,July,0.00,0.00,0.00,0.00,362.75,0.00,0.00
,August,0.00,0.00,0.00,0.00,358.75,0.00,0.00
,September,0.00,0.00,0.00,0.00,377.83,0.00,0.00
,October,0.00,0.00,113.25,0.00,447.19,0.00,0.00
,November,0.00,0.00,438.63,0.00,459.17,0.00,0.00
,December,0.00,0.00,4465.48,0.00,547.67,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,15056.70,,5441.42,,
,Minimum of Months,0.00,0.00,0.00,0.00,358.75,0.00,0.00
,Maximum of Months,0.00,0.00,4465.48,0.00,560.57,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,15308.10,02-JAN-08:09,7693.13,01-JAN-00:10,13495.10,02-JAN-08:09,0.00,1040.11,01-JAN-05:10,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,15308.10,02-FEB-08:09,7693.13,01-FEB-00:10,13495.10,02-FEB-08:09,0.00,1040.11,01-FEB-05:10,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,15308.10,02-MAR-08:09,7693.13,01-MAR-00:10,13495.10,02-MAR-08:09,0.00,1193.61,31-MAR-14:50,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,15308.10,01-APR-07:10,7693.13,01-APR-00:10,13495.10,01-APR-07:10,0.00,1040.11,01-APR-04:10,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,15308.10,01-MAY-07:10,7693.13,01-MAY-00:10,13495.10,01-MAY-07:10,0.00,1667.95,08-MAY-13:09,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,15308.10,01-JUN-07:10,7693.13,01-JUN-00:10,13495.10,01-JUN-07:10,0.00,3513.64,29-JUN-13:39,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,15308.10,01-JUL-07:10,7693.13,01-JUL-00:10,13495.10,01-JUL-07:10,0.00,3309.11,24-JUL-15:30,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,15308.10,03-AUG-07:10,7693.13,01-AUG-00:10,13495.10,03-AUG-07:10,0.00,2734.84,28-AUG-13:00,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,15308.10,01-SEP-07:10,7693.13,01-SEP-00:10,13495.10,01-SEP-07:10,0.00,1778.04,04-SEP-14:30,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,15308.10,01-OCT-07:10,7693.13,01-OCT-00:10,13495.10,01-OCT-07:10,0.00,1040.11,01-OCT-04:10,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,15308.10,02-NOV-07:10,7693.13,01-NOV-00:10,13495.10,02-NOV-07:10,0.00,1040.11,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,15308.10,01-DEC-08:09,7693.13,01-DEC-00:10,13495.10,01-DEC-08:09,0.00,1040.11,01-DEC-05:10,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,15308.10,,7693.13,,13495.10,,0.00,1040.11,,0.00,,0.00,
,Maximum of Months,15308.10,,7693.13,,13495.10,,0.00,3513.64,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4151.18,15-JAN-12:09,0.00,0.00,0.00,0.00,0.00
,February,4641.09,23-FEB-17:10,0.00,0.00,0.00,0.00,0.00
,March,16582.52,31-MAR-14:00,0.00,0.00,0.00,0.00,0.00
,April,15674.80,10-APR-14:00,0.00,0.00,0.00,0.00,0.00
,May,25594.25,11-MAY-15:39,0.00,0.00,0.00,0.00,0.00
,June,33785.78,29-JUN-13:39,0.00,0.00,0.00,0.00,0.00
,July,35541.69,17-JUL-14:30,0.00,0.00,0.00,0.00,0.00
,August,32620.74,05-AUG-15:39,0.00,0.00,0.00,0.00,0.00
,September,26209.02,04-SEP-14:20,0.00,0.00,0.00,0.00,0.00
,October,13109.50,05-OCT-15:09,0.00,0.00,0.00,0.00,0.00
,November,10840.75,04-NOV-13:00,0.00,0.00,0.00,0.00,0.00
,December,7722.88,01-DEC-09:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,4151.18,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,35541.69,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,37536.43,02-JAN-16:00,15308.10,13495.10,7693.13,0.00,1040.11,0.00,0.00,0.00,0.00
,February,34365.60,23-FEB-15:39,15308.10,13495.10,0.00,0.00,1040.11,0.00,0.00,4522.30,0.00
,March,46578.49,31-MAR-14:00,15308.10,13495.10,0.00,0.00,1192.78,0.00,0.00,16582.52,0.00
,April,45518.10,10-APR-14:00,15308.10,13495.10,0.00,0.00,1040.11,0.00,0.00,15674.80,0.00
,May,55980.70,11-MAY-15:39,15308.10,13495.10,0.00,0.00,1583.26,0.00,0.00,25594.25,0.00
,June,66102.61,29-JUN-13:39,15308.10,13495.10,0.00,0.00,3513.64,0.00,0.00,33785.78,0.00
,July,66893.66,17-JUL-14:30,15308.10,13495.10,0.00,0.00,2548.77,0.00,0.00,35541.69,0.00
,August,63387.24,05-AUG-15:39,15308.10,13495.10,0.00,0.00,1963.30,0.00,0.00,32620.74,0.00
,September,56783.61,04-SEP-14:20,15308.10,13495.10,0.00,0.00,1771.40,0.00,0.00,26209.02,0.00
,October,42952.80,05-OCT-15:09,15308.10,13495.10,0.00,0.00,1040.11,0.00,0.00,13109.50,0.00
,November,48168.76,16-NOV-16:00,15308.10,13495.10,7693.13,0.00,1040.11,0.00,0.00,10632.33,0.00
,December,43686.43,14-DEC-16:49,15308.10,13495.10,7693.13,0.00,1040.11,0.00,0.00,6150.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,34365.60,,15308.10,13495.10,0.00,0.00,1040.11,0.00,0.00,0.00,0.00
,Maximum of Months,66893.66,,15308.10,13495.10,7693.13,0.00,3513.64,0.00,0.00,35541.69,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,46456.08,27-JAN-08:09,0.00,2687.97,27-JAN-12:50,0.00
,February,0.00,0.00,51227.34,10-FEB-08:09,0.00,2688.03,10-FEB-12:39,0.00
,March,0.00,0.00,25788.97,08-MAR-04:10,0.00,2687.85,02-MAR-12:20,0.00
,April,0.00,0.00,12980.64,22-APR-07:10,0.00,2687.61,02-APR-11:00,0.00
,May,0.00,0.00,4600.87,05-MAY-05:49,0.00,2687.37,01-MAY-11:50,0.00
,June,0.00,0.00,0.00,01-JUN-00:10,0.00,2687.09,03-JUN-11:00,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2686.80,01-JUL-11:09,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,2686.66,07-AUG-11:50,0.00
,September,0.00,0.00,0.00,01-SEP-00:10,0.00,2686.79,24-SEP-11:50,0.00
,October,0.00,0.00,13379.78,20-OCT-04:10,0.00,2687.13,28-OCT-11:30,0.00
,November,0.00,0.00,21178.86,24-NOV-08:09,0.00,2687.28,30-NOV-13:39,0.00
,December,0.00,0.00,48565.75,10-DEC-08:09,0.00,2687.82,10-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2686.66,,0.00
,Maximum of Months,0.00,0.00,51227.34,,0.00,2688.03,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,517.14,138.86,120.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,639.38,171.79,125.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,5512.65,1591.59,370.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,8747.86,2464.67,495.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,14666.01,4155.55,524.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,23175.42,6539.96,526.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,28126.01,8011.56,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,25612.01,7253.39,534.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,17709.11,4902.45,520.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8399.54,2300.84,498.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4759.61,1294.75,420.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1695.31,456.88,211.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,139560.03,39282.29,4891.03,,,,,,,,,,
,Minimum of Months,517.14,138.86,120.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,28126.01,8011.56,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,3542.43,0.00,0.00,0.00,0.00,0.00,0.00
,February,3409.06,0.00,0.00,0.00,0.00,0.00,0.00
,March,979.43,0.00,0.00,0.00,0.00,0.00,0.00
,April,94.09,0.00,0.00,0.00,0.00,0.00,0.00
,May,6.48,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,90.60,0.00,0.00,0.00,0.00,0.00,0.00
,November,350.90,0.00,0.00,0.00,0.00,0.00,0.00
,December,3572.38,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,12045.36,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3572.38,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,517.14,0.00,0.00,0.00,0.00
,February,0.00,0.00,639.38,0.00,0.00,0.00,0.00
,March,0.00,0.00,5512.65,0.00,0.00,0.00,0.00
,April,0.00,0.00,8747.86,0.00,0.00,0.00,0.00
,May,0.00,0.00,14666.01,0.00,0.00,0.00,0.00
,June,0.00,0.00,23175.42,0.00,0.00,0.00,0.00
,July,0.00,0.00,28126.01,0.00,0.00,0.00,0.00
,August,0.00,0.00,25612.01,0.00,0.00,0.00,0.00
,September,0.00,0.00,17709.11,0.00,0.00,0.00,0.00
,October,0.00,0.00,8399.54,0.00,0.00,0.00,0.00
,November,0.00,0.00,4759.61,0.00,0.00,0.00,0.00
,December,0.00,0.00,1695.31,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,139560.03,,,,
,Minimum of Months,0.00,0.00,517.14,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,28126.01,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,549.18,0.00,0.00,0.00
,February,501.33,0.00,0.00,0.00
,March,560.96,0.00,0.00,0.00
,April,547.10,0.00,0.00,0.00
,May,553.51,0.00,0.00,0.00
,June,594.55,0.00,0.00,0.00
,July,640.12,0.00,0.00,0.00
,August,597.13,0.00,0.00,0.00
,September,544.53,0.00,0.00,0.00
,October,555.42,0.00,0.00,0.00
,November,528.37,0.00,0.00,0.00
,December,560.62,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,6732.82,,,
,Minimum of Months,501.33,0.00,0.00,0.00
,Maximum of Months,640.12,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],13537.98,618.79,0.00,14156.77
,Cost per Total Building Area [$/m2],9.71,0.44,0.00,10.16
,Cost per Net Conditioned Building Area [$/m2],9.71,0.44,0.00,10.16


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),13537.98
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),618.79


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),894.43,814.85,1004.75,1035.24,1111.21,1314.37,1459.95,1380.64,1208.33,1052.97,934.98,966.26,13177.98,1459.95
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),924.43,844.85,1034.75,1065.24,1141.21,1344.37,1489.95,1410.64,1238.33,1082.97,964.98,996.26,13537.98,1489.95
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),924.43,844.85,1034.75,1065.24,1141.21,1344.37,1489.95,1410.64,1238.33,1082.97,964.98,996.26,13537.98,1489.95
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),924.43,844.85,1034.75,1065.24,1141.21,1344.37,1489.95,1410.64,1238.33,1082.97,964.98,996.26,13537.98,1489.95


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,485.77,522.47,483.75,404.04,0.00,0.00,0.00,1896.03,522.47,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,464.74,532.54,500.77,448.49,0.00,0.00,0.00,1946.54,532.54,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,363.86,404.93,396.12,355.80,0.00,0.00,0.00,1520.72,404.93,EnergyCharges
,WINTERONPEAK ($),599.96,553.21,695.82,732.25,787.10,0.00,0.00,0.00,0.00,730.87,643.82,665.00,5408.03,787.10,EnergyCharges
,WINTEROFFPEAK ($),294.47,261.65,308.93,302.99,324.11,0.00,0.00,0.00,0.00,322.10,291.16,301.25,2406.66,324.11,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,PeakEnergy,7999.50,7376.10,9277.54,9763.34,10494.73,6476.90,6966.32,6449.94,5387.18,9744.91,8584.24,8866.70,97387.42,10494.73
,OffPeakEnergy,3926.26,3488.61,4119.12,4039.86,4321.40,4851.50,5399.07,5281.66,4744.03,4294.73,3882.14,4016.73,52365.12,5399.07
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,6196.51,7100.58,6676.95,5979.81,0.00,0.00,0.00,25953.86,7100.58


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,11925.76,10864.72,13396.66,13803.21,14816.13,17524.92,19465.98,18408.55,16111.03,14039.65,12466.37,12883.43,175706.39,19465.98
,TotalDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,PeakEnergy,7999.50,7376.10,9277.54,9763.34,10494.73,6476.90,6966.32,6449.94,5387.18,9744.91,8584.24,8866.70,97387.42,10494.73
,PeakDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,3926.26,3488.61,4119.12,4039.86,4321.40,4851.50,5399.07,5281.66,4744.03,4294.73,3882.14,4016.73,52365.12,5399.07
,OffPeakDemand,31.25,29.84,35.78,38.02,41.30,45.10,46.38,46.83,43.46,39.02,37.94,34.92,469.84,46.83
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,6196.51,7100.58,6676.95,5979.81,0.00,0.00,0.00,25953.86,7100.58
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,56.22,58.71,52.07,47.92,0.00,0.00,0.00,214.91,58.71
,PeakExceedsOffPeak,2.67,4.52,10.74,7.47,14.55,20.92,20.47,16.48,13.31,3.93,5.07,6.20,126.34,20.92
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,33.92,34.36,46.52,45.49,55.85,9.80,8.15,11.24,8.86,42.95,43.01,41.12,381.27,55.85
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7999.50,7376.10,9277.54,9763.34,10494.73,6476.90,6966.32,6449.94,5387.18,9744.91,8584.24,8866.70,97387.42,10494.73
,PeakAndShoulderDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,PeakAndMidPeakEnergy,7999.50,7376.10,9277.54,9763.34,10494.73,12673.42,14066.91,13126.89,11367.00,9744.91,8584.24,8866.70,123341.27,14066.91
,PeakAndMidPeakDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,ShoulderAndOffPeakEnergy,3926.26,3488.61,4119.12,4039.86,4321.40,4851.50,5399.07,5281.66,4744.03,4294.73,3882.14,4016.73,52365.12,5399.07
,ShoulderAndOffPeakDemand,31.25,29.84,35.78,38.02,41.30,45.10,46.38,46.83,43.46,39.02,37.94,34.92,469.84,46.83
,PeakAndOffPeakEnergy,11925.76,10864.72,13396.66,13803.21,14816.13,11328.40,12365.40,11731.60,10131.21,14039.65,12466.37,12883.43,149752.54,14816.13
,PeakAndOffPeakDemand,33.92,34.36,46.52,45.49,55.85,66.03,66.85,63.31,56.77,42.95,43.01,41.12,596.18,66.85
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),62.98,60.30,22.14,7.47,5.51,4.80,4.58,4.53,4.77,7.08,11.33,63.29,258.79,63.29
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),92.98,90.30,52.14,37.47,35.51,34.80,34.58,34.53,34.77,37.08,41.33,93.29,618.79,93.29
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),92.98,90.30,52.14,37.47,35.51,34.80,34.58,34.53,34.77,37.08,41.33,93.29,618.79,93.29
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),92.98,90.30,52.14,37.47,35.51,34.80,34.58,34.53,34.77,37.08,41.33,93.29,618.79,93.29


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),62.98,60.30,22.14,7.47,5.51,4.80,4.58,4.53,4.77,7.08,11.33,63.29,258.79,63.29,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06
,TotalDemand,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,PeakEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06
,PeakDemand,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06
,PeakAndShoulderDemand,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,PeakAndMidPeakEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06
,PeakAndMidPeakDemand,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,170.22,162.98,59.84,20.18,14.90,12.98,12.38,12.24,12.89,19.12,30.63,171.06,699.43,171.06
,PeakAndOffPeakDemand,1.56,1.73,0.8190,0.4109,0.1872,0.0613,0.0613,0.0310,0.0613,0.4770,0.6958,1.65,7.75,1.73
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{ACD6B524-475E-4326-B81B-A2E55C34B988}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,618.79,13537.98
,January         2012,618.79,13537.98
,January         2013,618.79,13537.98
,January         2014,618.79,13537.98
,January         2015,618.79,13537.98
,January         2016,618.79,13537.98
,January         2017,618.79,13537.98
,January         2018,618.79,13537.98
,January         2019,618.79,13537.98
,January         2020,618.79,13537.98
,January         2021,618.79,13537.98
,January         2022,618.79,13537.98
,January         2023,618.79,13537.98
,January         2024,618.79,13537.98
,January         2025,618.79,13537.98
,January         2026,618.79,13537.98
,January         2027,618.79,13537.98
,January         2028,618.79,13537.98
,January         2029,618.79,13537.98
,January         2030,618.79,13537.98
,January         2031,618.79,13537.98
,January         2032,618.79,13537.98
,January         2033,618.79,13537.98
,January         2034,618.79,13537.98
,January         2035,618.79,13537.98


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2012,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2013,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2014,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2015,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2016,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2017,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2018,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2019,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2020,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2021,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2022,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2023,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2024,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2025,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2026,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2027,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2028,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2029,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2030,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2031,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2032,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2033,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2034,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77
,January         2035,14156.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14156.77


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2012,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2013,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2014,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2015,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2016,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2017,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2018,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2019,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2020,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2021,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2022,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2023,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2024,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2025,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2026,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2027,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2028,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2029,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2030,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2031,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2032,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2033,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2034,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55
,        2035,1017.41,935.16,1086.89,1102.71,1176.72,1379.17,1524.53,1445.17,1273.10,1120.05,1006.31,1089.55


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,618.79,11207.17,18.1115
,ElectricityPurchased,Energy,Energy Cost,13537.98,235738.83,17.4131
,TOTAL,,,,246946.00,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,246946.00
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,246946.00
,Total Operation,246946.00
,Total Capital,0.00
,Grand Total,246946.00


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,14156.77,13733.80
,January         2012,14156.77,13318.27
,January         2013,14156.77,12914.62
,January         2014,14156.77,12537.25
,January         2015,14156.77,12176.84
,January         2016,14156.77,11825.60
,January         2017,14156.77,11486.19
,January         2018,14156.77,11158.14
,January         2019,14156.77,10843.15
,January         2020,14156.77,10537.05
,January         2021,14156.77,10237.07
,January         2022,14156.77,9947.07
,January         2023,14156.77,9665.77
,January         2024,14156.77,9391.49
,January         2025,14156.77,9124.10
,January         2026,14156.77,8864.37
,January         2027,14156.77,8610.75
,January         2028,14156.77,8363.15
,January         2029,14156.77,8122.32
,January         2030,14156.77,7889.17
,January         2031,14156.77,7663.81
,January         2032,14156.77,7445.24
,January         2033,14156.77,7233.25
,January         2034,14156.77,7028.66
,January         2035,14156.77,6828.85
,TOTAL,,246946.00


