Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.26 12:38
,Zone Relative Humidity [%],49.85
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00921
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.15
,Outside Air Flow [m3/s],0.29
,Peak Sensible Load with Sizing Factor [W],15116.46
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],15116.46
,Estimated Instant + Delayed Sensible Load [W],18877.51
,Difference Between Peak and Estimated Sensible Load [W],-3761.0


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2490
,Airflow per Floor Area [m3/s-m2],0.0057
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0135
,Total Capacity per Floor Area [W/m2],74.2459
,Number of People,16.4


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-20974.4,,,-8189.6,-29164.0,64.35,139.45,-209.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10591.8,,,-10591.8,23.37,203.60,-52.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-4721.5,,,-4721.5,10.42,139.45,-33.9
,Interzone Wall,,-994.2,,,-994.2,2.19,152.08,-6.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1541.98,,,1541.98,-3.4,203.60,7.57
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1390.0,,,,-1390.0,3.07,13.81,-100.6
,Fenestration Solar,,0.00,,,0.00,-0.00,13.81,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-22364.4,-14765.5,0.00,-8189.6,-45319.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.93
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00682
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.52
,Outside Air Flow [m3/s],0.29
,Peak Sensible Load with Sizing Factor [W],-42044.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-42044.5
,Estimated Instant + Delayed Sensible Load [W],-37129.9
,Difference Between Peak and Estimated Sensible Load [W],-4914.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1143
,Airflow per Floor Area [m3/s-m2],0.0124
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-206.506
,Number of People,16.4


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,3030.21,3554.14,,3456.87,10041.23,14.38,731.55,13.73
,Lights,0.00,16036.03,4945.25,,20981.28,30.05,731.55,28.68
,Equipment,6297.14,4308.46,,0.00,10605.61,15.19,731.55,14.50
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,3458.30,,,5123.95,8582.24,12.29,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,40154.11,,,40154.11,57.51,731.55,54.89
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-11049.5,,,-11049.5,-15.8,342.82,-32.2
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-9493.6,,,-9493.6,-13.6,731.55,-13.0
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,12785.66,43509.63,4945.25,8580.82,69821.35,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.12
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00925
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],3.85
,Outside Air Flow [m3/s],1.03
,Peak Sensible Load with Sizing Factor [W],50409.54
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],50409.54
,Estimated Instant + Delayed Sensible Load [W],56295.29
,Difference Between Peak and Estimated Sensible Load [W],-5885.8


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2683
,Airflow per Floor Area [m3/s-m2],0.0053
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0145
,Total Capacity per Floor Area [W/m2],68.9083
,Number of People,59.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,731.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-75357.8,,,-28633.6,-103991.3,72.81,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-40267.3,,,-40267.3,28.19,731.55,-55.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-3082.6,,,-3082.6,2.16,342.82,-9.0
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,4520.76,,,4520.76,-3.2,731.55,6.18
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-75357.8,-38829.2,0.00,-28633.6,-142820.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.08
,Zone Relative Humidity [%],42.98
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00667
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],7.78
,Outside Air Flow [m3/s],1.03
,Peak Sensible Load with Sizing Factor [W],-130176.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-130176.5
,Estimated Instant + Delayed Sensible Load [W],-114186.9
,Difference Between Peak and Estimated Sensible Load [W],-15989.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1328
,Airflow per Floor Area [m3/s-m2],0.0106
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-177.947
,Number of People,59.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,843.35,1268.46,,962.10,3073.91,13.07,203.60,15.10
,Lights,0.00,5548.03,1376.34,,6924.36,29.45,203.60,34.01
,Equipment,1752.59,1537.68,,0.00,3290.26,13.99,203.60,16.16
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,965.72,,,1451.32,2417.04,10.28,139.45,17.33
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10616.96,,,10616.96,45.16,203.60,52.15
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,506.44,,,506.44,2.15,139.45,3.63
,Interzone Wall,,-2096.2,,,-2096.2,-8.9,152.08,-13.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-2619.6,,,-2619.6,-11.1,203.60,-12.9
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,598.40,,,,598.40,2.55,17.04,35.12
,Fenestration Solar,,800.08,,,800.08,3.40,17.04,46.95
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4160.06,15561.86,1376.34,2413.42,23511.68,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.67
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00917
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.22
,Outside Air Flow [m3/s],0.29
,Peak Sensible Load with Sizing Factor [W],15957.79
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],15957.79
,Estimated Instant + Delayed Sensible Load [W],19721.92
,Difference Between Peak and Estimated Sensible Load [W],-3764.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2359
,Airflow per Floor Area [m3/s-m2],0.0060
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0128
,Total Capacity per Floor Area [W/m2],78.3782
,Number of People,16.4


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-20974.4,,,-8195.7,-29170.2,64.15,139.45,-209.2
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10627.5,,,-10627.5,23.37,203.60,-52.2
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-4596.1,,,-4596.1,10.11,139.45,-33.0
,Interzone Wall,,-897.0,,,-897.0,1.97,152.08,-5.9
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1519.61,,,1519.61,-3.3,203.60,7.46
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1701.5,,,,-1701.5,3.74,17.04,-99.9
,Fenestration Solar,,0.00,,,0.00,-0.00,17.04,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-22675.9,-14601.0,0.00,-8195.7,-45472.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.96
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00682
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.53
,Outside Air Flow [m3/s],0.29
,Peak Sensible Load with Sizing Factor [W],-42229.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-42229.5
,Estimated Instant + Delayed Sensible Load [W],-37276.9
,Difference Between Peak and Estimated Sensible Load [W],-4952.6


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1138
,Airflow per Floor Area [m3/s-m2],0.0124
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-207.414
,Number of People,16.4


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,527.72,711.48,,602.02,1841.22,12.76,127.40,14.45
,Lights,0.00,3166.17,861.22,,4027.40,27.91,127.40,31.61
,Equipment,1096.66,862.49,,0.00,1959.14,13.58,127.40,15.38
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,592.58,,,912.60,1505.19,10.43,92.96,16.19
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6051.57,,,6051.57,41.94,127.40,47.50
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,278.26,,,278.26,1.93,92.96,2.99
,Interzone Wall,,-1286.6,,,-1286.6,-8.9,105.60,-12.2
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1593.7,,,-1593.7,-11.0,127.40,-12.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,957.70,,,,957.70,6.64,9.21,104.01
,Fenestration Solar,,687.49,,,687.49,4.77,9.21,74.66
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3174.66,8877.16,861.22,1514.63,14427.67,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 15:40:00
,Outside  Dry Bulb Temperature [C],31.49
,Outside  Wet Bulb Temperature [C],22.89
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.55
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00915
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.79
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],10355.73
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],10355.73
,Estimated Instant + Delayed Sensible Load [W],12051.82
,Difference Between Peak and Estimated Sensible Load [W],-1696.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2275
,Airflow per Floor Area [m3/s-m2],0.0062
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0123
,Total Capacity per Floor Area [W/m2],81.2852
,Number of People,10.3


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-13124.6,,,-5134.4,-18259.0,63.76,92.96,-196.4
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6628.0,,,-6628.0,23.14,127.40,-52.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3143.8,,,-3143.8,10.98,92.96,-33.8
,Interzone Wall,,-669.3,,,-669.3,2.34,105.60,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,979.71,,,979.71,-3.4,127.40,7.69
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-918.7,,,,-918.7,3.21,9.21,-99.8
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14043.2,-9461.4,0.00,-5134.4,-28639.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.99
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00683
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.59
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-26609.6
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-26609.6
,Estimated Instant + Delayed Sensible Load [W],-23504.6
,Difference Between Peak and Estimated Sensible Load [W],-3105.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1130
,Airflow per Floor Area [m3/s-m2],0.0125
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-208.867
,Number of People,10.3


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,527.72,724.63,,602.02,1854.37,12.58,127.40,14.56
,Lights,0.00,3218.71,861.22,,4079.93,27.68,127.40,32.02
,Equipment,1096.66,878.43,,0.00,1975.09,13.40,127.40,15.50
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,602.19,,,913.66,1515.86,10.28,92.96,16.31
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6639.35,,,6639.35,45.04,127.40,52.11
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,1170.41,,,1170.41,7.94,92.96,12.59
,Interzone Wall,,-1315.2,,,-1315.2,-8.9,105.60,-12.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1752.8,,,-1752.8,-11.9,127.40,-13.8
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,237.84,,,,237.84,1.61,9.21,25.83
,Fenestration Solar,,335.24,,,335.24,2.27,9.21,36.41
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2464.41,9898.75,861.22,1515.68,14740.07,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00914
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.80
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],10479.58
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],10479.58
,Estimated Instant + Delayed Sensible Load [W],12363.16
,Difference Between Peak and Estimated Sensible Load [W],-1883.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2248
,Airflow per Floor Area [m3/s-m2],0.0063
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0122
,Total Capacity per Floor Area [W/m2],82.2573
,Number of People,10.3


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-13124.6,,,-5134.9,-18259.5,63.73,92.96,-196.4
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6627.2,,,-6627.2,23.13,127.40,-52.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3149.7,,,-3149.7,10.99,92.96,-33.9
,Interzone Wall,,-668.5,,,-668.5,2.33,105.60,-6.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,980.55,,,980.55,-3.4,127.40,7.70
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-928.4,,,,-928.4,3.24,9.21,-100.8
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14053.0,-9464.9,0.00,-5134.9,-28652.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],44.00
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00683
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.59
,Outside Air Flow [m3/s],0.18
,Peak Sensible Load with Sizing Factor [W],-26623.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-26623.8
,Estimated Instant + Delayed Sensible Load [W],-23517.8
,Difference Between Peak and Estimated Sensible Load [W],-3106.0


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1129
,Airflow per Floor Area [m3/s-m2],0.0125
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-208.978
,Number of People,10.3


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,5772.36,7536.34,,6585.11,19893.81,13.74,1393.55,14.28
,Lights,0.00,33553.38,9420.37,,42973.74,29.69,1393.55,30.84
,Equipment,11995.64,9135.83,,0.00,21131.47,14.60,1393.55,15.16
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,6610.22,,,9838.94,16449.16,11.36,464.82,35.39
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,74424.68,,,74424.68,51.42,1393.55,53.41
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,1710.42,,,1710.42,1.18,464.82,3.68
,Interzone Wall,,-17535.8,,,-17535.8,-12.1,858.17,-20.4
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-17949.5,,,-17949.5,-12.4,1393.55,-12.9
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,1744.65,,,,1744.65,1.21,49.27,35.41
,Fenestration Solar,,1896.22,,,1896.22,1.31,49.27,38.49
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,26122.87,92771.58,9420.37,16424.05,144738.86,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:40:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.52
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00914
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],7.82
,Outside Air Flow [m3/s],1.97
,Peak Sensible Load with Sizing Factor [W],102319.10
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],102319.10
,Estimated Instant + Delayed Sensible Load [W],118894.45
,Difference Between Peak and Estimated Sensible Load [W],-16575.3


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2518
,Airflow per Floor Area [m3/s-m2],0.0056
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0136
,Total Capacity per Floor Area [W/m2],73.4236
,Number of People,112.5


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-143555.8,,,-55288.2,-198844.0,68.35,464.82,-427.8
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-74741.7,,,-74741.7,25.69,1393.55,-53.6
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-15611.2,,,-15611.2,5.37,464.82,-33.6
,Interzone Wall,,-6311.7,,,-6311.7,2.17,858.17,-7.4
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,9542.62,,,9542.62,-3.3,1393.55,6.85
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4938.6,,,,-4938.6,1.70,49.27,-100.2
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-148494.3,-87121.9,0.00,-55288.2,-290904.4,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],44.00
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00683
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],16.01
,Outside Air Flow [m3/s],1.97
,Peak Sensible Load with Sizing Factor [W],-267684.0
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-267684.0
,Estimated Instant + Delayed Sensible Load [W],-235616.2
,Difference Between Peak and Estimated Sensible Load [W],-32067.8


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1229
,Airflow per Floor Area [m3/s-m2],0.0115
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-192.088
,Number of People,112.5


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,5772.36,7519.55,,6585.11,19877.02,13.70,1393.55,14.26
,Lights,0.00,33477.81,9420.37,,42898.18,29.56,1393.55,30.78
,Equipment,11995.64,9115.46,,0.00,21111.11,14.55,1393.55,15.15
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,6552.96,,,9835.88,16388.84,11.29,464.82,35.26
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,75302.92,,,75302.92,51.89,1393.55,54.04
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,1520.08,,,1520.08,1.05,464.82,3.27
,Interzone Wall,,-17557.4,,,-17557.4,-12.1,858.17,-20.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-17924.1,,,-17924.1,-12.4,1393.55,-12.9
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,1655.82,,,,1655.82,1.14,49.27,33.61
,Fenestration Solar,,1852.71,,,1852.71,1.28,49.27,37.60
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,25976.78,93306.97,9420.37,16420.99,145125.11,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:20:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.51
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00914
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],7.82
,Outside Air Flow [m3/s],1.97
,Peak Sensible Load with Sizing Factor [W],102319.10
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],102319.10
,Estimated Instant + Delayed Sensible Load [W],119283.75
,Difference Between Peak and Estimated Sensible Load [W],-16964.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2518
,Airflow per Floor Area [m3/s-m2],0.0056
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0136
,Total Capacity per Floor Area [W/m2],73.4236
,Number of People,112.5


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-125451.3,,,-47736.0,-173187.3,73.65,464.82,-372.6
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-63434.4,,,-63434.4,26.98,1393.55,-45.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-11375.8,,,-11375.8,4.84,464.82,-24.5
,Interzone Wall,,171.18,,,171.18,-0.1,858.17,0.20
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,17099.53,,,17099.53,-7.3,1393.55,12.27
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4420.9,,,,-4420.9,1.88,49.27,-89.7
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-129872.2,-57539.5,0.00,-47736.0,-235147.7,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],19.66
,Zone Relative Humidity [%],46.01
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00654
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],16.01
,Outside Air Flow [m3/s],1.97
,Peak Sensible Load with Sizing Factor [W],-267684.0
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-267684.0
,Estimated Instant + Delayed Sensible Load [W],-187411.7
,Difference Between Peak and Estimated Sensible Load [W],-80272.3


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1229
,Airflow per Floor Area [m3/s-m2],0.0115
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-192.088
,Number of People,112.5


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,27.79,27.79,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,27.79,27.79,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,18.65,18.65,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,18.65,18.65,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,518.98,518.98,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.082,16.833,264.50,264.50,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.991,1.164,139.45,125.63,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,203.60,203.60,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,731.55,731.55,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.991,1.164,139.45,122.41,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,203.60,203.60,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.991,1.164,92.96,83.76,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,127.40,127.40,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.991,1.164,92.96,83.76,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.681,2.309,127.40,127.40,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.024,0.314,0.185,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.024,0.314,0.185,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,49.27,4.024,0.314,0.185,,,,,,,
,North Total or Average,,,,,,13.81,4.024,0.314,0.185,,,,,,,
,Non-North Total or Average,,,,,,35.46,4.024,0.314,0.185,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,16.9000,203.60,3440.84,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,7770.77
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,16.9000,731.55,12363.12,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,27920.79
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,16.9000,203.60,3440.84,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,7770.77
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,16.9000,127.40,2153.06,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,4862.46
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,16.9000,127.40,2153.06,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,4862.46
,Interior Lighting Total,,16.9000,1393.55,23550.92,,,,,,,,53187.25


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,7693.13,AstronomicalClock,-,,83.65,83.65,33557.46
,Exterior Lighting Total,7693.13,,,,,,33557.46


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,360287.65,262822.06,97465.60,0.73,3.05,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,347369.2,2.66,9.08,N/A,10.80
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,,0.00,1.00
,OFFICE HEATING COIL,Coil:Heating:Fuel,,162385.74,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,622.00,16.01,18443.64,1151.85,1.00,1.07,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000009,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.70,4.02,0.51


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,347369.16,2.66,9.08,10.80,17.7644,3.03,10.35,14.3358,3.39,11.56,9.6264,3.48,11.87,3.9874
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

