Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.26 12:38
,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,15116.46,15116.46,74.25,1.155,1.155,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.88,0.00921,31.90,0.01401,0.288,0.00
,S1 OFFICE CORE,50409.54,50409.54,68.91,3.851,3.851,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.88,0.00925,31.90,0.01401,1.033,0.00
,S1 OFFICE FRONT,15957.79,15957.79,78.38,1.219,1.219,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,23.89,23.88,0.00917,31.90,0.01401,0.288,0.00
,S1 OFFICE LEFT,10355.73,10355.73,81.29,0.791,0.791,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 15:40:00,23.89,23.88,0.00915,31.49,0.01401,0.180,0.00
,S1 OFFICE RIGHT,10479.58,10479.58,82.26,0.800,0.800,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,23.89,23.88,0.00914,31.90,0.01401,0.180,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,42044.54,42044.54,206.51,2.516,2.516,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.09,0.00682,-15.70,0.00099,0.288,0.00
,S1 OFFICE CORE,130176.55,130176.55,177.95,7.782,7.782,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.08,0.00667,-15.70,0.00099,1.033,0.00
,S1 OFFICE FRONT,42229.53,42229.53,207.41,2.527,2.527,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.09,0.00682,-15.70,0.00099,0.288,0.00
,S1 OFFICE LEFT,26609.61,26609.61,208.87,1.593,1.593,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.09,0.00683,-15.70,0.00099,0.180,0.00
,S1 OFFICE RIGHT,26623.79,26623.79,208.98,1.594,1.594,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.11,21.09,0.00683,-15.70,0.00099,0.180,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,7.82,7.82,16.01,16.01,7.8156,16.0122,16.0122,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,2.516299,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.09,0.00681792,42.1355,42044.54,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,7.782230,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.08,0.00666821,41.2282,130176.55,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,2.527407,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.09,0.00682240,42.1628,42229.53,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.592688,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.09,0.00682841,42.1987,26609.61,0.00,-999.00,-999.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.593539,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,21.09,0.00682895,42.2020,26623.79,0.00,-999.00,-999.00
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,OFFICE AIRLOOP,360287.654,262822.059,16.012163,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,363052.12,277955.87,16.012163,26.65,18.40,0.01042128,11.80,11.32,0.00850000,31.86,0.01401426,22.49,12.2909,23.88,0.00921204,47.8560,102319.10,0.00,360252.51,258946.43
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoopHVAC,OFFICE AIRLOOP,162385.743,162385.743,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,162385.74,105468.84,4.803649,16.36,10.71,0.00604068,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,40.9696,21.09,0.00674800,41.7119,267684.01,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {BA640EE7-B98E-4EC1-849B-DC72C5445E50},S1 OFFICE BACK,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,2.90674534,2.516299,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.85,0.00681792,21.09,0.00681792,42.1355,42044.54,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {D5388219-F040-443F-869F-8E101868B7A3},S1 OFFICE CORE,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,8.98977328,7.782230,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.85,0.00666821,21.08,0.00666821,41.2282,130176.55,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {7532EBC2-5B13-4215-BF32-DF243ED10ACD},S1 OFFICE FRONT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,2.91957635,2.527407,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.85,0.00682240,21.09,0.00682240,42.1628,42229.53,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {EC22AD90-6D08-468B-9FD6-196C1AF8465A},S1 OFFICE LEFT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.83981972,1.592688,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.85,0.00682841,21.09,0.00682841,42.1987,26609.61,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {829A3E09-54CB-4D2C-997F-83F5312EF261},S1 OFFICE RIGHT,N/A,N/A,N/A,Yes,No,unknown,No,0.000,0.000,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,0.00,0.00,1.0000,1.84080380,1.593539,35.00,19.16,0.00800000,55697.4,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,0.00,-15.70,0.00099310,-15.70,0.00000000,0.0000,20.85,0.00682895,21.09,0.00682895,42.2020,26623.79,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,360287.654,262822.059,16.012163,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.2126,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,16.012163,18.49671849,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,7/21 14:50:00,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,7/21 14:40:00,363052.12,277955.87,0.9924,18.49671849,16.012163,26.65,18.40,0.01042128,53362.5,11.80,11.32,0.00850000,33305.9,-999.0,-999.00,-999.00,-999.00,18443.640,344608.48,31.86,0.01401426,22.49,1.96803477,12.2909,24.90,0.00921204,23.88,0.00921204,47.8560,102319.10,0.00,360252.51,258946.43,17.76440585,26.67,19.44,0.01117891,55307.7,12.40,12.37,0.00894298,35028.2
,OFFICE HEATING COIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,OFFICE AIRLOOP,S1 OFFICE LEFT; S1 OFFICE FRONT; S1 OFFICE RIGHT; S1 OFFICE BACK; S1 OFFICE CORE;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,162385.743,162385.743,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1552,OFFICE FAN,Fan:VariableVolume,16.012163,18.49671849,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00,162385.74,105468.84,1.0000,5.54901555,4.803649,16.36,10.71,0.00604068,31730.9,35.00,19.16,0.00800000,55697.4,-999.0,-999.00,-999.00,-999.00,0.000,162385.74,-15.70,0.00099310,-15.70,1.96803477,40.9696,20.85,0.00674800,21.09,0.00674800,41.7119,267684.01,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,S1 OFFICE BACK,CONTROLLER MECHANICAL VENTILATION 1,0.017500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE CORE,CONTROLLER MECHANICAL VENTILATION 1,0.017500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE FRONT,CONTROLLER MECHANICAL VENTILATION 1,0.017500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE LEFT,CONTROLLER MECHANICAL VENTILATION 1,0.017500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,
,S1 OFFICE RIGHT,CONTROLLER MECHANICAL VENTILATION 1,0.017500,0.000000,0.000000,0.000000,Maximum,,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,S1 OFFICE BACK,4820.83,5659.00,4624.67
,S1 OFFICE CORE,4804.17,5609.67,4561.33
,S1 OFFICE FRONT,4732.83,5598.00,4485.17
,S1 OFFICE LEFT,4768.17,5590.00,4511.67
,S1 OFFICE RIGHT,4757.17,5560.67,4485.50
,S1 ATTIC,0.00,0.00,0.00
,Facility,4944.33,5661.83,4647.67
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,S1 OFFICE BACK,6039.50,0.00,4443.50,0.00
,S1 OFFICE CORE,5981.33,0.00,4399.33,0.00
,S1 OFFICE FRONT,5811.50,0.00,4288.50,0.00
,S1 OFFICE LEFT,5851.50,0.00,4320.50,0.00
,S1 OFFICE RIGHT,5858.17,0.00,4296.67,0.00
,S1 ATTIC,0.00,0.00,0.00,0.00
,Facility,6084.67,0.00,4476.33,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,8.50,16.43,620.98,0.736,0.965,0.000,0.000
,S1 OFFICE CORE,30.54,59.04,2231.21,0.635,0.966,0.000,0.000
,S1 OFFICE FRONT,8.50,16.43,620.98,0.741,0.966,0.000,0.000
,S1 OFFICE LEFT,5.32,10.28,388.57,0.746,0.966,0.000,0.000
,S1 OFFICE RIGHT,5.32,10.28,388.57,0.748,0.966,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,S1 OFFICE BACK,8.50,16.43,620.98,0.083,0.000,0.000,0.000
,S1 OFFICE CORE,30.54,59.04,2231.21,0.072,0.000,0.000,0.000
,S1 OFFICE FRONT,8.50,16.43,620.98,0.084,0.000,0.000,0.000
,S1 OFFICE LEFT,5.32,10.28,388.57,0.084,0.000,0.000,0.000
,S1 OFFICE RIGHT,5.32,10.28,388.57,0.084,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,20,20
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,1
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,Electricity:Building,96119.87,1927.27,01-JAN-00:10,28803.19,02-JAN-08:10
,Electricity:Zone:S1 OFFICE BACK,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE BACK,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,General:InteriorLights:Electricity,53187.44,1177.55,01-JAN-00:10,15308.10,02-JAN-08:10
,Electricity:Zone:S1 OFFICE CORE,50458.39,1011.73,01-JAN-00:10,15120.32,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE CORE,27920.89,618.16,01-JAN-00:10,8036.03,02-JAN-08:10
,Electricity:Zone:S1 OFFICE FRONT,14043.32,281.58,01-JAN-00:10,4208.21,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE FRONT,7770.80,172.04,01-JAN-00:10,2236.55,02-JAN-08:10
,Electricity:Zone:S1 OFFICE LEFT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE LEFT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,Electricity:Zone:S1 OFFICE RIGHT,8787.42,176.19,01-JAN-00:10,2633.23,02-JAN-08:10
,InteriorLights:Electricity:Zone:S1 OFFICE RIGHT,4862.47,107.65,01-JAN-00:10,1399.49,02-JAN-08:10
,InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE BACK,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,General:InteriorEquipment:Electricity,42932.43,749.73,01-JAN-00:10,13495.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE CORE,22537.50,393.57,01-JAN-00:10,7084.29,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE FRONT,6272.52,109.54,01-JAN-00:10,1971.66,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE LEFT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:S1 OFFICE RIGHT,3924.95,68.54,01-JAN-00:10,1233.74,02-JAN-08:10
,ElectricityPurchased:Facility,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,ElectricityPurchased:Plant,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,Cogeneration:ElectricityPurchased,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,ElectricityNet:Plant,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,Cogeneration:ElectricityNet,192511.78,1927.27,08-MAR-17:10,78186.52,17-JUL-15:00
,Electricity:HVAC,62834.45,0.00,01-JAN-00:10,49383.33,17-JUL-15:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Fans:Electricity,10041.30,0.00,01-JAN-00:10,2535.88,29-JUN-13:50
,General:Fans:Electricity,10041.30,0.00,01-JAN-00:10,2535.88,29-JUN-13:50
,ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,exterior lights:ExteriorLights:Electricity,33557.46,0.00,01-JAN-07:50,7693.13,01-JAN-00:10
,Cooling:Electricity,52793.15,0.00,01-JAN-00:10,47289.80,17-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,49420.58,20.00,01-JAN-00:10,106860.89,10-FEB-08:20
,Gas:Plant,6026.58,20.00,01-JAN-00:10,2984.49,10-FEB-12:40
,WaterSystems:Gas,6026.58,20.00,01-JAN-00:10,2984.49,10-FEB-12:40
,Water Heater:WaterSystems:Gas,6026.58,20.00,01-JAN-00:10,2984.49,10-FEB-12:40
,Gas:HVAC,43394.01,0.00,01-JAN-00:10,105988.04,10-FEB-08:10
,Heating:Gas,43394.01,0.00,01-JAN-00:10,105988.04,10-FEB-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,General:WaterSystems:MainsWater,48.42,0.00,01-JAN-00:10,0.00,02-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,PlantLoopHeatingDemand:Plant,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,WaterSystems:PlantLoopHeatingDemand,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,371610.46,34.58,16-AUG-17:10,234858.59,17-JUL-14:20
,EnergyTransfer:Building,150163.13,0.00,01-JAN-18:10,89365.96,29-JUN-13:50
,EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,23232.83,0.00,01-JAN-18:10,70952.14,10-DEC-05:10
,Heating:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,126930.30,0.00,01-JAN-00:10,89365.96,29-JUN-13:50
,Cooling:EnergyTransfer:Zone:S1 ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:S1 OFFICE BACK,23020.27,0.00,01-JAN-18:10,13277.60,29-JUN-13:50
,Heating:EnergyTransfer:Zone:S1 OFFICE BACK,4014.86,0.00,01-JAN-18:10,11231.02,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE BACK,19005.41,0.00,01-JAN-00:10,13277.60,29-JUN-13:50
,EnergyTransfer:Zone:S1 OFFICE CORE,72698.51,0.00,01-JAN-18:10,44021.98,29-JUN-13:40
,Heating:EnergyTransfer:Zone:S1 OFFICE CORE,10790.82,0.00,01-JAN-12:00,34465.60,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE CORE,61907.69,0.00,01-JAN-00:10,44021.98,29-JUN-13:40
,EnergyTransfer:Zone:S1 OFFICE FRONT,24092.05,0.00,01-JAN-18:10,13927.29,24-JUL-15:30
,Heating:EnergyTransfer:Zone:S1 OFFICE FRONT,3542.83,0.00,01-JAN-14:40,11104.57,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE FRONT,20549.22,0.00,01-JAN-00:10,13927.29,24-JUL-15:30
,EnergyTransfer:Zone:S1 OFFICE LEFT,15115.06,0.00,01-JAN-18:10,9359.65,24-JUL-15:40
,Heating:EnergyTransfer:Zone:S1 OFFICE LEFT,2446.28,0.00,01-JAN-18:10,7077.94,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE LEFT,12668.78,0.00,01-JAN-00:10,9359.65,24-JUL-15:40
,EnergyTransfer:Zone:S1 OFFICE RIGHT,15237.24,0.00,01-JAN-18:10,9352.85,29-JUN-13:50
,Heating:EnergyTransfer:Zone:S1 OFFICE RIGHT,2438.05,0.00,01-JAN-18:10,7073.01,10-DEC-05:10
,Cooling:EnergyTransfer:Zone:S1 OFFICE RIGHT,12799.20,0.00,01-JAN-00:10,9352.85,29-JUN-13:50
,EnergyTransfer:Plant,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,General:WaterSystems:EnergyTransfer,1700.65,34.58,16-AUG-00:50,756.03,13-FEB-12:10
,EnergyTransfer:HVAC,219746.67,0.00,01-JAN-00:10,156510.95,05-AUG-16:00
,HeatingCoils:EnergyTransfer,34715.20,0.00,01-JAN-00:10,84790.43,10-FEB-08:10
,CoolingCoils:EnergyTransfer,185031.47,0.00,01-JAN-00:10,156510.95,05-AUG-16:00


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,S1 OFFICE BACK,0.000,0.000,3848.343,-19007.34,0.000,0.000,2960.896,7770.799,6272.520,1048.351,0.000,1027.447,7699.015,0.000,-1757.69,0.000,-9862.34,-0.14
,S1 OFFICE CORE,0.000,0.000,10192.412,-61914.70,0.000,0.000,10638.657,27920.894,22537.498,0.000,0.000,3623.735,23039.104,0.000,0.000,0.000,-36037.60,-0.23
,S1 OFFICE FRONT,0.000,0.000,3376.350,-20551.18,0.000,0.000,2960.896,7770.799,6272.520,3677.011,0.000,933.143,7991.780,0.000,-2055.99,0.000,-10375.34,-0.18
,S1 OFFICE LEFT,0.000,0.000,2342.112,-12670.00,0.000,0.000,1852.741,4862.475,3924.946,1693.791,0.000,564.141,4988.169,0.000,-1153.00,0.000,-6405.38,-0.10
,S1 OFFICE RIGHT,0.000,0.000,2333.858,-12800.40,0.000,0.000,1852.741,4862.475,3924.946,1653.792,0.000,577.835,5059.710,0.000,-1122.83,0.000,-6342.12,-0.03
,S1 ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
,Total Facility,0.000,0.000,22093.076,-126943.62,0.000,0.000,20265.932,53187.442,42932.432,8072.944,0.000,6726.301,48777.778,0.000,-6089.51,0.000,-69022.77,-0.69


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,29-JUN-13:45,0.00,0.00,0.00,-13277.63,0.00,0.00,1144.55,2236.55,1971.66,750.69,0.00,748.27,6425.91,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE CORE,29-JUN-13:40,0.00,0.00,0.00,-44022.47,0.00,0.00,4112.43,8036.03,7084.29,0.00,0.00,2686.43,22103.29,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE FRONT,24-JUL-15:30,0.00,0.00,0.00,-13927.39,0.00,0.00,1144.55,2236.55,1971.66,1044.06,0.00,781.13,6749.43,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE LEFT,24-JUL-15:35,0.00,0.00,0.00,-9359.67,0.00,0.00,716.19,1399.49,1233.74,2044.74,0.00,496.24,3469.28,0.00,-0.00,0.00,0.00,0.00
,S1 OFFICE RIGHT,29-JUN-13:45,0.00,0.00,0.00,-9352.87,0.00,0.00,716.19,1399.49,1233.74,501.62,0.00,468.22,5033.62,0.00,-0.00,0.00,0.00,0.00
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,29-JUN-13:45,0.00,0.00,0.00,-89366.19,0.00,0.00,7833.91,15308.10,13495.10,3689.21,0.00,5121.66,43918.21,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,S1 OFFICE BACK,10-DEC-05:02,0.00,0.00,12217.74,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-606.45,0.00,-8346.16,-3828.29
,S1 OFFICE CORE,10-DEC-05:02,0.00,0.00,37318.24,-0.00,0.00,0.00,0.00,1236.31,787.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-30346.54,-8995.16
,S1 OFFICE FRONT,10-DEC-05:02,0.00,0.00,12071.55,-0.00,0.00,0.00,0.00,344.08,219.07,0.00,0.00,0.00,0.00,0.00,-763.00,0.00,-8477.32,-3394.39
,S1 OFFICE LEFT,10-DEC-05:02,0.00,0.00,7698.51,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-406.19,0.00,-5245.07,-2399.64
,S1 OFFICE RIGHT,10-DEC-05:02,0.00,0.00,7692.96,-0.00,0.00,0.00,0.00,215.31,137.08,0.00,0.00,0.00,0.00,0.00,-405.91,0.00,-5251.36,-2388.07
,S1 ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,10-DEC-05:02,0.00,0.00,76999.00,0.00,0.00,0.00,0.00,2355.09,1499.46,0.00,0.00,0.00,0.00,0.00,-2181.54,0.00,-57666.46,-21005.55


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,16.0122,0.0000,112.4591,1.0000,1.9680,7.8156,1.0000,1.0000,1.9680,0.2518,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,OFFICE AIRLOOP,4.8036,0.0000,112.4591,1.0000,1.9680,4.8036,0.1274,1.0000,1.9680,0.4097,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,S1 OFFICE BACK,OFFICE AIRLOOP,0.017500,16.4305,0.000000,203.60,0.2875,1.0000,0.2875,1.000,0.2875
,S1 OFFICE CORE,OFFICE AIRLOOP,0.017500,59.0357,0.000000,731.55,1.0331,1.0000,1.0331,1.000,1.0331
,S1 OFFICE FRONT,OFFICE AIRLOOP,0.017500,16.4305,0.000000,203.60,0.2875,1.0000,0.2875,1.000,0.2875
,S1 OFFICE LEFT,OFFICE AIRLOOP,0.017500,10.2812,0.000000,127.40,0.1799,1.0000,0.1799,1.000,0.1799
,S1 OFFICE RIGHT,OFFICE AIRLOOP,0.017500,10.2812,0.000000,127.40,0.1799,1.0000,0.1799,1.000,0.1799


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE AIRLOOP,0.017500,112.46,0.000000,1393.5456,1.9680,1.9680,1.9680


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.5163,2.5163,0.7549,0.2875,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,7.7822,7.7822,2.3347,1.0331,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.5274,2.5274,0.7582,0.2875,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5927,1.5927,0.4778,0.1799,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5935,1.5935,0.4781,0.1799,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,16.0122,7.8156,16.0122,4.8036,1.9680,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,S1 OFFICE BACK,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7549,0.7549,0.7549,0.2875,0.1143,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE CORE,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.3347,2.3347,2.3347,1.0331,0.1328,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE FRONT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7582,0.7582,0.7582,0.2875,0.1138,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE LEFT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4778,0.4778,0.4778,0.1799,0.1130,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,S1 OFFICE RIGHT,OFFICE AIRLOOP,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4781,0.4781,0.4781,0.1799,0.1129,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,OFFICE AIRLOOP,4.8036,4.8036,4.8036,4.8036,1.9680,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUN PERIOD 1 ** Pittsburgh International Ap PA USA TMY3 WMO#=725200
,Total gross floor area [m2],1393.55
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,S1 OFFICE BACK,203.60,203.60,0.00,113.98
,S1 OFFICE CORE,731.55,731.55,0.00,113.98
,S1 OFFICE FRONT,203.60,203.60,0.00,113.98
,S1 OFFICE LEFT,127.40,127.40,0.00,113.98
,S1 OFFICE RIGHT,127.40,127.40,0.00,113.98
,S1 ATTIC,1486.43,0.00,1486.43,0.00
,Totals,1393.55,1393.55,1486.43,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,4476.33
,Number of hours cooling loads not met,0.00
,Number of hours not met,4476.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,EXAMPLEF,0.077,kWh,kW
,Natural Gas,EXAMPLEA-GAS,0.583,Therm,Therm/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,43394.01,105988.04,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,52793.15,47289.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,53187.44,15308.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- exterior lights,33557.46,7693.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,42932.43,13495.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,10041.30,2535.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,6026.58,2984.49,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,42932.43,192511.78
,Natural Gas,0.00,49420.58
,Total,42932.43,241932.36
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,3300.47,14799.53
,Natural Gas,0.00,983.93
,Other,,0.00
,Total,3300.47,15783.46
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),38.17
,Space Heating,0.00
,Space Cooling,37.88
,Fans (All),7.21
,Service Water Heating,0.00
,Receptacle Equipment,30.81
,Miscellaneous (All),138.15
,Subtotal,138.15


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,31.14
,Service Water Heating,4.32
,Miscellaneous (All),35.46
,Subtotal,35.46


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),21.98
,Space Heating,17.94
,Space Cooling,21.82
,Fans (All),4.15
,Service Water Heating,2.49
,Receptacle Equipment,17.75
,Miscellaneous,13.87


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,None,,


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,OFFICE HEATING YEAR,OFFICE THERMOSTAT,January,21.11,365,21.11,365
,OFFICE COOLING YEAR,OFFICE THERMOSTAT,July,23.89,365,23.89,365


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
