Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.26 12:38
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,45.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,72.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,805.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1294.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2148.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3213.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3822.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3461.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2357.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1074.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,536.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,173.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,19005.40,,,,,,,
,Minimum of Months,45.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3822.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,334.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,433.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,2901.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,4356.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,6876.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,10107.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,11921.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,10847.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,7549.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,3747.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,2059.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,771.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,61907.64,,,,,,,
,Minimum of Months,334.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,11921.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,88.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,127.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,972.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1443.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2241.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3279.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3921.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3630.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2577.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1328.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,698.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,241.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,20549.20,,,,,,,
,Minimum of Months,88.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3921.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,30.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,51.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,553.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,884.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1438.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2119.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2528.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2284.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1568.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,734.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,360.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,114.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12668.77,,,,,,,
,Minimum of Months,30.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2528.37,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,31.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,52.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,564.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,905.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1458.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2140.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2552.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2291.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1588.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,734.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,362.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,116.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12799.19,,,,,,,
,Minimum of Months,31.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2552.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,1066.04,0.00,0.00
,February,1018.01,0.00,0.00
,March,394.10,0.00,0.00
,April,97.57,0.00,0.00
,May,28.61,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,15.58,0.00,0.00
,October,93.02,0.00,0.00
,November,225.84,0.00,0.00
,December,1035.58,0.00,0.00
,,,,
,Annual Sum or Average,4014.86,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,1066.04,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,2759.31,0.00,0.00
,February,2720.84,0.00,0.00
,March,1078.33,0.00,0.00
,April,310.82,0.00,0.00
,May,99.34,0.00,0.00
,June,46.80,0.00,0.00
,July,48.17,0.00,0.00
,August,50.65,0.00,0.00
,September,56.17,0.00,0.00
,October,269.99,0.00,0.00
,November,611.57,0.00,0.00
,December,2738.83,0.00,0.00
,,,,
,Annual Sum or Average,10790.81,,
,Minimum of Months,46.80,0.00,0.00
,Maximum of Months,2759.31,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,933.29,0.00,0.00
,February,891.57,0.00,0.00
,March,351.65,0.00,0.00
,April,87.78,0.00,0.00
,May,27.68,0.00,0.00
,June,13.01,0.00,0.00
,July,13.41,0.00,0.00
,August,14.10,0.00,0.00
,September,14.37,0.00,0.00
,October,74.94,0.00,0.00
,November,185.44,0.00,0.00
,December,935.59,0.00,0.00
,,,,
,Annual Sum or Average,3542.82,,
,Minimum of Months,13.01,0.00,0.00
,Maximum of Months,935.59,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,658.10,0.00,0.00
,February,618.81,0.00,0.00
,March,234.37,0.00,0.00
,April,53.95,0.00,0.00
,May,16.67,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,8.92,0.00,0.00
,October,50.95,0.00,0.00
,November,133.86,0.00,0.00
,December,645.31,0.00,0.00
,,,,
,Annual Sum or Average,2446.28,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,658.10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,651.72,0.00,0.00
,February,617.82,0.00,0.00
,March,232.98,0.00,0.00
,April,54.74,0.00,0.00
,May,16.89,0.00,0.00
,June,8.14,0.00,0.00
,July,8.39,0.00,0.00
,August,8.82,0.00,0.00
,September,9.26,0.00,0.00
,October,53.38,0.00,0.00
,November,133.67,0.00,0.00
,December,642.22,0.00,0.00
,,,,
,Annual Sum or Average,2438.04,,
,Minimum of Months,8.14,0.00,0.00
,Maximum of Months,651.72,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,12137.50,38084.16,02-JAN-16:00,12566.72,95509.39,27-JAN-08:20
,February,11076.98,34883.46,23-FEB-15:39,12446.87,106860.89,10-FEB-08:20
,March,13925.09,53890.96,30-MAR-15:20,5042.90,51967.44,02-MAR-08:20
,April,14399.02,55001.60,10-APR-14:00,1453.67,37198.11,22-APR-07:10
,May,16464.30,64486.62,11-MAY-15:00,583.95,22863.32,05-MAY-07:10
,June,20459.97,72313.73,29-JUN-13:50,421.18,2983.45,03-JUN-11:00
,July,23240.09,78186.52,17-JUL-14:00,401.40,2983.12,01-JUL-11:09
,August,21910.93,75157.00,05-AUG-15:50,396.96,2982.97,07-AUG-11:50
,September,18373.64,63860.63,04-SEP-13:00,425.34,5569.33,16-SEP-07:10
,October,14675.37,50374.77,01-OCT-13:00,1230.04,35511.37,20-OCT-05:30
,November,12771.71,54133.60,16-NOV-16:00,2540.58,53212.42,24-NOV-08:09
,December,13077.01,45470.75,14-DEC-16:49,11910.93,99868.41,10-DEC-08:30
,,,,,,,
,Annual Sum or Average,192511.63,,,49420.54,,
,Minimum of Months,11076.98,34883.46,,396.96,2982.97,
,Maximum of Months,23240.09,78186.52,,12566.72,106860.89,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4314.53,3455.50,3466.74,0.00,838.38,0.00,0.00,62.36,0.00,0.00,0.00,0.00,0.00
,February,4029.56,2911.85,3249.32,0.00,765.33,0.00,0.00,120.91,0.00,0.00,0.00,0.00,0.00
,March,4601.85,2919.54,3721.65,0.00,855.84,0.00,0.00,1826.21,0.00,0.00,0.00,0.00,0.00
,April,4573.59,2513.09,3703.65,0.00,835.20,0.00,0.00,2773.49,0.00,0.00,0.00,0.00,0.00
,May,4314.53,2324.61,3466.74,0.00,838.39,0.00,0.00,5520.04,0.00,0.00,0.00,0.00,0.00
,June,4573.59,2111.76,3703.65,0.00,843.49,0.00,0.00,9227.48,0.00,0.00,0.00,0.00,0.00
,July,4726.67,2248.96,3837.11,0.00,877.57,0.00,0.00,11549.78,0.00,0.00,0.00,0.00,0.00
,August,4477.03,2473.34,3606.19,0.00,851.02,0.00,0.00,10503.36,0.00,0.00,0.00,0.00,0.00
,September,4411.09,2687.47,3564.20,0.00,825.72,0.00,0.00,6885.17,0.00,0.00,0.00,0.00,0.00
,October,4477.03,3099.05,3606.19,0.00,847.90,0.00,0.00,2645.20,0.00,0.00,0.00,0.00,0.00
,November,4086.08,3270.86,3285.31,0.00,806.62,0.00,0.00,1322.84,0.00,0.00,0.00,0.00,0.00
,December,4601.85,3541.40,3721.65,0.00,855.84,0.00,0.00,356.27,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,53187.40,33557.43,42932.40,,10041.29,0.00,0.00,52793.10,,,,,
,Minimum of Months,4029.56,2111.76,3249.32,0.00,765.33,0.00,0.00,62.36,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4726.67,3541.40,3837.11,0.00,877.57,0.00,0.00,11549.78,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,11945.52,0.00,621.20,0.00,0.00
,February,0.00,0.00,11875.98,0.00,570.89,0.00,0.00
,March,0.00,0.00,4456.27,0.00,586.63,0.00,0.00
,April,0.00,0.00,928.76,0.00,524.91,0.00,0.00
,May,0.00,0.00,109.45,0.00,474.50,0.00,0.00
,June,0.00,0.00,0.00,0.00,421.18,0.00,0.00
,July,0.00,0.00,0.00,0.00,401.40,0.00,0.00
,August,0.00,0.00,0.00,0.00,396.96,0.00,0.00
,September,0.00,0.00,7.13,0.00,418.21,0.00,0.00
,October,0.00,0.00,734.81,0.00,495.23,0.00,0.00
,November,0.00,0.00,2031.99,0.00,508.59,0.00,0.00
,December,0.00,0.00,11304.06,0.00,606.87,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,43393.97,,6026.57,,
,Minimum of Months,0.00,0.00,0.00,0.00,396.96,0.00,0.00
,Maximum of Months,0.00,0.00,11945.52,0.00,621.20,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,15308.10,02-JAN-08:09,7693.13,01-JAN-00:10,13495.10,02-JAN-08:09,0.00,1587.83,02-JAN-08:09,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,15308.10,02-FEB-08:09,7693.13,01-FEB-00:10,13495.10,02-FEB-08:09,0.00,1587.83,01-FEB-10:50,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,15308.10,02-MAR-08:09,7693.13,01-MAR-00:10,13495.10,02-MAR-08:09,0.00,1587.83,01-MAR-07:49,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,15308.10,01-APR-07:10,7693.13,01-APR-00:10,13495.10,01-APR-07:10,0.00,1587.83,01-APR-07:10,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,15308.10,01-MAY-07:10,7693.13,01-MAY-00:10,13495.10,01-MAY-07:10,0.00,1600.41,08-MAY-15:00,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,15308.10,01-JUN-07:10,7693.13,01-JUN-00:10,13495.10,01-JUN-07:10,0.00,2535.88,29-JUN-13:50,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,15308.10,01-JUL-07:10,7693.13,01-JUL-00:10,13495.10,01-JUL-07:10,0.00,2504.68,24-JUL-15:30,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,15308.10,03-AUG-07:10,7693.13,01-AUG-00:10,13495.10,03-AUG-07:10,0.00,2122.00,28-AUG-13:00,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,15308.10,01-SEP-07:10,7693.13,01-SEP-00:10,13495.10,01-SEP-07:10,0.00,1619.93,04-SEP-14:39,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,15308.10,01-OCT-07:10,7693.13,01-OCT-00:10,13495.10,01-OCT-07:10,0.00,1587.83,01-OCT-07:10,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,15308.10,02-NOV-07:10,7693.13,01-NOV-00:10,13495.10,02-NOV-07:10,0.00,1587.83,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,15308.10,01-DEC-08:09,7693.13,01-DEC-00:10,13495.10,01-DEC-08:09,0.00,1587.83,01-DEC-08:09,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,15308.10,,7693.13,,13495.10,,0.00,1587.83,,0.00,,0.00,
,Maximum of Months,15308.10,,7693.13,,13495.10,,0.00,2535.88,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4149.04,14-JAN-17:10,0.00,0.00,0.00,0.00,0.00
,February,5222.66,23-FEB-17:10,0.00,0.00,0.00,0.00,0.00
,March,23499.94,30-MAR-15:20,0.00,0.00,0.00,0.00,0.00
,April,24610.57,10-APR-14:00,0.00,0.00,0.00,0.00,0.00
,May,34095.60,11-MAY-15:00,0.00,0.00,0.00,0.00,0.00
,June,41159.54,15-JUN-14:20,0.00,0.00,0.00,0.00,0.00
,July,47289.80,17-JUL-14:00,0.00,0.00,0.00,0.00,0.00
,August,44601.72,05-AUG-15:50,0.00,0.00,0.00,0.00,0.00
,September,33447.57,04-SEP-13:00,0.00,0.00,0.00,0.00,0.00
,October,19983.74,01-OCT-13:00,0.00,0.00,0.00,0.00,0.00
,November,16156.99,04-NOV-13:00,0.00,0.00,0.00,0.00,0.00
,December,11199.80,01-DEC-09:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,4149.04,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,47289.80,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,38084.16,02-JAN-16:00,15308.10,13495.10,7693.13,0.00,1587.83,0.00,0.00,0.00,0.00
,February,34883.46,23-FEB-15:39,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,4492.43,0.00
,March,53890.96,30-MAR-15:20,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,23499.94,0.00
,April,55001.60,10-APR-14:00,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,24610.57,0.00
,May,64486.62,11-MAY-15:00,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,34095.60,0.00
,June,72313.73,29-JUN-13:50,15308.10,13495.10,0.00,0.00,2535.88,0.00,0.00,40974.65,0.00
,July,78186.52,17-JUL-14:00,15308.10,13495.10,0.00,0.00,2093.53,0.00,0.00,47289.80,0.00
,August,75157.00,05-AUG-15:50,15308.10,13495.10,0.00,0.00,1752.08,0.00,0.00,44601.72,0.00
,September,63860.63,04-SEP-13:00,15308.10,13495.10,0.00,0.00,1609.87,0.00,0.00,33447.57,0.00
,October,50374.77,01-OCT-13:00,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,19983.74,0.00
,November,54133.60,16-NOV-16:00,15308.10,13495.10,7693.13,0.00,1587.83,0.00,0.00,16049.44,0.00
,December,45470.75,14-DEC-16:49,15308.10,13495.10,7693.13,0.00,1587.83,0.00,0.00,7386.60,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,34883.46,,15308.10,13495.10,0.00,0.00,1587.83,0.00,0.00,0.00,0.00
,Maximum of Months,78186.52,,15308.10,13495.10,7693.13,0.00,2535.88,0.00,0.00,47289.80,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,94962.39,27-JAN-08:09,0.00,2984.42,27-JAN-12:50,0.00
,February,0.00,0.00,105988.04,10-FEB-08:09,0.00,2984.49,10-FEB-12:39,0.00
,March,0.00,0.00,50893.68,02-MAR-08:09,0.00,2984.28,02-MAR-12:20,0.00
,April,0.00,0.00,37178.11,22-APR-07:10,0.00,2984.02,02-APR-11:00,0.00
,May,0.00,0.00,19880.62,05-MAY-07:10,0.00,2983.76,01-MAY-11:50,0.00
,June,0.00,0.00,0.00,01-JUN-00:10,0.00,2983.45,03-JUN-11:00,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2983.12,01-JUL-11:09,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,2982.97,07-AUG-11:50,0.00
,September,0.00,0.00,4873.16,24-SEP-07:10,0.00,2983.09,30-SEP-11:20,0.00
,October,0.00,0.00,35205.71,20-OCT-04:10,0.00,2983.48,28-OCT-11:30,0.00
,November,0.00,0.00,50229.45,24-NOV-08:09,0.00,2983.65,30-NOV-13:39,0.00
,December,0.00,0.00,99704.84,10-DEC-08:09,0.00,2984.25,10-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2982.97,,0.00
,Maximum of Months,0.00,0.00,105988.04,,0.00,2984.49,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,232.00,62.36,56.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,449.56,120.91,65.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,6155.72,1826.21,277.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9658.15,2773.49,436.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,19107.43,5520.04,507.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,32209.27,9227.48,526.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,40183.01,11549.78,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,36741.23,10503.36,534.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,24598.99,6885.17,514.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,9566.00,2645.20,430.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4814.79,1322.84,315.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1315.18,356.27,132.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,185031.32,52793.10,4340.16,,,,,,,,,,
,Minimum of Months,232.00,62.36,56.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,40183.01,11549.78,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,9556.41,0.00,0.00,0.00,0.00,0.00,0.00
,February,9500.78,0.00,0.00,0.00,0.00,0.00,0.00
,March,3565.01,0.00,0.00,0.00,0.00,0.00,0.00
,April,743.01,0.00,0.00,0.00,0.00,0.00,0.00
,May,87.56,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,5.71,0.00,0.00,0.00,0.00,0.00,0.00
,October,587.85,0.00,0.00,0.00,0.00,0.00,0.00
,November,1625.60,0.00,0.00,0.00,0.00,0.00,0.00
,December,9043.25,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,34715.18,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9556.41,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,232.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,449.56,0.00,0.00,0.00,0.00
,March,0.00,0.00,6155.72,0.00,0.00,0.00,0.00
,April,0.00,0.00,9658.15,0.00,0.00,0.00,0.00
,May,0.00,0.00,19107.43,0.00,0.00,0.00,0.00
,June,0.00,0.00,32209.27,0.00,0.00,0.00,0.00
,July,0.00,0.00,40183.01,0.00,0.00,0.00,0.00
,August,0.00,0.00,36741.23,0.00,0.00,0.00,0.00
,September,0.00,0.00,24598.99,0.00,0.00,0.00,0.00
,October,0.00,0.00,9566.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,4814.79,0.00,0.00,0.00,0.00
,December,0.00,0.00,1315.18,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,185031.32,,,,
,Minimum of Months,0.00,0.00,232.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,40183.01,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,838.38,0.00,0.00,0.00
,February,765.33,0.00,0.00,0.00
,March,855.84,0.00,0.00,0.00
,April,835.20,0.00,0.00,0.00
,May,838.39,0.00,0.00,0.00
,June,843.49,0.00,0.00,0.00
,July,877.57,0.00,0.00,0.00
,August,851.02,0.00,0.00,0.00
,September,825.72,0.00,0.00,0.00
,October,847.90,0.00,0.00,0.00
,November,806.62,0.00,0.00,0.00
,December,855.84,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,10041.29,,,
,Minimum of Months,765.33,0.00,0.00,0.00
,Maximum of Months,877.57,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],14799.53,983.93,0.00,15783.46
,Cost per Total Building Area [$/m2],10.62,0.71,0.00,11.33
,Cost per Net Conditioned Building Area [$/m2],10.62,0.71,0.00,11.33


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),14799.53
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),983.93


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),910.39,830.84,1044.47,1080.01,1234.92,1534.62,1743.15,1643.45,1378.13,1100.74,957.96,980.85,14439.53,1743.15
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),940.39,860.84,1074.47,1110.01,1264.92,1564.62,1773.15,1673.45,1408.13,1130.74,987.96,1010.85,14799.53,1773.15
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),940.39,860.84,1074.47,1110.01,1264.92,1564.62,1773.15,1673.45,1408.13,1130.74,987.96,1010.85,14799.53,1773.15
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),940.39,860.84,1074.47,1110.01,1264.92,1564.62,1773.15,1673.45,1408.13,1130.74,987.96,1010.85,14799.53,1773.15


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,564.85,613.05,574.20,474.56,0.00,0.00,0.00,2226.66,613.05,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,556.14,653.78,611.29,514.64,0.00,0.00,0.00,2335.85,653.78,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,413.63,476.32,457.96,388.93,0.00,0.00,0.00,1736.84,476.32,EnergyCharges
,WINTERONPEAK ($),609.79,563.17,726.62,771.35,891.04,0.00,0.00,0.00,0.00,772.32,661.53,674.34,5670.15,891.04,EnergyCharges
,WINTEROFFPEAK ($),300.59,267.67,317.84,308.67,343.88,0.00,0.00,0.00,0.00,328.42,296.43,306.52,2470.03,343.88,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,PeakEnergy,8130.57,7508.92,9688.30,10284.60,11880.53,7531.29,8174.03,7655.98,6327.51,10297.54,8820.34,8991.16,105290.77,11880.53
,OffPeakEnergy,4007.91,3568.94,4237.91,4115.57,4585.09,5515.05,6350.87,6106.15,5185.76,4379.00,3952.40,4086.90,56091.54,6350.87
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7415.26,8717.05,8150.57,6861.84,0.00,0.00,0.00,31144.72,8717.05


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,12138.48,11077.86,13926.21,14400.17,16465.62,20461.61,23241.95,21912.69,18375.11,14676.54,12772.74,13078.06,192527.03,23241.95
,TotalDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,PeakEnergy,8130.57,7508.92,9688.30,10284.60,11880.53,7531.29,8174.03,7655.98,6327.51,10297.54,8820.34,8991.16,105290.77,11880.53
,PeakDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,4007.91,3568.94,4237.91,4115.57,4585.09,5515.05,6350.87,6106.15,5185.76,4379.00,3952.40,4086.90,56091.54,6350.87
,OffPeakDemand,30.39,30.39,38.11,42.23,47.95,54.92,57.79,58.81,52.34,44.00,42.17,36.84,535.94,58.81
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7415.26,8717.05,8150.57,6861.84,0.00,0.00,0.00,31144.72,8717.05
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,61.91,69.77,66.69,59.58,0.00,0.00,0.00,257.95,69.77
,PeakExceedsOffPeak,3.87,4.49,15.78,12.70,16.39,17.36,20.38,16.31,11.44,6.29,6.80,6.06,137.86,20.38
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,34.26,34.88,53.89,54.92,64.33,10.37,8.40,8.43,4.20,50.29,48.97,42.91,415.85,64.33
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,8130.57,7508.92,9688.30,10284.60,11880.53,7531.29,8174.03,7655.98,6327.51,10297.54,8820.34,8991.16,105290.77,11880.53
,PeakAndShoulderDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,PeakAndMidPeakEnergy,8130.57,7508.92,9688.30,10284.60,11880.53,14946.56,16891.08,15806.54,13189.35,10297.54,8820.34,8991.16,136435.49,16891.08
,PeakAndMidPeakDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,ShoulderAndOffPeakEnergy,4007.91,3568.94,4237.91,4115.57,4585.09,5515.05,6350.87,6106.15,5185.76,4379.00,3952.40,4086.90,56091.54,6350.87
,ShoulderAndOffPeakDemand,30.39,30.39,38.11,42.23,47.95,54.92,57.79,58.81,52.34,44.00,42.17,36.84,535.94,58.81
,PeakAndOffPeakEnergy,12138.48,11077.86,13926.21,14400.17,16465.62,13046.34,14524.90,13762.12,11513.27,14676.54,12772.74,13078.06,161382.31,16465.62
,PeakAndOffPeakDemand,34.26,34.88,53.89,54.92,64.33,72.28,78.17,75.13,63.78,50.29,48.97,42.91,673.80,78.17
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),158.65,157.14,63.67,18.35,7.37,5.32,5.07,5.01,5.37,15.53,32.07,150.37,623.93,158.65
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),188.65,187.14,93.67,48.35,37.37,35.32,35.07,35.01,35.37,45.53,62.07,180.37,983.93,188.65
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),188.65,187.14,93.67,48.35,37.37,35.32,35.07,35.01,35.37,45.53,62.07,180.37,983.93,188.65
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),188.65,187.14,93.67,48.35,37.37,35.32,35.07,35.01,35.37,45.53,62.07,180.37,983.93,188.65


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),158.65,157.14,63.67,18.35,7.37,5.32,5.07,5.01,5.37,15.53,32.07,150.37,623.93,158.65,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79
,TotalDemand,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,PeakEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79
,PeakDemand,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79
,PeakAndShoulderDemand,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,PeakAndMidPeakEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79
,PeakAndMidPeakDemand,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,428.79,424.70,172.07,49.60,19.93,14.37,13.70,13.54,14.51,41.97,86.69,406.42,1686.30,428.79
,PeakAndOffPeakDemand,3.20,3.58,1.71,1.22,0.6843,0.0681,0.0681,0.0344,0.1180,1.16,1.67,3.38,16.90,3.58
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{ACD6B524-475E-4326-B81B-A2E55C34B988}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,983.93,14799.53
,January         2012,983.93,14799.53
,January         2013,983.93,14799.53
,January         2014,983.93,14799.53
,January         2015,983.93,14799.53
,January         2016,983.93,14799.53
,January         2017,983.93,14799.53
,January         2018,983.93,14799.53
,January         2019,983.93,14799.53
,January         2020,983.93,14799.53
,January         2021,983.93,14799.53
,January         2022,983.93,14799.53
,January         2023,983.93,14799.53
,January         2024,983.93,14799.53
,January         2025,983.93,14799.53
,January         2026,983.93,14799.53
,January         2027,983.93,14799.53
,January         2028,983.93,14799.53
,January         2029,983.93,14799.53
,January         2030,983.93,14799.53
,January         2031,983.93,14799.53
,January         2032,983.93,14799.53
,January         2033,983.93,14799.53
,January         2034,983.93,14799.53
,January         2035,983.93,14799.53


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2012,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2013,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2014,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2015,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2016,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2017,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2018,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2019,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2020,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2021,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2022,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2023,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2024,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2025,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2026,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2027,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2028,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2029,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2030,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2031,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2032,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2033,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2034,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46
,January         2035,15783.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15783.46


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2012,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2013,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2014,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2015,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2016,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2017,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2018,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2019,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2020,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2021,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2022,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2023,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2024,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2025,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2026,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2027,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2028,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2029,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2030,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2031,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2032,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2033,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2034,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23
,        2035,1129.04,1047.98,1168.13,1158.37,1302.29,1599.94,1808.21,1708.46,1443.50,1176.27,1050.03,1191.23


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,983.93,17820.47,18.1115
,ElectricityPurchased,Energy,Energy Cost,14799.53,257706.35,17.4131
,TOTAL,,,,275526.82,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,275526.82
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,275526.82
,Total Operation,275526.82
,Total Capital,0.00
,Grand Total,275526.82


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,15783.46,15306.84
,January         2012,15783.46,14836.34
,January         2013,15783.46,14379.18
,January         2014,15783.46,13958.44
,January         2015,15783.46,13559.44
,January         2016,15783.46,13169.94
,January         2017,15783.46,12794.35
,January         2018,15783.46,12432.03
,January         2019,15783.46,12085.85
,January         2020,15783.46,11749.28
,January         2021,15783.46,11418.09
,January         2022,15783.46,11098.49
,January         2023,15783.46,10788.64
,January         2024,15783.46,10485.92
,January         2025,15783.46,10190.29
,January         2026,15783.46,9903.05
,January         2027,15783.46,9621.88
,January         2028,15783.46,9346.71
,January         2029,15783.46,9078.86
,January         2030,15783.46,8819.87
,January         2031,15783.46,8570.02
,January         2032,15783.46,8327.80
,January         2033,15783.46,8092.97
,January         2034,15783.46,7866.93
,January         2035,15783.46,7645.60
,TOTAL,,275526.82


