Time,OFFICE AIRLOOP:DesPer 1:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 1:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 1:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 2:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 3:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 4:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 5:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 6:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 7:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Tot Cool Cap [W]
00:10:00,1.515606E+00,1.774107E+04,1.927011E+00,2.211642E+04,4.750165E+04,1.515606E+00,2.581281E+04,1.515606E+00,8.030921E+03,2.752370E+04,1.515606E+00,2.139620E+04,1.534399E+00,1.277815E+04,4.325526E+04,1.515606E+00,2.170079E+04,1.525772E+00,1.232807E+04,4.186925E+04,1.431407E+01,2.652114E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.942169E+00,1.842410E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.371307E+01,2.540418E+05,1.515606E+00,0.000000E+00,0.000000E+00
00:20:00,1.515606E+00,1.789793E+04,1.639754E+00,1.772599E+04,4.059040E+04,1.515606E+00,2.596967E+04,1.515606E+00,7.874056E+03,2.701968E+04,1.515606E+00,2.155306E+04,1.515606E+00,1.229067E+04,4.205445E+04,1.515606E+00,2.185765E+04,1.515606E+00,1.198607E+04,4.095873E+04,1.278498E+01,2.532038E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.672583E+00,1.724165E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.221927E+01,2.420329E+05,1.515606E+00,0.000000E+00,0.000000E+00
00:30:00,1.515606E+00,1.805480E+04,1.519267E+00,1.584068E+04,3.739309E+04,1.515606E+00,2.612654E+04,1.515606E+00,7.717190E+03,2.651776E+04,1.515606E+00,2.170993E+04,1.515606E+00,1.213380E+04,4.148902E+04,1.515606E+00,2.201452E+04,1.515606E+00,1.182921E+04,4.039799E+04,1.132486E+01,2.395277E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.476803E+00,1.594570E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.079541E+01,2.284366E+05,1.515606E+00,0.000000E+00,0.000000E+00
00:40:00,1.515606E+00,1.821167E+04,1.515606E+00,1.563206E+04,3.713704E+04,1.515606E+00,2.628340E+04,1.515606E+00,7.560324E+03,2.601792E+04,1.515606E+00,2.186679E+04,1.515606E+00,1.197693E+04,4.092600E+04,1.515606E+00,2.217139E+04,1.515606E+00,1.167234E+04,3.983966E+04,9.895725E+00,2.236889E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.311586E+00,1.448080E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.401968E+00,2.127348E+05,1.515606E+00,0.000000E+00,0.000000E+00
00:50:00,1.515606E+00,1.836853E+04,1.515606E+00,1.547520E+04,3.697611E+04,1.515606E+00,2.644027E+04,1.515606E+00,7.403458E+03,2.552015E+04,1.515606E+00,2.202366E+04,1.515606E+00,1.182007E+04,4.036541E+04,1.515606E+00,2.232825E+04,1.515606E+00,1.151548E+04,3.928371E+04,8.487513E+00,2.055748E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.167464E+00,1.283766E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.028348E+00,1.948039E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:00:00,1.515606E+00,1.852540E+04,1.515606E+00,1.531833E+04,3.681519E+04,1.515606E+00,2.659714E+04,1.515606E+00,7.246592E+03,2.502443E+04,1.515606E+00,2.218052E+04,1.515606E+00,1.166320E+04,3.980721E+04,1.515606E+00,2.248512E+04,1.515606E+00,1.135861E+04,3.873014E+04,7.098144E+00,1.852001E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.038487E+00,1.101061E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.673009E+00,1.746666E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:10:00,1.515606E+00,1.862998E+04,1.515606E+00,1.521375E+04,3.670788E+04,1.515606E+00,2.670171E+04,1.515606E+00,7.142015E+03,2.469509E+04,1.515606E+00,2.228510E+04,1.515606E+00,1.155863E+04,3.943640E+04,1.515606E+00,2.258970E+04,1.515606E+00,1.125403E+04,3.836241E+04,7.627255E+00,1.968226E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.518143E+00,1.204047E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.195095E+00,1.860864E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:20:00,1.515606E+00,1.873455E+04,1.515606E+00,1.510917E+04,3.660060E+04,1.515606E+00,2.680629E+04,1.515606E+00,7.037438E+03,2.436666E+04,1.515606E+00,2.238968E+04,1.515606E+00,1.145405E+04,3.906666E+04,1.515606E+00,2.269427E+04,1.515606E+00,1.114945E+04,3.799572E+04,7.794631E+00,2.001274E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.678289E+00,1.235477E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.360935E+00,1.893606E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:30:00,1.515606E+00,1.883913E+04,1.515606E+00,1.500460E+04,3.649332E+04,1.515606E+00,2.691087E+04,1.515606E+00,6.932861E+03,2.403913E+04,1.515606E+00,2.249426E+04,1.515606E+00,1.134947E+04,3.869797E+04,1.515606E+00,2.279885E+04,1.515606E+00,1.104488E+04,3.763008E+04,7.904064E+00,2.022811E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.773279E+00,1.254111E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.467698E+00,1.914619E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:40:00,1.515606E+00,1.894371E+04,1.515606E+00,1.490002E+04,3.638603E+04,1.515606E+00,2.701544E+04,1.515606E+00,6.828283E+03,2.371250E+04,1.515606E+00,2.259883E+04,1.515606E+00,1.124489E+04,3.833033E+04,1.515606E+00,2.290343E+04,1.515606E+00,1.094030E+04,3.726547E+04,7.991952E+00,2.040036E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.845278E+00,1.268220E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.553344E+00,1.931409E+05,1.515606E+00,0.000000E+00,0.000000E+00
01:50:00,1.515606E+00,1.904828E+04,1.515606E+00,1.479544E+04,3.627875E+04,1.515606E+00,2.712002E+04,1.515606E+00,6.723706E+03,2.338676E+04,1.515606E+00,2.270341E+04,1.515606E+00,1.114032E+04,3.796373E+04,1.515606E+00,2.300800E+04,1.515606E+00,1.083572E+04,3.690190E+04,8.067153E+00,2.054745E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.902643E+00,1.279457E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.627226E+00,1.945866E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:00:00,1.515606E+00,1.915286E+04,1.515606E+00,1.469087E+04,3.617146E+04,1.515606E+00,2.722460E+04,1.515606E+00,6.619129E+03,2.306192E+04,1.515606E+00,2.280799E+04,1.515606E+00,1.103574E+04,3.759818E+04,1.515606E+00,2.311258E+04,1.515606E+00,1.073115E+04,3.653936E+04,8.130759E+00,2.067175E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.950276E+00,1.288785E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.689988E+00,1.958132E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:10:00,1.515606E+00,1.923129E+04,1.515606E+00,1.461243E+04,3.609100E+04,1.515606E+00,2.730303E+04,1.515606E+00,6.540696E+03,2.281888E+04,1.515606E+00,2.288642E+04,1.515606E+00,1.095731E+04,3.732469E+04,1.515606E+00,2.319101E+04,1.515606E+00,1.065271E+04,3.626813E+04,8.185012E+00,2.077779E+05,1.515606E+00,0.000000E+00,0.000000E+00,4.992388E+00,1.297030E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.743545E+00,1.968600E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:20:00,1.515606E+00,1.930973E+04,1.515606E+00,1.453400E+04,3.601054E+04,1.515606E+00,2.738146E+04,1.515606E+00,6.462263E+03,2.257633E+04,1.515606E+00,2.296485E+04,1.515606E+00,1.087887E+04,3.705179E+04,1.515606E+00,2.326945E+04,1.515606E+00,1.057428E+04,3.599748E+04,8.232055E+00,2.086975E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.029713E+00,1.304332E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.789903E+00,1.977663E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:30:00,1.515606E+00,1.938816E+04,1.515606E+00,1.445557E+04,3.593005E+04,1.515606E+00,2.745990E+04,1.515606E+00,6.383830E+03,2.233428E+04,1.515606E+00,2.304329E+04,1.515606E+00,1.080044E+04,3.677947E+04,1.515606E+00,2.334788E+04,1.515606E+00,1.049585E+04,3.572740E+04,8.273356E+00,2.095048E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.062898E+00,1.310823E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.830637E+00,1.985628E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:40:00,1.515606E+00,1.946659E+04,1.515606E+00,1.437713E+04,3.584959E+04,1.515606E+00,2.753833E+04,1.515606E+00,6.305397E+03,2.209272E+04,1.515606E+00,2.312172E+04,1.515606E+00,1.072201E+04,3.650773E+04,1.515606E+00,2.342631E+04,1.515606E+00,1.041741E+04,3.545789E+04,8.310076E+00,2.102225E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.092698E+00,1.316650E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.866882E+00,1.992715E+05,1.515606E+00,0.000000E+00,0.000000E+00
02:50:00,1.515606E+00,1.954503E+04,1.515606E+00,1.429870E+04,3.576913E+04,1.515606E+00,2.761676E+04,1.515606E+00,6.226964E+03,2.185167E+04,1.515606E+00,2.320015E+04,1.515606E+00,1.064358E+04,3.623657E+04,1.515606E+00,2.350475E+04,1.515606E+00,1.033898E+04,3.518896E+04,8.342994E+00,2.108660E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.119884E+00,1.321966E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.899470E+00,1.999086E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:00:00,1.515606E+00,1.962346E+04,1.515606E+00,1.422027E+04,3.568867E+04,1.515606E+00,2.769520E+04,1.515606E+00,6.148531E+03,2.161110E+04,1.515606E+00,2.327859E+04,1.515606E+00,1.056514E+04,3.596598E+04,1.515606E+00,2.358318E+04,1.515606E+00,1.026055E+04,3.492059E+04,8.372824E+00,2.114492E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.145287E+00,1.326931E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.929023E+00,2.004864E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:10:00,1.515606E+00,1.970189E+04,1.515606E+00,1.414184E+04,3.560820E+04,1.515606E+00,2.777363E+04,1.515606E+00,6.070099E+03,2.137103E+04,1.515606E+00,2.335702E+04,1.515606E+00,1.048671E+04,3.569597E+04,1.515606E+00,2.366161E+04,1.515606E+00,1.018212E+04,3.465279E+04,8.400130E+00,2.119831E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.168706E+00,1.331507E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.956091E+00,2.010156E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:20:00,1.515606E+00,1.978032E+04,1.515606E+00,1.406340E+04,3.552774E+04,1.515606E+00,2.785206E+04,1.515606E+00,5.991666E+03,2.113145E+04,1.515606E+00,2.343545E+04,1.515606E+00,1.040828E+04,3.542653E+04,1.515606E+00,2.374004E+04,1.515606E+00,1.010368E+04,3.438557E+04,8.425363E+00,2.124765E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.190514E+00,1.335769E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.981117E+00,2.015050E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:30:00,1.515606E+00,1.985876E+04,1.515606E+00,1.398497E+04,3.544728E+04,1.515606E+00,2.793049E+04,1.515606E+00,5.913233E+03,2.089236E+04,1.515606E+00,2.351388E+04,1.515606E+00,1.032984E+04,3.515766E+04,1.515606E+00,2.381848E+04,1.515606E+00,1.002525E+04,3.411890E+04,8.448877E+00,2.129364E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.210969E+00,1.339767E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.004446E+00,2.019612E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:40:00,1.515606E+00,1.993719E+04,1.515606E+00,1.390654E+04,3.536682E+04,1.515606E+00,2.800893E+04,1.515606E+00,5.834800E+03,2.065375E+04,1.515606E+00,2.359232E+04,1.515606E+00,1.025141E+04,3.488936E+04,1.515606E+00,2.389691E+04,1.515606E+00,9.946817E+03,3.385280E+04,8.470947E+00,2.133681E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.230276E+00,1.343542E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.026352E+00,2.023897E+05,1.515606E+00,0.000000E+00,0.000000E+00
03:50:00,1.515606E+00,2.001562E+04,1.515606E+00,1.382810E+04,3.528636E+04,1.515606E+00,2.808736E+04,1.515606E+00,5.756367E+03,2.041564E+04,1.515606E+00,2.367075E+04,1.515606E+00,1.017298E+04,3.462163E+04,1.515606E+00,2.397534E+04,1.515606E+00,9.868384E+03,3.358727E+04,8.491853E+00,2.137771E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.248653E+00,1.347135E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.047108E+00,2.027957E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:00:00,1.515606E+00,2.009406E+04,1.515606E+00,1.374967E+04,3.520589E+04,1.515606E+00,2.816579E+04,1.515606E+00,5.677934E+03,2.017800E+04,1.515606E+00,2.374918E+04,1.515606E+00,1.009454E+04,3.435447E+04,1.515606E+00,2.405378E+04,1.515606E+00,9.789951E+03,3.332229E+04,8.511747E+00,2.141663E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.266220E+00,1.350571E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.066867E+00,2.031823E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:10:00,1.515606E+00,2.014634E+04,1.515606E+00,1.369738E+04,3.515223E+04,1.515606E+00,2.821808E+04,1.515606E+00,5.625645E+03,2.001985E+04,1.515606E+00,2.380147E+04,1.515606E+00,1.004226E+04,3.417667E+04,1.515606E+00,2.410607E+04,1.515606E+00,9.737662E+03,3.314595E+04,8.530748E+00,2.145381E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.283063E+00,1.353865E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.085745E+00,2.035516E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:20:00,1.515606E+00,2.019863E+04,1.515606E+00,1.364509E+04,3.509859E+04,1.515606E+00,2.827037E+04,1.515606E+00,5.573357E+03,1.986192E+04,1.515606E+00,2.385376E+04,1.515606E+00,9.989968E+03,3.399913E+04,1.515606E+00,2.415835E+04,1.515606E+00,9.685374E+03,3.296986E+04,8.548964E+00,2.148945E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.299271E+00,1.357035E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.103849E+00,2.039059E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:30:00,1.515606E+00,2.025092E+04,1.515606E+00,1.359281E+04,3.504495E+04,1.515606E+00,2.832266E+04,1.515606E+00,5.521068E+03,1.970419E+04,1.515606E+00,2.390605E+04,1.515606E+00,9.937679E+03,3.382184E+04,1.515606E+00,2.421064E+04,1.515606E+00,9.633085E+03,3.279401E+04,8.566482E+00,2.152373E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.314910E+00,1.360094E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.121266E+00,2.042467E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:40:00,1.515606E+00,2.030321E+04,1.515606E+00,1.354052E+04,3.499130E+04,1.515606E+00,2.837495E+04,1.515606E+00,5.468780E+03,1.954669E+04,1.515606E+00,2.395834E+04,1.515606E+00,9.885390E+03,3.364479E+04,1.515606E+00,2.426293E+04,1.515606E+00,9.580797E+03,3.261842E+04,8.583369E+00,2.155678E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.330035E+00,1.363052E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.138064E+00,2.045754E+05,1.515606E+00,0.000000E+00,0.000000E+00
04:50:00,1.515606E+00,2.035550E+04,1.515606E+00,1.348823E+04,3.493766E+04,1.515606E+00,2.842724E+04,1.515606E+00,5.416491E+03,1.938939E+04,1.515606E+00,2.401063E+04,1.515606E+00,9.833102E+03,3.346800E+04,1.515606E+00,2.431522E+04,1.515606E+00,9.528508E+03,3.244307E+04,8.599684E+00,2.158871E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.344692E+00,1.365919E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.154300E+00,2.048932E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:00:00,1.515606E+00,2.040779E+04,1.515606E+00,1.343594E+04,3.488402E+04,1.515606E+00,2.847953E+04,1.515606E+00,5.364202E+03,1.923231E+04,1.515606E+00,2.406291E+04,1.515606E+00,9.780813E+03,3.329146E+04,1.515606E+00,2.436751E+04,1.515606E+00,9.476219E+03,3.226796E+04,8.615472E+00,2.161962E+05,1.515606E+00,0.000000E+00,0.000000E+00,5.358917E+00,1.368702E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.170021E+00,2.052009E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:10:00,1.515606E+00,2.035550E+04,1.515606E+00,1.348823E+04,3.493766E+04,1.515606E+00,2.842724E+04,1.515606E+00,5.416491E+03,1.938939E+04,1.515606E+00,2.401063E+04,1.515606E+00,9.833102E+03,3.346800E+04,1.515606E+00,2.431522E+04,1.515606E+00,9.528508E+03,3.244307E+04,1.045261E+01,2.459401E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.949859E+00,1.641726E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.980026E+00,2.347348E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:20:00,1.515606E+00,2.030321E+04,1.515606E+00,1.354052E+04,3.499130E+04,1.515606E+00,2.837495E+04,1.515606E+00,5.468780E+03,1.954669E+04,1.515606E+00,2.395834E+04,1.515606E+00,9.885390E+03,3.364479E+04,1.515606E+00,2.426293E+04,1.515606E+00,9.580797E+03,3.261842E+04,1.227089E+01,2.702215E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.478036E+00,1.864992E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.176132E+01,2.587925E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:30:00,1.515606E+00,2.025092E+04,1.521258E+00,1.367703E+04,3.518523E+04,1.515606E+00,2.832266E+04,1.515606E+00,5.521068E+03,1.970419E+04,1.515606E+00,2.390605E+04,1.515606E+00,9.937679E+03,3.382184E+04,1.515606E+00,2.421064E+04,1.515606E+00,9.633085E+03,3.279401E+04,1.391318E+01,2.881273E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.849505E+00,2.033213E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.336827E+01,2.765717E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:40:00,1.515606E+00,2.019863E+04,1.596502E+00,1.489504E+04,3.714162E+04,1.515606E+00,2.827037E+04,1.515606E+00,5.573357E+03,1.986192E+04,1.515606E+00,2.385376E+04,1.515606E+00,9.989968E+03,3.399913E+04,1.515606E+00,2.415835E+04,1.515606E+00,9.685374E+03,3.296986E+04,1.548448E+01,3.018324E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.115643E+01,2.165527E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.490480E+01,2.902252E+05,1.515606E+00,0.000000E+00,0.000000E+00
05:50:00,1.515606E+00,2.014634E+04,1.743504E+00,1.734058E+04,4.102547E+04,1.515606E+00,2.821808E+04,1.515606E+00,5.625645E+03,2.001985E+04,1.515606E+00,2.380147E+04,1.515606E+00,1.004226E+04,3.417667E+04,1.515606E+00,2.410607E+04,1.515606E+00,9.737662E+03,3.314595E+04,1.700659E+01,3.118650E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.241859E+01,2.266729E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.639251E+01,3.002769E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:00:00,1.515606E+00,2.009406E+04,1.954307E+00,2.101178E+04,4.678103E+04,1.515606E+00,2.816579E+04,1.515606E+00,5.677934E+03,2.017800E+04,1.515606E+00,2.374918E+04,1.515606E+00,1.009454E+04,3.435447E+04,1.515606E+00,2.405378E+04,1.515606E+00,9.789951E+03,3.332229E+04,1.849272E+01,3.185501E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.364793E+01,2.339766E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.784452E+01,3.070488E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:10:00,1.515606E+00,1.991105E+04,1.745720E+00,1.782532E+04,4.156779E+04,1.515606E+00,2.798278E+04,1.515606E+00,5.860944E+03,2.073323E+04,1.515606E+00,2.356617E+04,1.515606E+00,1.027755E+04,3.497873E+04,1.515606E+00,2.387077E+04,1.515606E+00,9.972961E+03,3.394144E+04,1.812506E+01,3.093982E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.327065E+01,2.259394E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.747001E+01,2.979729E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:20:00,1.515606E+00,1.972804E+04,1.717722E+00,1.756139E+04,4.103375E+04,1.515606E+00,2.779977E+04,1.515606E+00,6.043954E+03,2.129112E+04,1.515606E+00,2.338316E+04,1.515606E+00,1.046057E+04,3.560609E+04,1.515606E+00,2.368776E+04,1.515606E+00,1.015597E+04,3.456366E+04,1.775404E+01,3.042448E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.293593E+01,2.212808E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.710215E+01,2.928642E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:30:00,1.515606E+00,1.954503E+04,1.713924E+00,1.767674E+04,4.110853E+04,1.515606E+00,2.761676E+04,1.515606E+00,6.226964E+03,2.185167E+04,1.515606E+00,2.320015E+04,1.515606E+00,1.064358E+04,3.623657E+04,1.515606E+00,2.350475E+04,1.515606E+00,1.033898E+04,3.518896E+04,1.754108E+01,3.012807E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.274165E+01,2.185706E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.689081E+01,2.899223E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:40:00,1.515606E+00,1.936202E+04,1.724206E+00,1.801241E+04,4.153314E+04,1.515606E+00,2.743375E+04,1.515606E+00,6.409975E+03,2.241491E+04,1.515606E+00,2.301714E+04,1.515606E+00,1.082659E+04,3.687018E+04,1.515606E+00,2.332174E+04,1.515606E+00,1.052199E+04,3.581736E+04,1.738414E+01,2.990941E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.259838E+01,2.165711E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.673500E+01,2.877514E+05,1.515606E+00,0.000000E+00,0.000000E+00
06:50:00,1.515606E+00,1.917901E+04,1.746477E+00,1.852982E+04,4.224233E+04,1.515606E+00,2.725074E+04,1.515606E+00,6.592985E+03,2.298085E+04,1.515606E+00,2.283413E+04,1.515606E+00,1.100960E+04,3.750695E+04,1.515606E+00,2.313873E+04,1.515606E+00,1.070500E+04,3.644889E+04,1.726374E+01,2.974151E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.248849E+01,2.150368E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.661544E+01,2.860838E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:00:00,1.515606E+00,1.899600E+04,1.779261E+00,1.919709E+04,4.319141E+04,1.515606E+00,2.706773E+04,1.515606E+00,6.775995E+03,2.354952E+04,1.515606E+00,2.265112E+04,1.515606E+00,1.119261E+04,3.814690E+04,1.515606E+00,2.295572E+04,1.515606E+00,1.088801E+04,3.708355E+04,1.716852E+01,2.960862E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.240169E+01,2.138246E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.652084E+01,2.847634E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:10:00,1.515606E+00,1.855154E+04,1.900642E+00,2.149816E+04,4.638337E+04,1.515606E+00,2.662328E+04,1.515606E+00,7.220448E+03,2.494201E+04,1.515606E+00,2.220667E+04,1.515606E+00,1.163706E+04,3.971441E+04,1.515606E+00,2.251126E+04,1.515606E+00,1.133246E+04,3.863811E+04,1.582494E+01,2.773006E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.144979E+01,2.005214E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.523656E+01,2.668054E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:20:00,1.515606E+00,1.810709E+04,2.070915E+00,2.448709E+04,5.014363E+04,1.515606E+00,2.617883E+04,1.515606E+00,7.664901E+03,2.635091E+04,1.515606E+00,2.176222E+04,1.542989E+00,1.277835E+04,4.234915E+04,1.515606E+00,2.206681E+04,1.532920E+00,1.226873E+04,4.092725E+04,1.449493E+01,2.586884E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.051013E+01,1.873805E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.396575E+01,2.490194E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:30:00,1.515606E+00,1.766264E+04,2.253096E+00,2.753962E+04,5.371642E+04,1.515606E+00,2.573437E+04,1.515606E+00,8.109354E+03,2.777649E+04,1.515606E+00,2.131776E+04,1.588329E+00,1.411577E+04,4.529408E+04,1.515606E+00,2.162236E+04,1.570024E+00,1.354377E+04,4.373022E+04,1.317497E+01,2.402070E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.579484E+00,1.743614E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.270491E+01,2.313632E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:40:00,1.515606E+00,1.721818E+04,2.447234E+00,3.065082E+04,5.736581E+04,1.515606E+00,2.528992E+04,1.515606E+00,8.553808E+03,2.921900E+04,1.515606E+00,2.087331E+04,1.663627E+00,1.580858E+04,4.880107E+04,1.515606E+00,2.117790E+04,1.633825E+00,1.508797E+04,4.699338E+04,1.186246E+01,2.218300E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.655604E+00,1.614372E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.145145E+01,2.138105E+05,1.515606E+00,0.000000E+00,0.000000E+00
07:50:00,1.515606E+00,1.677373E+04,2.653175E+00,3.381503E+04,6.105351E+04,1.515606E+00,2.484547E+04,1.539443E+00,9.406119E+03,3.128252E+04,1.515606E+00,2.042886E+04,1.875650E+00,1.957230E+04,5.547168E+04,1.515606E+00,2.073345E+04,1.802234E+00,1.818658E+04,5.263967E+04,1.055555E+01,2.035367E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.736846E+00,1.485871E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.020356E+01,1.963408E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:00:00,1.515606E+00,1.632928E+04,2.869414E+00,3.701343E+04,6.477760E+04,1.515606E+00,2.440101E+04,1.586938E+00,1.072992E+04,3.400337E+04,1.515606E+00,1.998440E+04,2.180231E+00,2.411760E+04,6.343678E+04,1.515606E+00,2.028900E+04,2.113846E+00,2.287053E+04,6.084526E+04,9.252893E+00,1.853099E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.822058E+00,1.357961E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.959877E+00,1.789370E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:10:00,1.515606E+00,1.583253E+04,3.035028E+00,3.963855E+04,6.773290E+04,1.515606E+00,2.390427E+04,1.598326E+00,1.142317E+04,3.593609E+04,1.515606E+00,1.948766E+04,2.344059E+00,2.690793E+04,6.852487E+04,1.515606E+00,1.979225E+04,2.277094E+00,2.568059E+04,6.596628E+04,9.188563E+00,1.843875E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.760682E+00,1.349269E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.895696E+00,1.780165E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:20:00,1.515606E+00,1.533579E+04,3.211407E+00,4.236770E+04,7.089007E+04,1.515606E+00,2.340753E+04,1.638587E+00,1.255062E+04,3.852784E+04,1.515606E+00,1.899092E+04,2.519449E+00,2.979176E+04,7.381440E+04,1.515606E+00,1.929551E+04,2.452035E+00,2.858272E+04,7.012804E+04,9.124879E+00,1.834832E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.699986E+00,1.340721E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.832147E+00,1.771140E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:30:00,1.515606E+00,1.483905E+04,3.397697E+00,4.518854E+04,7.414732E+04,1.515606E+00,2.291079E+04,1.774576E+00,1.522298E+04,4.333988E+04,1.515606E+00,1.849418E+04,2.705325E+00,3.275306E+04,7.924643E+04,1.515606E+00,1.879877E+04,2.637526E+00,3.156002E+04,7.406447E+04,9.062619E+00,1.826062E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.640670E+00,1.332398E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.770013E+00,1.762388E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:40:00,1.515606E+00,1.434231E+04,3.592486E+00,4.808419E+04,7.746514E+04,1.515606E+00,2.241405E+04,1.965664E+00,1.864017E+04,4.923183E+04,1.515606E+00,1.799744E+04,2.900176E+00,3.577417E+04,8.479419E+04,1.515606E+00,1.830203E+04,2.832047E+00,3.459482E+04,7.799786E+04,9.001812E+00,1.817531E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.582621E+00,1.324269E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.709328E+00,1.753873E+05,1.515606E+00,0.000000E+00,0.000000E+00
08:50:00,1.515606E+00,1.384557E+04,3.794913E+00,5.104516E+04,8.083214E+04,1.515606E+00,2.191730E+04,2.165537E+00,2.203027E+04,5.509834E+04,1.515606E+00,1.750069E+04,3.103296E+00,3.884925E+04,9.045929E+04,1.515606E+00,1.780529E+04,3.034799E+00,3.768041E+04,8.194082E+04,8.942293E+00,1.809193E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.525647E+00,1.316297E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.649929E+00,1.745552E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:00:00,1.515606E+00,1.334883E+04,4.004416E+00,5.406574E+04,8.424244E+04,1.515606E+00,2.142056E+04,2.373049E+00,2.539790E+04,6.094116E+04,1.515606E+00,1.700395E+04,3.313181E+00,4.196330E+04,9.619218E+04,1.515606E+00,1.730855E+04,3.244344E+00,4.080295E+04,8.583445E+04,8.883882E+00,1.801015E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.469482E+00,1.308441E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.591635E+00,1.737391E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:10:00,1.515606E+00,1.290437E+04,4.182220E+00,5.663809E+04,8.695673E+04,1.515606E+00,2.097611E+04,2.549394E+00,2.821045E+04,6.583169E+04,1.515606E+00,1.655950E+04,3.491428E+00,4.460508E+04,1.010345E+05,1.515606E+00,1.686409E+04,3.422133E+00,4.344846E+04,8.892683E+04,8.873549E+00,1.799552E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.461053E+00,1.307250E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.581396E+00,1.735942E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:20:00,1.515606E+00,1.245992E+04,4.363088E+00,5.923666E+04,8.959873E+04,1.515606E+00,2.053166E+04,2.728863E+00,3.101254E+04,7.065089E+04,1.515606E+00,1.611505E+04,3.672810E+00,4.726628E+04,1.058615E+05,1.515606E+00,1.641964E+04,3.602817E+00,4.610963E+04,9.193518E+04,8.866331E+00,1.798528E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.455546E+00,1.306470E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.574262E+00,1.734930E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:30:00,1.515606E+00,1.201547E+04,4.546811E+00,6.185996E+04,9.231327E+04,1.515606E+00,2.008720E+04,2.911421E+00,3.381247E+04,7.546638E+04,1.515606E+00,1.567059E+04,3.857427E+00,4.995026E+04,1.107563E+05,1.515606E+00,1.597519E+04,3.786496E+00,4.879007E+04,9.495297E+04,8.860583E+00,1.797720E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.451419E+00,1.305890E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.568599E+00,1.734135E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:40:00,1.515606E+00,1.157101E+04,4.732441E+00,6.449771E+04,9.508685E+04,1.515606E+00,1.964275E+04,3.096598E+00,3.661073E+04,8.029123E+04,1.515606E+00,1.522614E+04,4.044381E+00,5.264803E+04,1.157123E+05,1.515606E+00,1.553073E+04,3.972314E+00,5.148141E+04,9.797957E+04,8.856054E+00,1.797089E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.448415E+00,1.305471E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.564153E+00,1.733515E+05,1.515606E+00,0.000000E+00,0.000000E+00
09:50:00,1.515606E+00,1.112656E+04,4.919024E+00,6.713956E+04,9.788456E+04,1.515606E+00,1.919830E+04,3.283581E+00,3.940260E+04,8.470217E+04,1.515606E+00,1.478169E+04,4.232434E+00,5.534699E+04,1.207047E+05,1.515606E+00,1.508628E+04,4.159093E+00,5.417182E+04,1.009944E+05,8.852561E+00,1.796606E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.446354E+00,1.305186E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.560741E+00,1.733043E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:00:00,1.515606E+00,1.068211E+04,5.105631E+00,6.977552E+04,1.006826E+05,1.515606E+00,1.875384E+04,3.471376E+00,4.218041E+04,8.818046E+04,1.515606E+00,1.433723E+04,4.420889E+00,5.804025E+04,1.257213E+05,1.515606E+00,1.464183E+04,4.346111E+00,5.685416E+04,1.039869E+05,8.849947E+00,1.796247E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.445088E+00,1.305013E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.558205E+00,1.732695E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:10:00,1.515606E+00,1.028994E+04,5.296227E+00,7.238982E+04,1.033513E+05,1.515606E+00,1.836168E+04,3.663577E+00,4.492097E+04,9.148044E+04,1.515606E+00,1.394507E+04,4.613622E+00,6.070938E+04,1.305075E+05,1.515606E+00,1.424966E+04,4.537274E+00,5.951034E+04,1.068759E+05,8.821475E+00,1.792277E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.418008E+00,1.301236E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.529822E+00,1.728737E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:20:00,1.515606E+00,9.897777E+03,5.485441E+00,7.498192E+04,1.059512E+05,1.515606E+00,1.796951E+04,3.854782E+00,4.763013E+04,9.460813E+04,1.515606E+00,1.355290E+04,4.805035E+00,6.335360E+04,1.352210E+05,1.515606E+00,1.385750E+04,4.727328E+00,6.214343E+04,1.097080E+05,8.792347E+00,1.788215E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.390252E+00,1.297364E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.500785E+00,1.724687E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:30:00,1.515606E+00,9.505613E+03,5.672123E+00,7.753962E+04,1.085393E+05,1.515606E+00,1.757735E+04,4.044277E+00,5.030280E+04,9.769028E+04,1.515606E+00,1.316074E+04,4.994649E+00,6.596855E+04,1.399709E+05,1.515606E+00,1.346533E+04,4.914975E+00,6.474001E+04,1.124753E+05,8.763284E+00,1.784155E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.362494E+00,1.293488E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.471810E+00,1.720640E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:40:00,1.515606E+00,9.113448E+03,5.855566E+00,8.005565E+04,1.111478E+05,1.515606E+00,1.718519E+04,4.230857E+00,5.292746E+04,1.006506E+05,1.515606E+00,1.276857E+04,5.181177E+00,6.854043E+04,1.446949E+05,1.515606E+00,1.307317E+04,5.099494E+00,6.729314E+04,1.152338E+05,8.734360E+00,1.780111E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.334817E+00,1.289621E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.442970E+00,1.716608E+05,1.515606E+00,0.000000E+00,0.000000E+00
10:50:00,1.515606E+00,8.721283E+03,6.035063E+00,8.252253E+04,1.137277E+05,1.515606E+00,1.679302E+04,4.413809E+00,5.549827E+04,1.035377E+05,1.515606E+00,1.237641E+04,5.363995E+00,7.106342E+04,1.494040E+05,1.515606E+00,1.268100E+04,5.280190E+00,6.979591E+04,1.179472E+05,8.705613E+00,1.776090E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.307268E+00,1.285770E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.414306E+00,1.712599E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:00:00,1.515606E+00,8.329119E+03,6.210089E+00,8.493487E+04,1.162579E+05,1.515606E+00,1.640086E+04,4.592494E+00,5.800972E+04,1.063403E+05,1.515606E+00,1.198425E+04,5.542489E+00,7.353135E+04,1.540797E+05,1.515606E+00,1.228884E+04,5.456547E+00,7.224335E+04,1.205999E+05,8.677067E+00,1.772097E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.279876E+00,1.281941E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.385840E+00,1.708617E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:10:00,1.515606E+00,8.067676E+03,6.398651E+00,8.736644E+04,1.188866E+05,1.515606E+00,1.613941E+04,4.784759E+00,6.053745E+04,1.092332E+05,1.515606E+00,1.172280E+04,5.734586E+00,7.601807E+04,1.583920E+05,1.515606E+00,1.202740E+04,5.646501E+00,7.470966E+04,1.233561E+05,8.680501E+00,1.772569E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.284273E+00,1.282550E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.389337E+00,1.709097E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:20:00,1.515606E+00,7.806233E+03,6.581812E+00,8.973208E+04,1.214790E+05,1.515606E+00,1.587797E+04,4.971961E+00,6.299570E+04,1.120616E+05,1.515606E+00,1.146136E+04,5.921599E+00,7.843987E+04,1.626095E+05,1.515606E+00,1.176595E+04,5.831046E+00,7.710777E+04,1.260621E+05,8.685732E+00,1.773293E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.290374E+00,1.283397E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.394625E+00,1.709830E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:30:00,1.515606E+00,7.544790E+03,6.759251E+00,9.202828E+04,1.239846E+05,1.515606E+00,1.561653E+04,5.153421E+00,6.537863E+04,1.148250E+05,1.515606E+00,1.119992E+04,6.102986E+00,8.079176E+04,1.667243E+05,1.515606E+00,1.150451E+04,6.010150E+00,7.943761E+04,1.287050E+05,8.691817E+00,1.774144E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.297303E+00,1.284365E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.400766E+00,1.710688E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:40:00,1.515606E+00,7.283347E+03,6.930141E+00,9.424588E+04,1.263485E+05,1.515606E+00,1.535508E+04,5.328462E+00,6.767937E+04,1.174044E+05,1.515606E+00,1.093847E+04,6.277909E+00,8.306413E+04,1.706897E+05,1.515606E+00,1.124307E+04,6.182788E+00,8.168786E+04,1.311780E+05,8.698599E+00,1.775096E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.304897E+00,1.285428E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.407602E+00,1.711648E+05,1.515606E+00,0.000000E+00,0.000000E+00
11:50:00,1.515606E+00,7.021904E+03,7.094077E+00,9.638129E+04,1.286178E+05,1.515606E+00,1.509364E+04,5.496610E+00,6.989411E+04,1.198835E+05,1.515606E+00,1.067703E+04,6.445849E+00,8.525241E+04,1.745621E+05,1.515606E+00,1.098162E+04,6.348543E+00,8.385513E+04,1.335565E+05,8.705973E+00,1.776133E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.313048E+00,1.286571E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.415028E+00,1.712692E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:00:00,1.515606E+00,6.760461E+03,7.250627E+00,9.843013E+04,1.307883E+05,1.515606E+00,1.483220E+04,5.657521E+00,7.202009E+04,1.222505E+05,1.515606E+00,1.041559E+04,6.606455E+00,8.735341E+04,1.783391E+05,1.515606E+00,1.072018E+04,6.506983E+00,8.593526E+04,1.358298E+05,8.713860E+00,1.777243E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.321681E+00,1.287782E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.422966E+00,1.713809E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:10:00,1.515606E+00,6.551306E+03,7.406834E+00,1.004226E+05,1.330063E+05,1.515606E+00,1.462304E+04,5.818226E+00,7.408991E+04,1.246309E+05,1.515606E+00,1.020643E+04,6.766760E+00,8.939800E+04,1.819346E+05,1.515606E+00,1.051103E+04,6.665149E+00,8.795934E+04,1.381329E+05,8.716461E+00,1.777615E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.325024E+00,1.288254E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.425618E+00,1.714188E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:20:00,1.515606E+00,6.342152E+03,7.555766E+00,1.023298E+05,1.352621E+05,1.515606E+00,1.441389E+04,5.971774E+00,7.607260E+04,1.270066E+05,1.515606E+00,9.997278E+03,6.919797E+00,9.135629E+04,1.854965E+05,1.515606E+00,1.030187E+04,6.816100E+00,8.989769E+04,1.404498E+05,8.719180E+00,1.778003E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.328466E+00,1.288740E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.428388E+00,1.714583E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:30:00,1.515606E+00,6.132997E+03,7.697016E+00,1.041480E+05,1.373340E+05,1.515606E+00,1.420473E+04,6.117846E+00,7.796604E+04,1.292582E+05,1.515606E+00,9.788123E+03,7.064191E+00,9.321425E+04,1.888605E+05,1.515606E+00,1.009272E+04,6.959492E+00,9.174768E+04,1.426227E+05,8.722155E+00,1.778426E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.332136E+00,1.289258E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.431411E+00,1.715012E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:40:00,1.515606E+00,5.923843E+03,7.830306E+00,1.058732E+05,1.392042E+05,1.515606E+00,1.399558E+04,6.256129E+00,7.976543E+04,1.312966E+05,1.515606E+00,9.578969E+03,7.201759E+00,9.499346E+04,1.921061E+05,1.515606E+00,9.883563E+03,7.095040E+00,9.350456E+04,1.445815E+05,8.725389E+00,1.778884E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.336039E+00,1.289807E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.434692E+00,1.715476E+05,1.515606E+00,0.000000E+00,0.000000E+00
12:50:00,1.515606E+00,5.714688E+03,7.955201E+00,1.075010E+05,1.409457E+05,1.515606E+00,1.378643E+04,6.386127E+00,8.146636E+04,1.332012E+05,1.515606E+00,9.369815E+03,7.331258E+00,9.667546E+04,1.951974E+05,1.515606E+00,9.674408E+03,7.222250E+00,9.516380E+04,1.464097E+05,8.728879E+00,1.779377E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.340173E+00,1.290388E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.438227E+00,1.715975E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:00:00,1.515606E+00,5.505534E+03,8.071439E+00,1.090291E+05,1.425730E+05,1.515606E+00,1.357727E+04,6.507572E+00,8.306667E+04,1.349839E+05,1.515606E+00,9.160660E+03,7.452104E+00,9.825620E+04,1.981809E+05,1.515606E+00,9.465254E+03,7.340852E+00,9.672305E+04,1.481202E+05,8.732619E+00,1.779905E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.344533E+00,1.291001E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.442010E+00,1.716509E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:10:00,1.515606E+00,5.374812E+03,8.166610E+00,1.102394E+05,1.438499E+05,1.515606E+00,1.344655E+04,6.608086E+00,8.434814E+04,1.363908E+05,1.515606E+00,9.029939E+03,7.551862E+00,9.951789E+04,2.004587E+05,1.515606E+00,9.334532E+03,7.438445E+00,9.796419E+04,1.494637E+05,8.700482E+00,1.775423E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.313167E+00,1.286626E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.409933E+00,1.712035E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:20:00,1.515606E+00,5.244091E+03,8.252192E+00,1.113404E+05,1.449999E+05,1.515606E+00,1.331583E+04,6.699111E+00,8.551993E+04,1.376693E+05,1.515606E+00,8.899217E+03,7.642004E+00,1.006694E+05,2.025411E+05,1.515606E+00,9.203811E+03,7.526495E+00,9.909599E+04,1.506803E+05,8.666853E+00,1.770731E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.280349E+00,1.282046E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.376368E+00,1.707352E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:30:00,1.515606E+00,5.113369E+03,8.328059E+00,1.123309E+05,1.460418E+05,1.515606E+00,1.318511E+04,6.780238E+00,8.657772E+04,1.388264E+05,1.515606E+00,8.768495E+03,7.722845E+00,1.017144E+05,2.044878E+05,1.515606E+00,9.073089E+03,7.604635E+00,1.001145E+05,1.517802E+05,8.632789E+00,1.765970E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.247060E+00,1.277396E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.342364E+00,1.702599E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:40:00,1.515606E+00,4.982648E+03,8.394571E+00,1.132164E+05,1.469751E+05,1.515606E+00,1.305438E+04,6.852042E+00,8.753024E+04,1.398682E+05,1.515606E+00,8.637774E+03,7.793178E+00,1.026395E+05,2.062896E+05,1.515606E+00,8.942368E+03,7.673403E+00,1.010280E+05,1.527674E+05,8.598430E+00,1.761163E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.213456E+00,1.272698E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.308063E+00,1.697800E+05,1.515606E+00,0.000000E+00,0.000000E+00
13:50:00,1.515606E+00,4.851926E+03,8.451896E+00,1.139978E+05,1.477990E+05,1.515606E+00,1.292366E+04,6.914737E+00,8.837863E+04,1.407951E+05,1.515606E+00,8.507052E+03,7.853978E+00,1.034596E+05,2.079707E+05,1.515606E+00,8.811646E+03,7.733022E+00,1.018377E+05,1.536419E+05,8.563884E+00,1.756327E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.179646E+00,1.267970E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.273574E+00,1.692973E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:00:00,1.515606E+00,4.721205E+03,8.499987E+00,1.146745E+05,1.485122E+05,1.515606E+00,1.279294E+04,6.968273E+00,8.912210E+04,1.416061E+05,1.515606E+00,8.376331E+03,7.905504E+00,1.041752E+05,2.095345E+05,1.515606E+00,8.680925E+03,7.783446E+00,1.025426E+05,1.544026E+05,8.529227E+00,1.751475E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.145710E+00,1.263224E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.238973E+00,1.688129E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:10:00,1.515606E+00,4.721205E+03,8.556332E+00,1.153145E+05,1.492105E+05,1.515606E+00,1.279294E+04,7.030072E+00,8.982979E+04,1.424202E+05,1.515606E+00,8.376331E+03,7.965247E+00,1.048541E+05,2.105810E+05,1.515606E+00,8.680925E+03,7.842132E+00,1.032113E+05,1.551619E+05,8.531946E+00,1.751842E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.148957E+00,1.263669E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.241728E+00,1.688502E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:20:00,1.515606E+00,4.721205E+03,8.603608E+00,1.158511E+05,1.503658E+05,1.515606E+00,1.279294E+04,7.082851E+00,9.043354E+04,1.435464E+05,1.515606E+00,8.376331E+03,8.015883E+00,1.054289E+05,2.117588E+05,1.515606E+00,8.680925E+03,7.891776E+00,1.037765E+05,1.562933E+05,8.536509E+00,1.752468E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.153961E+00,1.264360E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.246319E+00,1.689132E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:30:00,1.515606E+00,4.721205E+03,8.641084E+00,1.162760E+05,1.510152E+05,1.515606E+00,1.279294E+04,7.125890E+00,9.092526E+04,1.442875E+05,1.515606E+00,8.376331E+03,8.056651E+00,1.058912E+05,2.125147E+05,1.515606E+00,8.680925E+03,7.931646E+00,1.042298E+05,1.569877E+05,8.541767E+00,1.753200E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.159660E+00,1.265154E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.251606E+00,1.689868E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:40:00,1.515606E+00,4.721205E+03,8.667698E+00,1.165781E+05,1.514295E+05,1.515606E+00,1.279294E+04,7.157828E+00,9.129079E+04,1.448068E+05,1.515606E+00,8.376331E+03,8.085346E+00,1.062183E+05,2.130438E+05,1.515606E+00,8.680925E+03,7.960395E+00,1.045575E+05,1.574558E+05,8.547645E+00,1.754023E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.165963E+00,1.266035E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.257512E+00,1.690695E+05,1.515606E+00,0.000000E+00,0.000000E+00
14:50:00,1.515606E+00,4.721205E+03,8.683863E+00,1.167627E+05,1.516742E+05,1.515606E+00,1.279294E+04,7.179446E+00,9.153967E+04,1.451571E+05,1.515606E+00,8.376331E+03,8.103573E+00,1.064295E+05,2.134117E+05,1.515606E+00,8.680925E+03,7.978757E+00,1.047684E+05,1.577554E+05,8.553969E+00,1.754911E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.172697E+00,1.266978E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.263863E+00,1.691587E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:00:00,1.515606E+00,4.721205E+03,8.689459E+00,1.168277E+05,1.517856E+05,1.515606E+00,1.279294E+04,7.190611E+00,9.166928E+04,1.453658E+05,1.515606E+00,8.376331E+03,8.111237E+00,1.065212E+05,2.136283E+05,1.515606E+00,8.680925E+03,7.986612E+00,1.048600E+05,1.579168E+05,8.560729E+00,1.755861E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.179849E+00,1.267980E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.270649E+00,1.692540E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:10:00,1.515606E+00,4.878071E+03,8.626684E+00,1.159622E+05,1.504367E+05,1.515606E+00,1.294981E+04,7.133673E+00,9.086642E+04,1.441474E+05,1.515606E+00,8.533197E+03,8.050499E+00,1.056813E+05,2.116250E+05,1.515606E+00,8.837791E+03,7.926214E+00,1.040206E+05,1.566277E+05,8.557050E+00,1.755354E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.176596E+00,1.267530E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.267000E+00,1.692036E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:20:00,1.515606E+00,5.034936E+03,8.550293E+00,1.149425E+05,1.484607E+05,1.515606E+00,1.310667E+04,7.063289E+00,8.990978E+04,1.423865E+05,1.515606E+00,8.690063E+03,7.976099E+00,1.046865E+05,2.090310E+05,1.515606E+00,8.994656E+03,7.852276E+00,1.030272E+05,1.547653E+05,8.553093E+00,1.754807E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.173074E+00,1.267042E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.263072E+00,1.691494E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:30:00,1.515606E+00,5.191802E+03,8.461867E+00,1.137857E+05,1.468422E+05,1.515606E+00,1.326354E+04,6.980990E+00,8.881602E+04,1.408212E+05,1.515606E+00,8.846928E+03,7.889606E+00,1.035535E+05,2.065605E+05,1.515606E+00,9.151522E+03,7.766359E+00,1.018968E+05,1.531674E+05,8.549217E+00,1.754269E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.169614E+00,1.266561E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.259226E+00,1.690960E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:40:00,1.515606E+00,5.348668E+03,8.362483E+00,1.125026E+05,1.453579E+05,1.515606E+00,1.342041E+04,6.888163E+00,8.759920E+04,1.393355E+05,1.515606E+00,9.003794E+03,7.793228E+00,1.023048E+05,2.041269E+05,1.515606E+00,9.308388E+03,7.669830E+00,1.006432E+05,1.516709E+05,8.545385E+00,1.753736E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.166187E+00,1.266084E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.255422E+00,1.690430E+05,1.515606E+00,0.000000E+00,0.000000E+00
15:50:00,1.515606E+00,5.505534E+03,8.251410E+00,1.110848E+05,1.438231E+05,1.515606E+00,1.357727E+04,6.783527E+00,8.624445E+04,1.377909E+05,1.515606E+00,9.160660E+03,7.684327E+00,1.009109E+05,2.015883E+05,1.515606E+00,9.465254E+03,7.561456E+00,9.925225E+04,1.501185E+05,8.541683E+00,1.753220E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.162873E+00,1.265622E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.251746E+00,1.689918E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:00:00,1.515606E+00,5.662400E+03,8.129302E+00,1.095397E+05,1.421682E+05,1.515606E+00,1.373414E+04,6.668005E+00,8.476230E+04,1.361140E+05,1.515606E+00,9.317526E+03,7.564319E+00,9.938879E+04,1.989170E+05,1.515606E+00,9.622120E+03,7.442100E+00,9.773395E+04,1.484334E+05,8.538049E+00,1.752713E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.159620E+00,1.265169E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.248139E+00,1.689415E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:10:00,1.515606E+00,5.871554E+03,8.027914E+00,1.081802E+05,1.406285E+05,1.515606E+00,1.394329E+04,6.573295E+00,8.346942E+04,1.346279E+05,1.515606E+00,9.526680E+03,7.465002E+00,9.805259E+04,1.962564E+05,1.515606E+00,9.831274E+03,7.343534E+00,9.640303E+04,1.469135E+05,8.519018E+00,1.750056E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.141034E+00,1.262574E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.229141E+00,1.686763E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:20:00,1.515606E+00,6.080709E+03,7.918380E+00,1.067268E+05,1.389302E+05,1.515606E+00,1.415245E+04,6.470567E+00,8.208302E+04,1.329894E+05,1.515606E+00,9.735835E+03,7.357454E+00,9.662121E+04,1.934243E+05,1.515606E+00,1.004043E+04,7.236935E+00,9.497912E+04,1.452395E+05,8.499290E+00,1.747302E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.121771E+00,1.259885E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.209448E+00,1.684013E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:30:00,1.515606E+00,6.289863E+03,7.800253E+00,1.051745E+05,1.372280E+05,1.515606E+00,1.436160E+04,6.359270E+00,8.059653E+04,1.313084E+05,1.515606E+00,9.944989E+03,7.241227E+00,9.508942E+04,1.905354E+05,1.515606E+00,1.024958E+04,7.121734E+00,9.345559E+04,1.435388E+05,8.479419E+00,1.744524E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.102347E+00,1.257171E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.189611E+00,1.681240E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:40:00,1.515606E+00,6.499017E+03,7.673758E+00,1.035256E+05,1.354794E+05,1.515606E+00,1.457075E+04,6.239657E+00,7.901245E+04,1.295613E+05,1.515606E+00,1.015414E+04,7.116571E+00,9.345980E+04,1.875727E+05,1.515606E+00,1.045874E+04,6.998174E+00,9.183495E+04,1.417796E+05,8.459464E+00,1.741731E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.082825E+00,1.254442E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.169687E+00,1.678452E+05,1.515606E+00,0.000000E+00,0.000000E+00
16:50:00,1.515606E+00,6.708172E+03,7.539566E+00,1.017870E+05,1.336533E+05,1.515606E+00,1.477991E+04,6.112612E+00,7.733985E+04,1.277297E+05,1.515606E+00,1.036330E+04,6.984864E+00,9.174633E+04,1.845328E+05,1.515606E+00,1.066789E+04,6.867132E+00,9.012616E+04,1.399390E+05,8.439448E+00,1.738930E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.063234E+00,1.251702E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.149703E+00,1.675655E+05,1.515606E+00,0.000000E+00,0.000000E+00
17:00:00,1.515606E+00,6.917326E+03,7.397618E+00,9.995793E+04,1.317354E+05,1.515606E+00,1.498906E+04,5.977834E+00,7.557497E+04,1.257958E+05,1.515606E+00,1.057245E+04,6.845253E+00,8.993950E+04,1.813922E+05,1.515606E+00,1.087705E+04,6.728344E+00,8.832611E+04,1.380000E+05,8.419405E+00,1.736124E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.043605E+00,1.248958E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.129690E+00,1.672854E+05,1.515606E+00,0.000000E+00,0.000000E+00
17:10:00,1.515606E+00,7.178769E+03,7.245560E+00,9.796233E+04,1.294998E+05,1.515606E+00,1.525051E+04,5.832905E+00,7.364166E+04,1.235876E+05,1.515606E+00,1.083390E+04,6.695052E+00,8.796085E+04,1.777560E+05,1.515606E+00,1.113849E+04,6.579335E+00,8.635787E+04,1.357701E+05,8.447744E+00,1.740074E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.072126E+00,1.252935E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.158036E+00,1.676805E+05,1.515606E+00,0.000000E+00,0.000000E+00
