Time,OFFICE AIRLOOP:DesPer 1:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 1:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 1:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 2:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 3:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 4:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 5:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 6:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 7:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Tot Cool Cap [W]
17:20:00,1.515606E+00,7.440212E+03,7.086450E+00,9.588416E+04,1.271050E+05,1.515606E+00,1.551195E+04,5.681032E+00,7.162456E+04,1.212107E+05,1.515606E+00,1.109534E+04,6.537835E+00,8.589941E+04,1.739531E+05,1.515606E+00,1.139993E+04,6.423272E+00,8.430610E+04,1.333732E+05,8.478459E+00,1.744358E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.102920E+00,1.257230E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.188748E+00,1.681089E+05,1.515606E+00,0.000000E+00,0.000000E+00
17:30:00,1.515606E+00,7.701656E+03,6.920675E+00,9.372715E+04,1.247380E+05,1.515606E+00,1.577339E+04,5.522739E+00,6.952864E+04,1.188137E+05,1.515606E+00,1.135678E+04,6.373984E+00,8.375851E+04,1.701244E+05,1.515606E+00,1.166138E+04,6.260671E+00,8.217586E+04,1.309763E+05,8.510081E+00,1.748779E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.134627E+00,1.261660E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.220369E+00,1.685510E+05,1.515606E+00,0.000000E+00,0.000000E+00
17:40:00,1.515606E+00,7.963099E+03,6.748272E+00,9.149122E+04,1.223484E+05,1.515606E+00,1.603484E+04,5.358077E+00,6.735357E+04,1.163656E+05,1.515606E+00,1.161822E+04,6.203527E+00,8.153785E+04,1.662456E+05,1.515606E+00,1.192282E+04,6.091566E+00,7.996687E+04,1.285398E+05,8.542423E+00,1.753308E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.167048E+00,1.266195E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.252711E+00,1.690039E+05,1.515606E+00,0.000000E+00,0.000000E+00
17:50:00,1.515606E+00,8.224542E+03,6.570019E+00,8.918463E+04,1.199030E+05,1.515606E+00,1.629628E+04,5.187796E+00,6.510688E+04,1.138448E+05,1.515606E+00,1.187967E+04,6.027241E+00,7.924556E+04,1.623017E+05,1.515606E+00,1.218426E+04,5.916715E+00,7.768701E+04,1.260371E+05,8.575366E+00,1.757924E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.200057E+00,1.270814E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.285651E+00,1.694654E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:00:00,1.515606E+00,8.485985E+03,6.386522E+00,8.681364E+04,1.173918E+05,1.515606E+00,1.655772E+04,5.012558E+00,6.279497E+04,1.112432E+05,1.515606E+00,1.214111E+04,5.845741E+00,7.688781E+04,1.582872E+05,1.515606E+00,1.244570E+04,5.736722E+00,7.534235E+04,1.234589E+05,8.608804E+00,1.762611E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.233551E+00,1.275501E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.319088E+00,1.699339E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:10:00,1.515606E+00,8.878149E+03,6.215990E+00,8.445804E+04,1.149871E+05,1.515606E+00,1.694989E+04,4.850623E+00,6.050246E+04,1.087444E+05,1.515606E+00,1.253328E+04,5.677608E+00,7.454960E+04,1.539060E+05,1.515606E+00,1.283787E+04,5.569918E+00,7.301562E+04,1.209893E+05,8.620001E+00,1.764192E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.244899E+00,1.277097E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.330293E+00,1.700921E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:20:00,1.515606E+00,9.270314E+03,6.041727E+00,8.205616E+04,1.125607E+05,1.515606E+00,1.734205E+04,4.685130E+00,5.816194E+04,1.062021E+05,1.515606E+00,1.292544E+04,5.505701E+00,7.216332E+04,1.494511E+05,1.515606E+00,1.323003E+04,5.399473E+00,7.064225E+04,1.184862E+05,8.630497E+00,1.765675E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.255578E+00,1.278600E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.340801E+00,1.702405E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:30:00,1.515606E+00,9.662478E+03,5.864119E+00,7.961205E+04,1.100360E+05,1.515606E+00,1.773422E+04,4.516428E+00,5.577650E+04,1.035638E+05,1.515606E+00,1.331760E+04,5.330414E+00,6.973313E+04,1.449015E+05,1.515606E+00,1.362220E+04,5.225738E+00,6.822572E+04,1.158867E+05,8.640922E+00,1.767142E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.266164E+00,1.280086E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.351235E+00,1.703873E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:40:00,1.515606E+00,1.005464E+04,5.684259E+00,7.713784E+04,1.074420E+05,1.515606E+00,1.812638E+04,4.345592E+00,5.335763E+04,1.008475E+05,1.515606E+00,1.370977E+04,5.152831E+00,6.727092E+04,1.402984E+05,1.515606E+00,1.401436E+04,5.049788E+00,6.577783E+04,1.132136E+05,8.651326E+00,1.768603E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.276716E+00,1.281565E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.361648E+00,1.705335E+05,1.515606E+00,0.000000E+00,0.000000E+00
18:50:00,1.515606E+00,1.044681E+04,5.502451E+00,7.463643E+04,1.047978E+05,1.515606E+00,1.851854E+04,4.172972E+00,5.090800E+04,9.806309E+04,1.515606E+00,1.410193E+04,4.973267E+00,6.477951E+04,1.356615E+05,1.515606E+00,1.440653E+04,4.871943E+00,6.330139E+04,1.104808E+05,8.661680E+00,1.770056E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.287276E+00,1.283045E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.372011E+00,1.706789E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:00:00,1.515606E+00,1.083897E+04,5.318654E+00,7.210672E+04,1.021089E+05,1.515606E+00,1.891071E+04,3.998621E+00,4.842661E+04,9.521132E+04,1.515606E+00,1.449410E+04,4.791700E+00,6.225770E+04,1.309965E+05,1.515606E+00,1.479869E+04,4.692190E+00,6.079530E+04,1.076912E+05,8.672023E+00,1.771507E+05,1.515606E+00,0.000000E+00,0.000000E+00,6.297801E+00,1.284519E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.382361E+00,1.708241E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:10:00,1.515606E+00,1.112656E+04,5.269408E+00,7.123545E+04,1.049753E+05,1.515606E+00,1.919830E+04,3.762497E+00,4.531649E+04,9.556049E+04,1.515606E+00,1.478169E+04,4.656301E+00,6.036160E+04,1.349868E+05,1.515606E+00,1.508628E+04,4.551420E+00,5.883263E+04,1.106353E+05,9.937416E+00,1.948221E+05,1.515606E+00,0.000000E+00,0.000000E+00,7.177866E+00,1.407404E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.588951E+00,1.876748E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:20:00,1.515606E+00,1.141415E+04,5.214158E+00,7.029426E+04,1.089356E+05,1.515606E+00,1.948588E+04,3.520433E+00,4.209387E+04,9.646431E+04,1.515606E+00,1.506927E+04,4.514343E+00,5.838396E+04,1.412568E+05,1.515606E+00,1.537387E+04,4.404434E+00,5.679247E+04,1.151714E+05,1.120170E+01,2.124836E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.057101E+00,1.530203E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.079443E+01,2.045156E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:30:00,1.515606E+00,1.170173E+04,5.154431E+00,6.930249E+04,1.100577E+05,1.515606E+00,1.977347E+04,3.273544E+00,3.876193E+04,9.314424E+04,1.515606E+00,1.535686E+04,4.367115E+00,5.634137E+04,1.416468E+05,1.515606E+00,1.566145E+04,4.252373E+00,5.468870E+04,1.157374E+05,1.246434E+01,2.301385E+05,1.515606E+00,0.000000E+00,0.000000E+00,8.935382E+00,1.652954E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.199826E+01,2.213499E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:40:00,1.515606E+00,1.198932E+04,5.091347E+00,6.827425E+04,1.099425E+05,1.515606E+00,2.006106E+04,3.023593E+00,3.532844E+04,8.745200E+04,1.515606E+00,1.564445E+04,4.217428E+00,5.426628E+04,1.386251E+05,1.515606E+00,1.594904E+04,4.097703E+00,5.254933E+04,1.139112E+05,1.372636E+01,2.477978E+05,1.515606E+00,0.000000E+00,0.000000E+00,9.813328E+00,1.775725E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.320148E+01,2.381886E+05,1.515606E+00,0.000000E+00,0.000000E+00
19:50:00,1.515606E+00,1.227691E+04,5.026997E+00,6.723481E+04,1.092779E+05,1.515606E+00,2.034865E+04,2.773110E+00,3.180768E+04,8.067199E+04,1.515606E+00,1.593204E+04,4.066178E+00,5.216901E+04,1.345424E+05,1.515606E+00,1.623663E+04,3.941560E+00,5.038684E+04,1.113500E+05,1.498829E+01,2.654664E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.069122E+01,1.898539E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.440462E+01,2.550368E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:00:00,1.515606E+00,1.256450E+04,4.964169E+00,6.621694E+04,1.084606E+05,1.515606E+00,2.063623E+04,2.523953E+00,2.820569E+04,7.345316E+04,1.515606E+00,1.621962E+04,3.916269E+00,5.008344E+04,1.299568E+05,1.515606E+00,1.652422E+04,3.786813E+00,4.823430E+04,1.083879E+05,1.625031E+01,2.831453E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.156921E+01,2.021414E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.560786E+01,2.718954E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:10:00,1.515606E+00,1.279980E+04,4.762675E+00,6.360891E+04,1.051059E+05,1.515606E+00,2.087153E+04,2.332297E+00,2.537036E+04,6.767339E+04,1.515606E+00,1.645492E+04,3.716145E+00,4.741701E+04,1.240049E+05,1.515606E+00,1.675952E+04,3.589118E+00,4.558368E+04,1.042089E+05,1.624433E+01,2.831073E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.156473E+01,2.021017E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.560193E+01,2.718581E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:20:00,1.515606E+00,1.303509E+04,4.574354E+00,6.114629E+04,1.018236E+05,1.515606E+00,2.110683E+04,2.153189E+00,2.262951E+04,6.203873E+04,1.515606E+00,1.669022E+04,3.530331E+00,4.490526E+04,1.182591E+05,1.515606E+00,1.699481E+04,3.405107E+00,4.307853E+04,1.000701E+05,1.623900E+01,2.830704E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.156061E+01,2.020624E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.559666E+01,2.718220E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:30:00,1.515606E+00,1.327039E+04,4.399203E+00,5.882968E+04,9.877628E+04,1.515606E+00,2.134213E+04,1.986740E+00,1.998349E+04,5.662352E+04,1.515606E+00,1.692552E+04,3.358164E+00,4.254134E+04,1.128240E+05,1.515606E+00,1.723011E+04,3.234504E+00,4.071712E+04,9.619750E+04,1.623521E+01,2.830346E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.155729E+01,2.020239E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.559294E+01,2.717869E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:40:00,1.515606E+00,1.350569E+04,4.237933E+00,5.666919E+04,9.590800E+04,1.515606E+00,2.157743E+04,1.832860E+00,1.743008E+04,5.142204E+04,1.515606E+00,1.716082E+04,3.198503E+00,4.031290E+04,1.076427E+05,1.515606E+00,1.746541E+04,3.076461E+00,3.849086E+04,9.248374E+04,1.623198E+01,2.829967E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.155421E+01,2.019837E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558977E+01,2.717496E+05,1.515606E+00,0.000000E+00,0.000000E+00
20:50:00,1.515606E+00,1.374099E+04,4.089711E+00,5.465619E+04,9.322489E+04,1.515606E+00,2.181273E+04,1.760154E+00,1.612910E+04,4.855727E+04,1.515606E+00,1.739612E+04,3.051720E+00,3.822688E+04,1.027517E+05,1.515606E+00,1.770071E+04,2.932239E+00,3.641798E+04,8.893268E+04,1.622888E+01,2.829563E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.155114E+01,2.019417E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558672E+01,2.717097E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:00:00,1.515606E+00,1.397629E+04,3.954046E+00,5.278604E+04,9.067299E+04,1.515606E+00,2.204803E+04,1.694597E+00,1.489081E+04,4.583641E+04,1.515606E+00,1.763142E+04,2.917796E+00,3.628469E+04,9.815374E+04,1.515606E+00,1.793601E+04,2.799268E+00,3.446807E+04,8.563319E+04,1.622576E+01,2.829139E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154802E+01,2.018983E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558365E+01,2.716678E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:10:00,1.515606E+00,1.421159E+04,3.830124E+00,5.104995E+04,8.835075E+04,1.515606E+00,2.228332E+04,1.651449E+00,1.399025E+04,4.375481E+04,1.515606E+00,1.786671E+04,2.795043E+00,3.446754E+04,9.382429E+04,1.515606E+00,1.817131E+04,2.677233E+00,3.264075E+04,8.253139E+04,1.622460E+01,2.828980E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154685E+01,2.018820E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558251E+01,2.716523E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:20:00,1.515606E+00,1.444689E+04,3.713191E+00,4.939198E+04,8.612795E+04,1.515606E+00,2.251862E+04,1.610943E+00,1.309527E+04,4.171174E+04,1.515606E+00,1.810201E+04,2.678203E+00,3.270934E+04,8.963417E+04,1.515606E+00,1.840661E+04,2.561383E+00,3.087461E+04,7.951115E+04,1.622345E+01,2.828821E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154571E+01,2.018660E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558139E+01,2.716367E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:30:00,1.515606E+00,1.468219E+04,3.602571E+00,4.780472E+04,8.399337E+04,1.515606E+00,2.275392E+04,1.577695E+00,1.229110E+04,3.985878E+04,1.515606E+00,1.833731E+04,2.567577E+00,3.101488E+04,8.559495E+04,1.515606E+00,1.864191E+04,2.451743E+00,2.917084E+04,7.657871E+04,1.622229E+01,2.828659E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154456E+01,2.018500E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558025E+01,2.716208E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:40:00,1.515606E+00,1.491748E+04,3.497008E+00,4.627276E+04,8.192502E+04,1.515606E+00,2.298922E+04,1.557152E+00,1.169662E+04,3.839431E+04,1.515606E+00,1.857261E+04,2.462091E+00,2.936995E+04,8.167786E+04,1.515606E+00,1.887720E+04,2.347261E+00,2.751545E+04,7.371125E+04,1.622112E+01,2.828496E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154342E+01,2.018341E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557910E+01,2.716048E+05,1.515606E+00,0.000000E+00,0.000000E+00
21:50:00,1.515606E+00,1.515278E+04,3.395693E+00,4.478640E+04,7.990983E+04,1.515606E+00,2.322452E+04,1.545455E+00,1.125755E+04,3.721294E+04,1.515606E+00,1.880791E+04,2.360936E+00,2.776378E+04,7.786272E+04,1.515606E+00,1.911250E+04,2.245970E+00,2.588086E+04,7.085844E+04,1.621996E+01,2.828334E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154229E+01,2.018184E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557795E+01,2.715888E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:00:00,1.515606E+00,1.538808E+04,3.297144E+00,4.332717E+04,7.792054E+04,1.515606E+00,2.345982E+04,1.535839E+00,1.084533E+04,3.609182E+04,1.515606E+00,1.904321E+04,2.262023E+00,2.616684E+04,7.409110E+04,1.515606E+00,1.934780E+04,2.148341E+00,2.427359E+04,6.803655E+04,1.621881E+01,2.828174E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154119E+01,2.018029E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557682E+01,2.715730E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:10:00,1.515606E+00,1.557109E+04,3.201248E+00,4.194684E+04,7.601086E+04,1.515606E+00,2.364283E+04,1.526465E+00,1.046918E+04,3.514026E+04,1.515606E+00,1.922622E+04,2.165887E+00,2.463849E+04,7.058195E+04,1.515606E+00,1.953081E+04,2.053577E+00,2.273329E+04,6.527817E+04,1.621984E+01,2.828319E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154226E+01,2.018180E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557787E+01,2.715877E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:20:00,1.515606E+00,1.575410E+04,3.109652E+00,4.061265E+04,7.414197E+04,1.515606E+00,2.382584E+04,1.517352E+00,1.006552E+04,3.416666E+04,1.515606E+00,1.940923E+04,2.074174E+00,2.314781E+04,6.718928E+04,1.515606E+00,1.971382E+04,1.963166E+00,2.122783E+04,6.252093E+04,1.622100E+01,2.828481E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154346E+01,2.018348E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557904E+01,2.716041E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:30:00,1.515606E+00,1.593711E+04,3.022088E+00,3.932161E+04,7.233028E+04,1.515606E+00,2.400885E+04,1.515606E+00,9.834879E+03,3.347400E+04,1.515606E+00,1.959224E+04,1.986515E+00,2.168994E+04,6.389417E+04,1.515606E+00,1.989683E+04,1.876768E+00,1.975259E+04,5.934785E+04,1.622223E+01,2.828655E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154474E+01,2.018528E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558028E+01,2.716217E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:40:00,1.515606E+00,1.612012E+04,2.938246E+00,3.807030E+04,7.057040E+04,1.515606E+00,2.419186E+04,1.515606E+00,9.651868E+03,3.285715E+04,1.515606E+00,1.977525E+04,1.902618E+00,2.026097E+04,6.068655E+04,1.515606E+00,2.007984E+04,1.819181E+00,1.871715E+04,5.698939E+04,1.622352E+01,2.828838E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154609E+01,2.018718E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558159E+01,2.716402E+05,1.515606E+00,0.000000E+00,0.000000E+00
22:50:00,1.515606E+00,1.630313E+04,2.857876E+00,3.685602E+04,6.885928E+04,1.515606E+00,2.437487E+04,1.515606E+00,9.468858E+03,3.224333E+04,1.515606E+00,1.995826E+04,1.834381E+00,1.905662E+04,5.794467E+04,1.515606E+00,2.026285E+04,1.778371E+00,1.793786E+04,5.511765E+04,1.622488E+01,2.829030E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154749E+01,2.018916E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558295E+01,2.716595E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:00:00,1.515606E+00,1.648614E+04,2.780789E+00,3.567679E+04,6.719464E+04,1.515606E+00,2.455788E+04,1.515606E+00,9.285848E+03,3.163252E+04,1.515606E+00,2.014127E+04,1.794586E+00,1.829764E+04,5.608495E+04,1.515606E+00,2.044586E+04,1.739142E+00,1.716732E+04,5.326862E+04,1.622629E+01,2.829230E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154895E+01,2.019121E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558437E+01,2.716796E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:10:00,1.515606E+00,1.666915E+04,2.705891E+00,3.451912E+04,6.555534E+04,1.515606E+00,2.474089E+04,1.515606E+00,9.102838E+03,3.102470E+04,1.515606E+00,2.032428E+04,1.755857E+00,1.754136E+04,5.424482E+04,1.515606E+00,2.062887E+04,1.700950E+00,1.639698E+04,5.143148E+04,1.622498E+01,2.829049E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154770E+01,2.018948E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558307E+01,2.716617E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:20:00,1.515606E+00,1.685216E+04,2.632252E+00,3.337005E+04,6.391872E+04,1.515606E+00,2.492390E+04,1.515606E+00,8.919828E+03,3.041985E+04,1.515606E+00,2.050729E+04,1.717765E+00,1.677966E+04,5.241039E+04,1.515606E+00,2.081188E+04,1.663500E+00,1.562036E+04,4.959840E+04,1.622358E+01,2.828857E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154637E+01,2.018764E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558170E+01,2.716426E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:30:00,1.515606E+00,1.703517E+04,2.559642E+00,3.222625E+04,6.228470E+04,1.515606E+00,2.510691E+04,1.515606E+00,8.736818E+03,2.981796E+04,1.515606E+00,2.069030E+04,1.680246E+00,1.600993E+04,5.057770E+04,1.515606E+00,2.099489E+04,1.637076E+00,1.501909E+04,4.810878E+04,1.622217E+01,2.828660E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154503E+01,2.018576E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.558030E+01,2.716231E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:40:00,1.515606E+00,1.721818E+04,2.487955E+00,3.108593E+04,6.064957E+04,1.515606E+00,2.528992E+04,1.515606E+00,8.553808E+03,2.921900E+04,1.515606E+00,2.087331E+04,1.648284E+00,1.531833E+04,4.890930E+04,1.515606E+00,2.117790E+04,1.610982E+00,1.440851E+04,4.661630E+04,1.622075E+01,2.828462E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154367E+01,2.018387E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557889E+01,2.716034E+05,1.515606E+00,0.000000E+00,0.000000E+00
23:50:00,1.515606E+00,1.740119E+04,2.417094E+00,2.994738E+04,5.901055E+04,1.515606E+00,2.547293E+04,1.515606E+00,8.370797E+03,2.862296E+04,1.515606E+00,2.105632E+04,1.622211E+00,1.471464E+04,4.742059E+04,1.515606E+00,2.136091E+04,1.585206E+00,1.378618E+04,4.511896E+04,1.621933E+01,2.828264E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154232E+01,2.018198E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557748E+01,2.715837E+05,1.515606E+00,0.000000E+00,0.000000E+00
24:00:00,1.515606E+00,1.758420E+04,2.346974E+00,2.880892E+04,5.736506E+04,1.515606E+00,2.565594E+04,1.515606E+00,8.187787E+03,2.802981E+04,1.515606E+00,2.123933E+04,1.596436E+00,1.410016E+04,4.592800E+04,1.515606E+00,2.154392E+04,1.567069E+00,1.328962E+04,4.386630E+04,1.621792E+01,2.828066E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.154097E+01,2.018009E+05,1.515606E+00,0.000000E+00,0.000000E+00,1.557607E+01,2.715641E+05,1.515606E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,1.849272E+01,8.689459E+00,3.185501E+05,1.168486E+05
NonCoinc Peak,1.849272E+01,8.692791E+00,3.185501E+05,1.168486E+05
