Time,S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE BACK:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE CORE:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE FRONT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE LEFT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],S1 OFFICE RIGHT:PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,2.549257E+04,3.386659E+03,1.720439E+00,2.987942E-01,7.586590E+04,9.986634E+03,5.168374E+00,8.811220E-01,2.568104E+04,3.728849E+03,1.733445E+00,3.289861E-01,1.609602E+04,2.805939E+03,1.086831E+00,2.475602E-01,1.610974E+04,2.457391E+03,1.087769E+00,2.168080E-01
00:20:00,2.638190E+04,2.686023E+03,1.678805E+00,2.369701E-01,7.583516E+04,7.920993E+03,4.899047E+00,6.988452E-01,2.655250E+04,2.957485E+03,1.690230E+00,2.609197E-01,1.662102E+04,2.226227E+03,1.058598E+00,1.964043E-01,1.663438E+04,1.949144E+03,1.059470E+00,1.719595E-01
00:30:00,2.749475E+04,1.997245E+03,1.648098E+00,1.761983E-01,7.647507E+04,5.890236E+03,4.662753E+00,5.196623E-01,2.764414E+04,2.199145E+03,1.657770E+00,1.940099E-01,1.728589E+04,1.655911E+03,1.037204E+00,1.460840E-01,1.729906E+04,1.449433E+03,1.038019E+00,1.278691E-01
00:40:00,2.872538E+04,1.320097E+03,1.623125E+00,1.164572E-01,7.734933E+04,3.893567E+03,4.437863E+00,3.434997E-01,2.885510E+04,1.453577E+03,1.631137E+00,1.282324E-01,1.803029E+04,1.094843E+03,1.019690E+00,9.658427E-02,1.804310E+04,9.580899E+02,1.020441E+00,8.452072E-02
00:50:00,3.003544E+04,6.543993E+02,1.602105E+00,5.772926E-02,7.838002E+04,1.930343E+03,4.220693E+00,1.702964E-01,3.014833E+04,7.205850E+02,1.608598E+00,6.356783E-02,1.882522E+04,5.429053E+02,1.004695E+00,4.789292E-02,1.883777E+04,4.749827E+02,1.005386E+00,4.190128E-02
01:00:00,3.141659E+04,0.000000E+00,1.584658E+00,0.000000E+00,7.955154E+04,0.000000E+00,4.010589E+00,0.000000E+00,3.151345E+04,0.000000E+00,1.589674E+00,0.000000E+00,1.966701E+04,0.000000E+00,9.920541E-01,0.000000E+00,1.967928E+04,0.000000E+00,9.926831E-01,0.000000E+00
01:10:00,3.211325E+04,0.000000E+00,1.616131E+00,0.000000E+00,8.268985E+04,0.000000E+00,4.162775E+00,0.000000E+00,3.221015E+04,0.000000E+00,1.621054E+00,0.000000E+00,2.011412E+04,0.000000E+00,1.012275E+00,0.000000E+00,2.012637E+04,0.000000E+00,1.012893E+00,0.000000E+00
01:20:00,3.166678E+04,0.000000E+00,1.593266E+00,0.000000E+00,8.187189E+04,0.000000E+00,4.120635E+00,0.000000E+00,3.176790E+04,0.000000E+00,1.598408E+00,0.000000E+00,1.984571E+04,0.000000E+00,9.985206E-01,0.000000E+00,1.985799E+04,0.000000E+00,9.991395E-01,0.000000E+00
01:30:00,3.103410E+04,0.000000E+00,1.561320E+00,0.000000E+00,8.047537E+04,0.000000E+00,4.050043E+00,0.000000E+00,3.114441E+04,0.000000E+00,1.566934E+00,0.000000E+00,1.946316E+04,0.000000E+00,9.791974E-01,0.000000E+00,1.947528E+04,0.000000E+00,9.798086E-01,0.000000E+00
01:40:00,3.031638E+04,0.000000E+00,1.525272E+00,0.000000E+00,7.892412E+04,0.000000E+00,3.972043E+00,0.000000E+00,3.043341E+04,0.000000E+00,1.531223E+00,0.000000E+00,1.902265E+04,0.000000E+00,9.570766E-01,0.000000E+00,1.903480E+04,0.000000E+00,9.576887E-01,0.000000E+00
01:50:00,2.954717E+04,0.000000E+00,1.486684E+00,0.000000E+00,7.728649E+04,0.000000E+00,3.889867E+00,0.000000E+00,2.966848E+04,0.000000E+00,1.492842E+00,0.000000E+00,1.855011E+04,0.000000E+00,9.333734E-01,0.000000E+00,1.856214E+04,0.000000E+00,9.339795E-01,0.000000E+00
02:00:00,2.873125E+04,0.000000E+00,1.445763E+00,0.000000E+00,7.557066E+04,0.000000E+00,3.803811E+00,0.000000E+00,2.885620E+04,0.000000E+00,1.452093E+00,0.000000E+00,1.804676E+04,0.000000E+00,9.081329E-01,0.000000E+00,1.805874E+04,0.000000E+00,9.087364E-01,0.000000E+00
02:10:00,2.893486E+04,0.000000E+00,1.456125E+00,0.000000E+00,7.536350E+04,0.000000E+00,3.793645E+00,0.000000E+00,2.906209E+04,0.000000E+00,1.462562E+00,0.000000E+00,1.818049E+04,0.000000E+00,9.149382E-01,0.000000E+00,1.819265E+04,0.000000E+00,9.155507E-01,0.000000E+00
02:20:00,2.911155E+04,0.000000E+00,1.465072E+00,0.000000E+00,7.510208E+04,0.000000E+00,3.780636E+00,0.000000E+00,2.924024E+04,0.000000E+00,1.471577E+00,0.000000E+00,1.829752E+04,0.000000E+00,9.208656E-01,0.000000E+00,1.830982E+04,0.000000E+00,9.214854E-01,0.000000E+00
02:30:00,2.926848E+04,0.000000E+00,1.472997E+00,0.000000E+00,7.479688E+04,0.000000E+00,3.765377E+00,0.000000E+00,2.939721E+04,0.000000E+00,1.479497E+00,0.000000E+00,1.840035E+04,0.000000E+00,9.260650E-01,0.000000E+00,1.841280E+04,0.000000E+00,9.266922E-01,0.000000E+00
02:40:00,2.940857E+04,0.000000E+00,1.480070E+00,0.000000E+00,7.445625E+04,0.000000E+00,3.748315E+00,0.000000E+00,2.953844E+04,0.000000E+00,1.486618E+00,0.000000E+00,1.849201E+04,0.000000E+00,9.306934E-01,0.000000E+00,1.850460E+04,0.000000E+00,9.313278E-01,0.000000E+00
02:50:00,2.953512E+04,0.000000E+00,1.486456E+00,0.000000E+00,7.408596E+04,0.000000E+00,3.729749E+00,0.000000E+00,2.966592E+04,0.000000E+00,1.493049E+00,0.000000E+00,1.857460E+04,0.000000E+00,9.348607E-01,0.000000E+00,1.858738E+04,0.000000E+00,9.355043E-01,0.000000E+00
03:00:00,2.965070E+04,0.000000E+00,1.492286E+00,0.000000E+00,7.369121E+04,0.000000E+00,3.709948E+00,0.000000E+00,2.978241E+04,0.000000E+00,1.498924E+00,0.000000E+00,1.864991E+04,0.000000E+00,9.386588E-01,0.000000E+00,1.866284E+04,0.000000E+00,9.393096E-01,0.000000E+00
03:10:00,3.008995E+04,0.000000E+00,1.514404E+00,0.000000E+00,7.574882E+04,0.000000E+00,3.813606E+00,0.000000E+00,3.022302E+04,0.000000E+00,1.521110E+00,0.000000E+00,1.892757E+04,0.000000E+00,9.526397E-01,0.000000E+00,1.894039E+04,0.000000E+00,9.532852E-01,0.000000E+00
03:20:00,3.052200E+04,0.000000E+00,1.536139E+00,0.000000E+00,7.779052E+04,0.000000E+00,3.916322E+00,0.000000E+00,3.065639E+04,0.000000E+00,1.542912E+00,0.000000E+00,1.920042E+04,0.000000E+00,9.663661E-01,0.000000E+00,1.921313E+04,0.000000E+00,9.670062E-01,0.000000E+00
03:30:00,3.094821E+04,0.000000E+00,1.557567E+00,0.000000E+00,7.981904E+04,0.000000E+00,4.018307E+00,0.000000E+00,3.108386E+04,0.000000E+00,1.564404E+00,0.000000E+00,1.946936E+04,0.000000E+00,9.798880E-01,0.000000E+00,1.948196E+04,0.000000E+00,9.805225E-01,0.000000E+00
03:40:00,3.136957E+04,0.000000E+00,1.578746E+00,0.000000E+00,8.183611E+04,0.000000E+00,4.119689E+00,0.000000E+00,3.150646E+04,0.000000E+00,1.585644E+00,0.000000E+00,1.973507E+04,0.000000E+00,9.932436E-01,0.000000E+00,1.974756E+04,0.000000E+00,9.938724E-01,0.000000E+00
03:50:00,3.178703E+04,0.000000E+00,1.599725E+00,0.000000E+00,8.384380E+04,0.000000E+00,4.220589E+00,0.000000E+00,3.192511E+04,0.000000E+00,1.606684E+00,0.000000E+00,1.999817E+04,0.000000E+00,1.006467E+00,0.000000E+00,2.001054E+04,0.000000E+00,1.007090E+00,0.000000E+00
04:00:00,3.220114E+04,0.000000E+00,1.620536E+00,0.000000E+00,8.584310E+04,0.000000E+00,4.321063E+00,0.000000E+00,3.234039E+04,0.000000E+00,1.627553E+00,0.000000E+00,2.025904E+04,0.000000E+00,1.019576E+00,0.000000E+00,2.027130E+04,0.000000E+00,1.020194E+00,0.000000E+00
04:10:00,3.203006E+04,0.000000E+00,1.611894E+00,0.000000E+00,8.576714E+04,0.000000E+00,4.317056E+00,0.000000E+00,3.217004E+04,0.000000E+00,1.618948E+00,0.000000E+00,2.015347E+04,0.000000E+00,1.014243E+00,0.000000E+00,2.016579E+04,0.000000E+00,1.014863E+00,0.000000E+00
04:20:00,3.185636E+04,0.000000E+00,1.603152E+00,0.000000E+00,8.568367E+04,0.000000E+00,4.312787E+00,0.000000E+00,3.199705E+04,0.000000E+00,1.610241E+00,0.000000E+00,2.004617E+04,0.000000E+00,1.008842E+00,0.000000E+00,2.005854E+04,0.000000E+00,1.009465E+00,0.000000E+00
04:30:00,3.168025E+04,0.000000E+00,1.594307E+00,0.000000E+00,8.559327E+04,0.000000E+00,4.308225E+00,0.000000E+00,3.182162E+04,0.000000E+00,1.601430E+00,0.000000E+00,1.993728E+04,0.000000E+00,1.003373E+00,0.000000E+00,1.994971E+04,0.000000E+00,1.003999E+00,0.000000E+00
04:40:00,3.150199E+04,0.000000E+00,1.585361E+00,0.000000E+00,8.549671E+04,0.000000E+00,4.303373E+00,0.000000E+00,3.164400E+04,0.000000E+00,1.592517E+00,0.000000E+00,1.982696E+04,0.000000E+00,9.978371E-01,0.000000E+00,1.983945E+04,0.000000E+00,9.984657E-01,0.000000E+00
04:50:00,3.132180E+04,0.000000E+00,1.576321E+00,0.000000E+00,8.539463E+04,0.000000E+00,4.298249E+00,0.000000E+00,3.146444E+04,0.000000E+00,1.583508E+00,0.000000E+00,1.971537E+04,0.000000E+00,9.922385E-01,0.000000E+00,1.972792E+04,0.000000E+00,9.928699E-01,0.000000E+00
05:00:00,3.113989E+04,0.000000E+00,1.567195E+00,0.000000E+00,8.528747E+04,0.000000E+00,4.292870E+00,0.000000E+00,3.128312E+04,0.000000E+00,1.574411E+00,0.000000E+00,1.960265E+04,0.000000E+00,9.865832E-01,0.000000E+00,1.961525E+04,0.000000E+00,9.872173E-01,0.000000E+00
05:10:00,3.334876E+04,1.262713E+03,1.773814E+00,1.041753E-01,9.170522E+04,4.910507E+03,4.871745E+00,3.893655E-01,3.350395E+04,1.349476E+03,1.782146E+00,1.108436E-01,2.101694E+04,9.695175E+02,1.118258E+00,7.887504E-02,2.103042E+04,8.780645E+02,1.118979E+00,7.197776E-02
05:20:00,3.480448E+04,2.039353E+03,1.981208E+00,1.726913E-01,9.499117E+04,7.239808E+03,5.390380E+00,5.948496E-01,3.496434E+04,2.191396E+03,1.990348E+00,1.851197E-01,2.197024E+04,1.600564E+03,1.251407E+00,1.345492E-01,2.198440E+04,1.438814E+03,1.252218E+00,1.214489E-01
05:30:00,3.583783E+04,2.754294E+03,2.158783E+00,2.357991E-01,9.717786E+04,9.369835E+03,5.831340E+00,7.828508E-01,3.600185E+04,2.960522E+03,2.168696E+00,2.530121E-01,2.265077E+04,2.172728E+03,1.365305E+00,1.850575E-01,2.266553E+04,1.956459E+03,1.366201E+00,1.671432E-01
05:40:00,3.668651E+04,3.439652E+03,2.323461E+00,2.962811E-01,9.895860E+04,1.141886E+04,6.244071E+00,9.636677E-01,3.685550E+04,3.692444E+03,2.334207E+00,3.176031E-01,2.321007E+04,2.714550E+03,1.470740E+00,2.328723E-01,2.322539E+04,2.460861E+03,1.471718E+00,2.116563E-01
05:50:00,3.740682E+04,4.104085E+03,2.479222E+00,3.549035E-01,1.004547E+05,1.341400E+04,6.637157E+00,1.139699E+00,3.758117E+04,4.398525E+03,2.490830E+00,3.798991E-01,2.368498E+04,3.234977E+03,1.570311E+00,2.787868E-01,2.370085E+04,2.958939E+03,1.571370E+00,2.556007E-01
06:00:00,3.803320E+04,4.755957E+03,2.628497E+00,4.124088E-01,1.017387E+05,1.537728E+04,7.015733E+00,1.312895E+00,3.821311E+04,5.087955E+03,2.640985E+00,4.407163E-01,2.409811E+04,3.740943E+03,1.665616E+00,3.234178E-01,2.411451E+04,3.459875E+03,1.666754E+00,2.997900E-01
06:10:00,3.680515E+04,4.094993E+03,2.595340E+00,3.613072E-01,9.872379E+04,1.217100E+04,6.962369E+00,1.073844E+00,3.698017E+04,4.376290E+03,2.607685E+00,3.861262E-01,2.331778E+04,3.241880E+03,1.644295E+00,2.860343E-01,2.333351E+04,3.062632E+03,1.645404E+00,2.702195E-01
06:20:00,3.627232E+04,3.920521E+03,2.557461E+00,3.459010E-01,9.870229E+04,1.156815E+04,6.959874E+00,1.020633E+00,3.644971E+04,4.172372E+03,2.569972E+00,3.681200E-01,2.296040E+04,3.078624E+03,1.618907E+00,2.716176E-01,2.297567E+04,2.995439E+03,1.619983E+00,2.642790E-01
06:30:00,3.611522E+04,3.812235E+03,2.546243E+00,3.363018E-01,9.966567E+04,1.120047E+04,7.027345E+00,9.880829E-01,3.629546E+04,4.046273E+03,2.558955E+00,3.569445E-01,2.284520E+04,2.975021E+03,1.610698E+00,2.624378E-01,2.286008E+04,2.987083E+03,1.611747E+00,2.635064E-01
06:40:00,3.610401E+04,3.742173E+03,2.545332E+00,3.300924E-01,1.009372E+05,1.096345E+04,7.116567E+00,9.671039E-01,3.628619E+04,3.967121E+03,2.558180E+00,3.499316E-01,2.282583E+04,2.905827E+03,1.609258E+00,2.563120E-01,2.284035E+04,3.010067E+03,1.610281E+00,2.655132E-01
06:50:00,3.618844E+04,3.705540E+03,2.551181E+00,3.268435E-01,1.024087E+05,1.084201E+04,7.219909E+00,9.563478E-01,3.637204E+04,3.927769E+03,2.564129E+00,3.464431E-01,2.286946E+04,2.864912E+03,1.612269E+00,2.526922E-01,2.288363E+04,3.059488E+03,1.613268E+00,2.698612E-01
07:00:00,3.633881E+04,3.698570E+03,2.561691E+00,3.262195E-01,1.040182E+05,1.082934E+04,7.332988E+00,9.552074E-01,3.652349E+04,3.923669E+03,2.574715E+00,3.460732E-01,2.295659E+04,2.848460E+03,1.618355E+00,2.512375E-01,2.297042E+04,3.128344E+03,1.619330E+00,2.759298E-01
07:10:00,3.382679E+04,3.845434E+03,2.384534E+00,3.391749E-01,9.617254E+04,1.069136E+04,6.779559E+00,9.430473E-01,3.401179E+04,4.076338E+03,2.397580E+00,3.595418E-01,2.137919E+04,2.931998E+03,1.507108E+00,2.586092E-01,2.139291E+04,3.293207E+03,1.508075E+00,2.904740E-01
07:20:00,3.134847E+04,4.016571E+03,2.209874E+00,3.542704E-01,8.839670E+04,1.084770E+04,6.231487E+00,9.568671E-01,3.153363E+04,4.254548E+03,2.222930E+00,3.752613E-01,1.982407E+04,3.033008E+03,1.397507E+00,2.675194E-01,1.983770E+04,3.470605E+03,1.398468E+00,3.061207E-01
07:30:00,2.889473E+04,4.211961E+03,2.037086E+00,3.714978E-01,8.067211E+04,1.129135E+04,5.687437E+00,9.960271E-01,2.907991E+04,4.456996E+03,2.050144E+00,3.931107E-01,1.828522E+04,3.150325E+03,1.289140E+00,2.778615E-01,1.829876E+04,3.660151E+03,1.290095E+00,3.228317E-01
07:40:00,2.645944E+04,4.431582E+03,1.865666E+00,3.908575E-01,7.298700E+04,1.202373E+04,5.146373E+00,1.060660E+00,2.664456E+04,4.682595E+03,1.878721E+00,4.129965E-01,1.675858E+04,3.282990E+03,1.181677E+00,2.895534E-01,1.677202E+04,3.859805E+03,1.182625E+00,3.404292E-01
07:50:00,2.403825E+04,4.674604E+03,1.695268E+00,4.122811E-01,6.533280E+04,1.304524E+04,4.607574E+00,1.150823E+00,2.422325E+04,4.929793E+03,1.708316E+00,4.347873E-01,1.524125E+04,3.430056E+03,1.074888E+00,3.025156E-01,1.525460E+04,4.068734E+03,1.075830E+00,3.588445E-01
08:00:00,2.162781E+04,4.938669E+03,1.525638E+00,4.355599E-01,5.770250E+04,1.434883E+04,4.070495E+00,1.265890E+00,2.181265E+04,5.195926E+03,1.538677E+00,4.582475E-01,1.373101E+04,3.589815E+03,9.686058E-01,3.165969E-01,1.374427E+04,4.285548E+03,9.695410E-01,3.779547E-01
08:10:00,2.130362E+04,5.169164E+03,1.503050E+00,4.558760E-01,5.662016E+04,1.649726E+04,3.994913E+00,1.455505E+00,2.148874E+04,5.426421E+03,1.516111E+00,4.785626E-01,1.352633E+04,3.727934E+03,9.543433E-01,3.287688E-01,1.353995E+04,4.476058E+03,9.553043E-01,3.947445E-01
08:20:00,2.098323E+04,5.419408E+03,1.480640E+00,4.779355E-01,5.554465E+04,1.871441E+04,3.919520E+00,1.651195E+00,2.116861E+04,5.674993E+03,1.493722E+00,5.004741E-01,1.332420E+04,3.877635E+03,9.402053E-01,3.419640E-01,1.333819E+04,4.673576E+03,9.411923E-01,4.121550E-01
08:30:00,2.066761E+04,5.687240E+03,1.458481E+00,5.015497E-01,5.448136E+04,2.099804E+04,3.844786E+00,1.852767E+00,2.085327E+04,5.939679E+03,1.471583E+00,5.238104E-01,1.312521E+04,4.037647E+03,9.262340E-01,3.560714E-01,1.313956E+04,4.875759E+03,9.272467E-01,4.299806E-01
08:40:00,2.035610E+04,5.970445E+03,1.436571E+00,5.265223E-01,5.342825E+04,2.333862E+04,3.770674E+00,2.059380E+00,2.054202E+04,6.218652E+03,1.449693E+00,5.484098E-01,1.292891E+04,4.206770E+03,9.124269E-01,3.709844E-01,1.294363E+04,5.082755E+03,9.134655E-01,4.482334E-01
08:50:00,2.004791E+04,6.267670E+03,1.414880E+00,5.527327E-01,5.238327E+04,2.572867E+04,3.697097E+00,2.270370E+00,2.023411E+04,6.511054E+03,1.428022E+00,5.741949E-01,1.273479E+04,4.384164E+03,8.987639E-01,3.866279E-01,1.274987E+04,5.293734E+03,8.998283E-01,4.668388E-01
09:00:00,1.974244E+04,6.577989E+03,1.393375E+00,5.800986E-01,5.134503E+04,2.816390E+04,3.623979E+00,2.485359E+00,1.992893E+04,6.816562E+03,1.406537E+00,6.011369E-01,1.254246E+04,4.569246E+03,8.852237E-01,4.029500E-01,1.255791E+04,5.508055E+03,8.863140E-01,4.857398E-01
09:10:00,2.109753E+04,6.838493E+03,1.489073E+00,6.030711E-01,5.546258E+04,3.007873E+04,3.914780E+00,2.654400E+00,2.128377E+04,7.072745E+03,1.502218E+00,6.237283E-01,1.338954E+04,4.722436E+03,9.450456E-01,4.164593E-01,1.340521E+04,5.686150E+03,9.461513E-01,5.014454E-01
09:20:00,2.245961E+04,7.105894E+03,1.585234E+00,6.266508E-01,5.960191E+04,3.195257E+04,4.207026E+00,2.819810E+00,2.264563E+04,7.337044E+03,1.598364E+00,6.470345E-01,1.424108E+04,4.879718E+03,1.005164E+00,4.303286E-01,1.425697E+04,5.864163E+03,1.006285E+00,5.171427E-01
09:30:00,2.382573E+04,7.379318E+03,1.681528E+00,6.507608E-01,6.375251E+04,3.378419E+04,4.499672E+00,2.981491E+00,2.401153E+04,7.609676E+03,1.694642E+00,6.710747E-01,1.509522E+04,5.040785E+03,1.065371E+00,4.445310E-01,1.511133E+04,6.041733E+03,1.066507E+00,5.328002E-01
09:40:00,2.519546E+04,7.656974E+03,1.778001E+00,6.752435E-01,6.791302E+04,3.556775E+04,4.792801E+00,3.138928E+00,2.538104E+04,7.889762E+03,1.791099E+00,6.957717E-01,1.595169E+04,5.204638E+03,1.125694E+00,4.589789E-01,1.596802E+04,6.217635E+03,1.126846E+00,5.483101E-01
09:50:00,2.656816E+04,7.937123E+03,1.874653E+00,6.999457E-01,7.208161E+04,3.729762E+04,5.086411E+00,3.291624E+00,2.675354E+04,8.176265E+03,1.887735E+00,7.210341E-01,1.681009E+04,5.370280E+03,1.186134E+00,4.735842E-01,1.682664E+04,6.390514E+03,1.187301E+00,5.635532E-01
10:00:00,2.794332E+04,8.218149E+03,1.971466E+00,7.247249E-01,7.625680E+04,3.896851E+04,5.380452E+00,3.439111E+00,2.812849E+04,8.468007E+03,1.984532E+00,7.467583E-01,1.767007E+04,5.536762E+03,1.246679E+00,4.882634E-01,1.768684E+04,6.559009E+03,1.247862E+00,5.784095E-01
10:10:00,2.690685E+04,8.507425E+03,1.898109E+00,7.502316E-01,7.355804E+04,3.839414E+04,5.189402E+00,3.388318E+00,2.709191E+04,8.771512E+03,1.911166E+00,7.735197E-01,1.702082E+04,5.708821E+03,1.200728E+00,5.034344E-01,1.703734E+04,6.725799E+03,1.201893E+00,5.931155E-01
10:20:00,2.586913E+04,8.795154E+03,1.824723E+00,7.756032E-01,7.085388E+04,3.764966E+04,4.998135E+00,3.322471E+00,2.605408E+04,9.077618E+03,1.837770E+00,8.005120E-01,1.637082E+04,5.880289E+03,1.154760E+00,5.185542E-01,1.638710E+04,6.885659E+03,1.155907E+00,6.072114E-01
10:30:00,2.483106E+04,9.079680E+03,1.751498E+00,8.006925E-01,6.814796E+04,3.672917E+04,4.807204E+00,3.240984E+00,2.501590E+04,9.384611E+03,1.764537E+00,8.275825E-01,1.572062E+04,6.050130E+03,1.108895E+00,5.335306E-01,1.573665E+04,7.037673E+03,1.110025E+00,6.206156E-01
10:40:00,2.379247E+04,9.359806E+03,1.678330E+00,8.253936E-01,6.544059E+04,3.562643E+04,4.616415E+00,3.143328E+00,2.397721E+04,9.690959E+03,1.691362E+00,8.545959E-01,1.507011E+04,6.217590E+03,1.063066E+00,5.482969E-01,1.508589E+04,7.181332E+03,1.064179E+00,6.332829E-01
10:50:00,2.275363E+04,9.634321E+03,1.605181E+00,8.495997E-01,6.273277E+04,3.433662E+04,4.425697E+00,3.029114E+00,2.293828E+04,9.994986E+03,1.618208E+00,8.814045E-01,1.441944E+04,6.381901E+03,1.017249E+00,5.627854E-01,1.443497E+04,7.316497E+03,1.018344E+00,6.452010E-01
11:00:00,2.171476E+04,9.902264E+03,1.532044E+00,8.732264E-01,6.002526E+04,3.285622E+04,4.235038E+00,2.898046E+00,2.189934E+04,1.029518E+04,1.545067E+00,9.078751E-01,1.376877E+04,6.542447E+03,9.714404E-01,5.769419E-01,1.378405E+04,7.443625E+03,9.725183E-01,6.564105E-01
11:10:00,2.278350E+04,1.019322E+04,1.607602E+00,8.988831E-01,6.295318E+04,3.645635E+04,4.441980E+00,3.215576E+00,2.296740E+04,1.062162E+04,1.620578E+00,9.366608E-01,1.443719E+04,6.717740E+03,1.018698E+00,5.923995E-01,1.445211E+04,7.584439E+03,1.019750E+00,6.688276E-01
11:20:00,2.385602E+04,1.047679E+04,1.683364E+00,9.238883E-01,6.589424E+04,4.009509E+04,4.649666E+00,3.536856E+00,2.403927E+04,1.094247E+04,1.696295E+00,9.649542E-01,1.510800E+04,6.888714E+03,1.066084E+00,6.074762E-01,1.512256E+04,7.720402E+03,1.067111E+00,6.808170E-01
11:30:00,2.493094E+04,1.075160E+04,1.759142E+00,9.481232E-01,6.884282E+04,4.377693E+04,4.857539E+00,3.862223E+00,2.511355E+04,1.125555E+04,1.772029E+00,9.925641E-01,1.578033E+04,7.054492E+03,1.113482E+00,6.220958E-01,1.579453E+04,7.852464E+03,1.114483E+00,6.924636E-01
11:40:00,2.600814E+04,1.101655E+04,1.835006E+00,9.714910E-01,7.179780E+04,4.749493E+04,5.065685E+00,4.191024E+00,2.619011E+04,1.155909E+04,1.847847E+00,1.019335E+00,1.645411E+04,7.214358E+03,1.160935E+00,6.361955E-01,1.646795E+04,7.981992E+03,1.161911E+00,7.038882E-01
11:50:00,2.708720E+04,1.127084E+04,1.910971E+00,9.939194E-01,7.475791E+04,5.124823E+04,5.274118E+00,4.523021E+00,2.726855E+04,1.185165E+04,1.923767E+00,1.045137E+00,1.712910E+04,7.367781E+03,1.208454E+00,6.497274E-01,1.714258E+04,8.110369E+03,1.209405E+00,7.152117E-01
12:00:00,2.816780E+04,1.151365E+04,1.987034E+00,1.015335E+00,7.772219E+04,5.503464E+04,5.482818E+00,4.857982E+00,2.834853E+04,1.213179E+04,1.999785E+00,1.069846E+00,1.780507E+04,7.514217E+03,1.256036E+00,6.626433E-01,1.781819E+04,8.238455E+03,1.256961E+00,7.265096E-01
12:10:00,2.807079E+04,1.293269E+04,1.979994E+00,1.140624E+00,7.687769E+04,5.584319E+04,5.422767E+00,4.930017E+00,2.825071E+04,1.358749E+04,1.992687E+00,1.198374E+00,1.774414E+04,8.396949E+03,1.251615E+00,7.405833E-01,1.775663E+04,9.110405E+03,1.252496E+00,8.035048E-01
12:20:00,2.797421E+04,1.436174E+04,1.973016E+00,1.266995E+00,7.603379E+04,5.659009E+04,5.362877E+00,4.996286E+00,2.815332E+04,1.505129E+04,1.985651E+00,1.327826E+00,1.768350E+04,9.286127E+03,1.247234E+00,8.192197E-01,1.769535E+04,9.995698E+03,1.248070E+00,8.818140E-01
12:30:00,2.787808E+04,1.580270E+04,1.966165E+00,1.394490E+00,7.519062E+04,5.727154E+04,5.303290E+00,5.056594E+00,2.805638E+04,1.652465E+04,1.978743E+00,1.458198E+00,1.762316E+04,1.018309E+04,1.242934E+00,8.985882E-01,1.763438E+04,1.089409E+04,1.243725E+00,9.613275E-01
12:40:00,2.778220E+04,1.725336E+04,1.959380E+00,1.522940E+00,7.434811E+04,5.788346E+04,5.243876E+00,5.110872E+00,2.795971E+04,1.800503E+04,1.971901E+00,1.589291E+00,1.756300E+04,1.108663E+04,1.238676E+00,9.785985E-01,1.757358E+04,1.180313E+04,1.239423E+00,1.041843E+00
12:50:00,2.768662E+04,1.871346E+04,1.952634E+00,1.652262E+00,7.350658E+04,5.842339E+04,5.184585E+00,5.158841E+00,2.786334E+04,1.949184E+04,1.965100E+00,1.720994E+00,1.750303E+04,1.199674E+04,1.234444E+00,1.059213E+00,1.751298E+04,1.272110E+04,1.235146E+00,1.123173E+00
13:00:00,2.759140E+04,2.018282E+04,1.945921E+00,1.782421E+00,7.266628E+04,5.889031E+04,5.125399E+00,5.200382E+00,2.776734E+04,2.098475E+04,1.958332E+00,1.853255E+00,1.744330E+04,1.291413E+04,1.230232E+00,1.140483E+00,1.745261E+04,1.364631E+04,1.230890E+00,1.205154E+00
13:10:00,2.670219E+04,2.004204E+04,1.883213E+00,1.770382E+00,7.073711E+04,5.984951E+04,4.989409E+00,5.285432E+00,2.687725E+04,2.086260E+04,1.895561E+00,1.842879E+00,1.688638E+04,1.282682E+04,1.190957E+00,1.133022E+00,1.689644E+04,1.356354E+04,1.191667E+00,1.198110E+00
13:20:00,2.580958E+04,1.987394E+04,1.820296E+00,1.755724E+00,6.879672E+04,6.073769E+04,4.852670E+00,5.364258E+00,2.598375E+04,2.070960E+04,1.832582E+00,1.829562E+00,1.632732E+04,1.272711E+04,1.151550E+00,1.124334E+00,1.633813E+04,1.346317E+04,1.152313E+00,1.189371E+00
13:30:00,2.491546E+04,1.967629E+04,1.757324E+00,1.738340E+00,6.685268E+04,6.154812E+04,4.715744E+00,5.436260E+00,2.508877E+04,2.052349E+04,1.769550E+00,1.813199E+00,1.576730E+04,1.261546E+04,1.112108E+00,1.114518E+00,1.577886E+04,1.334375E+04,1.112924E+00,1.178868E+00
13:40:00,2.402022E+04,1.945106E+04,1.694300E+00,1.718405E+00,6.490617E+04,6.228927E+04,4.578683E+00,5.501893E+00,2.419267E+04,2.030629E+04,1.706466E+00,1.793969E+00,1.520656E+04,1.249494E+04,1.072631E+00,1.103846E+00,1.521887E+04,1.320584E+04,1.073500E+00,1.166657E+00
13:50:00,2.312424E+04,1.919806E+04,1.631233E+00,1.695973E+00,6.295815E+04,6.296093E+04,4.441531E+00,5.561314E+00,2.329583E+04,2.005789E+04,1.643340E+00,1.771939E+00,1.464534E+04,1.236706E+04,1.033127E+00,1.092497E+00,1.465840E+04,1.304905E+04,1.034049E+00,1.152750E+00
14:00:00,2.222778E+04,1.891695E+04,1.568137E+00,1.671041E+00,6.100922E+04,6.356216E+04,4.304322E+00,5.614488E+00,2.239853E+04,1.977808E+04,1.580184E+00,1.747118E+00,1.408381E+04,1.223229E+04,9.936035E-01,1.080530E+00,1.409762E+04,1.287307E+04,9.945781E-01,1.137138E+00
14:10:00,2.311592E+04,2.011582E+04,1.630935E+00,1.776834E+00,6.391412E+04,6.422735E+04,4.509561E+00,5.673307E+00,2.328675E+04,2.097645E+04,1.642989E+00,1.852859E+00,1.463949E+04,1.303480E+04,1.032895E+00,1.151350E+00,1.465266E+04,1.362210E+04,1.033824E+00,1.203227E+00
14:20:00,2.400804E+04,2.129078E+04,1.693955E+00,1.880567E+00,6.683278E+04,6.480866E+04,4.715602E+00,5.724724E+00,2.417897E+04,2.214825E+04,1.706017E+00,1.956303E+00,1.519768E+04,1.383151E+04,1.072327E+00,1.221689E+00,1.521021E+04,1.435461E+04,1.073211E+00,1.267886E+00
14:30:00,2.490240E+04,2.244058E+04,1.757004E+00,1.982282E+00,6.975820E+04,6.530215E+04,4.921810E+00,5.768401E+00,2.507343E+04,2.329263E+04,1.769074E+00,2.057539E+00,1.575729E+04,1.461989E+04,1.111778E+00,1.291426E+00,1.576917E+04,1.506994E+04,1.112617E+00,1.331167E+00
14:40:00,2.579877E+04,2.356123E+04,1.820133E+00,2.081460E+00,7.268924E+04,6.569604E+04,5.128254E+00,5.803117E+00,2.596989E+04,2.440609E+04,1.832209E+00,2.156090E+00,1.631818E+04,1.539533E+04,1.151281E+00,1.360049E+00,1.632942E+04,1.576573E+04,1.152074E+00,1.392753E+00
14:50:00,2.669675E+04,2.465608E+04,1.883350E+00,2.178304E+00,7.562462E+04,6.600228E+04,5.334939E+00,5.829859E+00,2.686797E+04,2.549250E+04,1.895433E+00,2.252196E+00,1.688011E+04,1.615773E+04,1.190841E+00,1.427486E+00,1.689070E+04,1.644413E+04,1.191588E+00,1.452771E+00
15:00:00,2.759601E+04,2.572414E+04,1.946648E+00,2.272772E+00,7.856343E+04,6.621997E+04,5.541842E+00,5.848746E+00,2.776734E+04,2.655242E+04,1.958738E+00,2.345953E+00,1.744287E+04,1.690623E+04,1.230453E+00,1.493689E+00,1.745281E+04,1.710466E+04,1.231156E+00,1.511205E+00
15:10:00,2.761606E+04,2.402847E+04,1.947904E+00,2.122984E+00,7.840479E+04,6.638260E+04,5.530179E+00,5.862780E+00,2.778698E+04,2.484743E+04,1.959964E+00,2.195344E+00,1.745523E+04,1.592306E+04,1.231227E+00,1.406843E+00,1.746524E+04,1.603414E+04,1.231933E+00,1.416645E+00
15:20:00,2.763568E+04,2.230787E+04,1.949154E+00,1.970822E+00,7.824393E+04,6.642263E+04,5.518460E+00,5.866006E+00,2.780618E+04,2.311798E+04,1.961183E+00,2.042397E+00,1.746734E+04,1.492249E+04,1.231996E+00,1.318342E+00,1.747741E+04,1.494715E+04,1.232707E+00,1.320516E+00
15:30:00,2.765525E+04,2.056463E+04,1.950471E+00,1.816465E+00,7.808243E+04,6.635030E+04,5.506908E+00,5.859270E+00,2.782535E+04,2.136693E+04,1.962471E+00,1.887337E+00,1.747943E+04,1.390503E+04,1.232810E+00,1.228217E+00,1.748956E+04,1.384533E+04,1.233525E+00,1.222944E+00
15:40:00,2.767473E+04,1.880248E+04,1.951817E+00,1.660413E+00,7.792051E+04,6.617833E+04,5.495436E+00,5.843882E+00,2.784442E+04,1.959842E+04,1.963788E+00,1.730704E+00,1.749146E+04,1.287239E+04,1.233641E+00,1.136728E+00,1.750166E+04,1.273112E+04,1.234361E+00,1.124256E+00
15:50:00,2.769418E+04,1.701713E+04,1.953175E+00,1.502353E+00,7.775858E+04,6.588810E+04,5.484006E+00,5.818093E+00,2.786348E+04,1.780851E+04,1.965118E+00,1.572221E+00,1.750349E+04,1.182163E+04,1.234481E+00,1.043661E+00,1.751375E+04,1.160203E+04,1.235205E+00,1.024277E+00
16:00:00,2.771370E+04,1.521113E+04,1.954543E+00,1.342470E+00,7.759695E+04,6.549129E+04,5.472613E+00,5.782818E+00,2.788260E+04,1.599894E+04,1.966458E+00,1.412004E+00,1.751556E+04,1.075246E+04,1.235326E+00,9.489678E-01,1.752589E+04,1.045973E+04,1.236056E+00,9.231327E-01
16:10:00,2.684236E+04,1.497139E+04,1.893084E+00,1.321083E+00,7.494296E+04,6.392595E+04,5.285449E+00,5.644290E+00,2.701168E+04,1.575899E+04,1.905030E+00,1.390585E+00,1.697004E+04,1.066321E+04,1.196849E+00,9.409292E-01,1.698078E+04,1.029823E+04,1.197606E+00,9.087208E-01
16:20:00,2.596939E+04,1.471704E+04,1.831545E+00,1.298538E+00,7.228339E+04,6.231273E+04,5.097993E+00,5.501454E+00,2.613914E+04,1.550623E+04,1.843520E+00,1.368174E+00,1.642350E+04,1.056094E+04,1.158320E+00,9.318328E-01,1.643464E+04,1.012748E+04,1.159106E+00,8.935840E-01
16:30:00,2.509557E+04,1.444757E+04,1.769999E+00,1.274701E+00,6.962133E+04,6.064783E+04,4.910480E+00,5.354039E+00,2.526574E+04,1.523961E+04,1.782005E+00,1.344584E+00,1.587642E+04,1.044522E+04,1.119787E+00,9.215799E-01,1.588796E+04,9.947146E+03,1.120602E+00,8.776309E-01
16:40:00,2.422122E+04,1.416379E+04,1.708443E+00,1.249611E+00,6.695811E+04,5.893284E+04,4.722947E+00,5.202203E+00,2.439184E+04,1.495917E+04,1.720480E+00,1.319788E+00,1.532901E+04,1.031658E+04,1.081247E+00,9.101942E-01,1.534096E+04,9.757762E+03,1.082090E+00,8.608869E-01
16:50:00,2.334651E+04,1.386777E+04,1.646871E+00,1.223466E+00,6.429413E+04,5.717738E+04,4.535386E+00,5.046983E+00,2.351757E+04,1.466639E+04,1.658940E+00,1.293927E+00,1.478137E+04,1.017581E+04,1.042697E+00,8.977551E-01,1.479371E+04,9.560418E+03,1.043569E+00,8.434572E-01
17:00:00,2.247154E+04,1.355894E+04,1.585285E+00,1.196205E+00,6.162964E+04,5.537443E+04,4.347798E+00,4.887681E+00,2.264305E+04,1.436044E+04,1.597386E+00,1.266919E+00,1.423355E+04,1.002219E+04,1.004137E+00,8.841918E-01,1.424630E+04,9.354774E+03,1.005037E+00,8.253041E-01
17:10:00,2.326392E+04,1.325407E+04,1.641317E+00,1.169285E+00,6.432513E+04,5.250978E+04,4.538323E+00,4.634588E+00,2.343235E+04,1.405577E+04,1.653202E+00,1.240015E+00,1.472906E+04,9.859528E+03,1.039177E+00,8.698246E-01,1.474137E+04,9.150112E+03,1.040046E+00,8.072323E-01
17:20:00,2.406141E+04,1.293810E+04,1.697652E+00,1.141385E+00,6.703828E+04,4.964233E+04,4.729895E+00,4.381184E+00,2.422680E+04,1.373884E+04,1.709323E+00,1.212029E+00,1.522780E+04,9.684148E+03,1.074409E+00,8.543328E-01,1.523966E+04,8.938171E+03,1.075247E+00,7.885171E-01
17:30:00,2.486168E+04,1.261218E+04,1.754063E+00,1.112607E+00,6.975992E+04,4.677250E+04,4.921734E+00,4.127558E+00,2.502402E+04,1.341048E+04,1.765519E+00,1.183035E+00,1.572830E+04,9.495497E+03,1.109690E+00,8.376708E-01,1.573972E+04,8.719494E+03,1.110496E+00,7.692085E-01
17:40:00,2.566417E+04,1.227627E+04,1.810570E+00,1.082949E+00,7.248779E+04,4.390214E+04,5.113843E+00,3.873891E+00,2.582346E+04,1.307058E+04,1.821812E+00,1.153023E+00,1.623023E+04,9.291589E+03,1.145034E+00,8.196630E-01,1.624120E+04,8.493931E+03,1.145808E+00,7.492928E-01
17:50:00,2.646844E+04,1.193208E+04,1.867179E+00,1.052562E+00,7.522053E+04,4.103376E+04,5.306225E+00,3.620409E+00,2.662468E+04,1.272051E+04,1.878206E+00,1.122115E+00,1.673330E+04,9.074364E+03,1.180443E+00,8.004810E-01,1.674382E+04,8.262417E+03,1.181186E+00,7.288526E-01
18:00:00,2.727415E+04,1.158111E+04,1.923881E+00,1.021577E+00,7.795721E+04,3.817045E+04,5.498859E+00,3.367387E+00,2.742734E+04,1.236101E+04,1.934692E+00,1.090375E+00,1.723729E+04,8.844610E+03,1.215912E+00,7.801940E-01,1.724738E+04,8.025593E+03,1.216624E+00,7.079444E-01
18:10:00,2.704883E+04,1.105301E+04,1.907840E+00,9.749695E-01,7.732380E+04,3.612857E+04,5.453717E+00,3.187040E+00,2.719970E+04,1.182277E+04,1.918487E+00,1.042871E+00,1.709564E+04,8.499896E+03,1.205828E+00,7.497667E-01,1.710611E+04,7.677664E+03,1.206567E+00,6.772367E-01
18:20:00,2.682214E+04,1.053073E+04,1.891735E+00,9.288703E-01,7.668515E+04,3.410390E+04,5.408325E+00,3.008294E+00,2.697069E+04,1.128695E+04,1.902218E+00,9.955742E-01,1.695313E+04,8.150302E+03,1.195704E+00,7.189034E-01,1.696399E+04,7.332030E+03,1.196470E+00,6.467269E-01
18:30:00,2.659507E+04,1.001439E+04,1.875684E+00,8.832892E-01,7.604525E+04,3.210114E+04,5.363074E+00,2.831495E+00,2.674129E+04,1.075380E+04,1.886003E+00,9.485061E-01,1.681039E+04,7.796730E+03,1.185614E+00,6.876851E-01,1.682163E+04,6.988956E+03,1.186407E+00,6.164390E-01
18:40:00,2.636762E+04,9.505417E+03,1.859646E+00,8.383565E-01,7.540437E+04,3.012518E+04,5.317872E+00,2.657060E+00,2.651153E+04,1.022519E+04,1.869802E+00,9.018372E-01,1.666741E+04,7.441801E+03,1.175532E+00,6.563461E-01,1.667903E+04,6.649701E+03,1.176352E+00,5.864869E-01
18:50:00,2.613981E+04,9.002923E+03,1.843598E+00,7.939948E-01,7.476251E+04,2.818044E+04,5.272646E+00,2.485383E+00,2.628140E+04,9.701169E+03,1.853591E+00,8.555731E-01,1.652420E+04,7.084755E+03,1.165444E+00,6.248206E-01,1.653620E+04,6.314523E+03,1.166291E+00,5.568943E-01
19:00:00,2.591177E+04,8.504214E+03,1.827541E+00,7.499678E-01,7.412019E+04,2.627070E+04,5.227406E+00,2.316795E+00,2.605105E+04,9.182208E+03,1.837370E+00,8.097559E-01,1.638085E+04,6.722970E+03,1.155350E+00,5.928780E-01,1.639323E+04,5.983812E+03,1.156223E+00,5.276964E-01
19:10:00,2.792780E+04,8.270389E+03,1.969761E+00,7.293210E-01,8.126159E+04,2.555896E+04,5.731137E+00,2.253940E+00,2.806591E+04,8.929988E+03,1.979510E+00,7.874850E-01,1.764206E+04,6.522503E+03,1.244323E+00,5.751790E-01,1.765443E+04,5.821139E+03,1.245196E+00,5.133323E-01
19:20:00,2.994270E+04,8.030533E+03,2.111798E+00,7.081605E-01,8.839973E+04,2.484244E+04,6.234215E+00,2.190728E+00,3.007964E+04,8.675885E+03,2.121466E+00,7.650684E-01,1.890254E+04,6.314470E+03,1.333181E+00,5.568288E-01,1.891491E+04,5.658275E+03,1.334054E+00,4.989650E-01
19:30:00,3.195725E+04,7.784812E+03,2.253635E+00,6.864930E-01,9.553773E+04,2.412928E+04,6.736726E+00,2.127851E+00,3.209303E+04,8.422336E+03,2.263222E+00,7.427118E-01,2.016279E+04,6.100358E+03,1.421913E+00,5.379507E-01,2.017516E+04,5.496526E+03,1.422785E+00,4.847032E-01
19:40:00,3.397190E+04,7.536323E+03,2.395396E+00,6.645874E-01,1.026765E+05,2.342477E+04,7.239023E+00,2.065762E+00,3.410652E+04,8.171603E+03,2.404901E+00,7.206099E-01,2.142310E+04,5.886914E+03,1.510597E+00,5.191356E-01,2.143546E+04,5.337030E+03,1.511469E+00,4.706442E-01
19:50:00,3.598691E+04,7.290088E+03,2.537145E+00,6.428829E-01,1.098167E+05,2.273659E+04,7.741304E+00,2.005123E+00,3.612038E+04,7.926156E+03,2.546569E+00,6.989766E-01,2.268363E+04,5.681631E+03,1.599273E+00,5.010416E-01,2.269597E+04,5.181089E+03,1.600144E+00,4.569001E-01
20:00:00,3.800226E+04,7.053850E+03,2.678902E+00,6.220610E-01,1.169581E+05,2.207383E+04,8.243619E+00,1.946729E+00,3.813458E+04,7.690258E+03,2.688246E+00,6.781861E-01,2.394437E+04,5.493057E+03,1.687955E+00,4.844215E-01,2.395671E+04,5.031033E+03,1.688826E+00,4.436755E-01
20:10:00,3.775898E+04,6.825395E+03,2.661363E+00,6.019260E-01,1.143246E+05,2.121590E+04,8.056698E+00,1.871115E+00,3.789515E+04,7.460819E+03,2.670976E+00,6.579658E-01,2.379269E+04,5.317379E+03,1.677020E+00,4.689388E-01,2.380515E+04,4.884824E+03,1.677899E+00,4.307904E-01
20:20:00,3.751559E+04,6.613893E+03,2.643923E+00,5.832861E-01,1.116899E+05,2.041424E+04,7.870252E+00,1.800454E+00,3.765561E+04,7.245882E+03,2.653805E+00,6.390243E-01,2.364094E+04,5.162779E+03,1.666146E+00,4.553146E-01,2.365354E+04,4.747503E+03,1.667034E+00,4.186891E-01
20:30:00,3.727200E+04,6.422733E+03,2.626647E+00,5.664442E-01,1.090535E+05,1.967247E+04,7.684348E+00,1.735075E+00,3.741586E+04,7.046860E+03,2.636799E+00,6.214909E-01,2.348908E+04,5.031101E+03,1.655375E+00,4.437153E-01,2.350180E+04,4.619920E+03,1.656272E+00,4.074497E-01
20:40:00,3.702810E+04,6.252345E+03,2.609436E+00,5.514346E-01,1.064155E+05,1.899599E+04,7.498662E+00,1.675443E+00,3.717581E+04,6.865028E+03,2.619858E+00,6.054740E-01,2.333703E+04,4.918482E+03,1.644645E+00,4.337973E-01,2.334988E+04,4.502878E+03,1.645551E+00,3.971401E-01
20:50:00,3.678390E+04,6.100430E+03,2.592241E+00,5.380538E-01,1.037765E+05,1.838383E+04,7.313035E+00,1.621480E+00,3.693546E+04,6.700278E+03,2.602934E+00,5.909631E-01,2.318479E+04,4.819439E+03,1.633926E+00,4.250763E-01,2.319776E+04,4.396353E+03,1.634840E+00,3.877578E-01
21:00:00,3.653943E+04,5.964388E+03,2.575044E+00,5.260722E-01,1.011365E+05,1.783370E+04,7.127403E+00,1.572984E+00,3.669485E+04,6.551053E+03,2.586008E+00,5.778206E-01,2.303238E+04,4.730540E+03,1.623204E+00,4.172495E-01,2.304548E+04,4.299521E+03,1.624128E+00,3.792298E-01
21:10:00,3.607587E+04,5.774480E+03,2.542412E+00,5.093458E-01,1.011804E+05,1.721557E+04,7.130893E+00,1.518518E+00,3.623284E+04,6.348305E+03,2.553484E+00,5.599639E-01,2.274261E+04,4.608123E+03,1.602805E+00,4.064707E-01,2.275570E+04,4.169243E+03,1.603728E+00,3.677559E-01
21:20:00,3.561249E+04,5.600027E+03,2.509807E+00,4.939801E-01,1.012253E+05,1.665180E+04,7.134293E+00,1.468839E+00,3.577101E+04,6.161216E+03,2.520988E+00,5.434858E-01,2.245295E+04,4.494433E+03,1.582423E+00,3.964600E-01,2.246603E+04,4.048780E+03,1.583345E+00,3.571460E-01
21:30:00,3.514918E+04,5.439164E+03,2.477220E+00,4.797988E-01,1.012711E+05,1.613610E+04,7.137615E+00,1.423369E+00,3.530926E+04,5.988039E+03,2.488511E+00,5.282183E-01,2.216334E+04,4.388217E+03,1.562052E+00,3.870957E-01,2.217642E+04,3.937081E+03,1.562974E+00,3.472983E-01
21:40:00,3.468577E+04,5.289729E+03,2.444632E+00,4.666168E-01,1.013170E+05,1.566075E+04,7.140886E+00,1.381439E+00,3.484740E+04,5.826700E+03,2.456032E+00,5.139850E-01,2.187367E+04,4.288224E+03,1.541681E+00,3.782728E-01,2.188673E+04,3.832911E+03,1.542602E+00,3.381079E-01
21:50:00,3.422226E+04,5.150342E+03,2.412041E+00,4.543167E-01,1.013631E+05,1.522083E+04,7.144144E+00,1.342624E+00,3.438546E+04,5.675889E+03,2.423551E+00,5.006755E-01,2.158394E+04,4.193636E+03,1.521308E+00,3.699229E-01,2.159699E+04,3.735450E+03,1.522228E+00,3.295062E-01
22:00:00,3.375874E+04,5.019261E+03,2.379449E+00,4.427471E-01,1.014095E+05,1.481031E+04,7.147409E+00,1.306396E+00,3.392349E+04,5.533877E+03,2.391068E+00,4.881398E-01,2.129419E+04,4.103403E+03,1.500934E+00,3.619555E-01,2.130723E+04,3.643606E+03,1.501854E+00,3.213985E-01
22:10:00,3.400870E+04,4.961346E+03,2.397143E+00,4.376204E-01,1.018155E+05,1.466418E+04,7.176014E+00,1.293452E+00,3.417217E+04,5.465517E+03,2.408673E+00,4.820891E-01,2.145033E+04,4.058157E+03,1.511988E+00,3.579483E-01,2.146340E+04,3.597960E+03,1.512909E+00,3.173583E-01
22:20:00,3.425889E+04,4.903250E+03,2.414815E+00,4.324752E-01,1.022225E+05,1.451551E+04,7.204667E+00,1.280279E+00,3.442109E+04,5.397452E+03,2.426255E+00,4.760616E-01,2.160662E+04,4.012128E+03,1.523027E+00,3.538698E-01,2.161971E+04,3.552572E+03,1.523950E+00,3.133391E-01
22:30:00,3.450932E+04,4.844321E+03,2.432458E+00,4.272781E-01,1.026302E+05,1.436161E+04,7.233348E+00,1.266708E+00,3.467024E+04,5.328982E+03,2.443808E+00,4.700237E-01,2.176306E+04,3.965003E+03,1.534049E+00,3.497156E-01,2.177617E+04,3.507003E+03,1.534973E+00,3.093210E-01
22:40:00,3.476003E+04,4.783983E+03,2.450100E+00,4.219710E-01,1.030386E+05,1.420048E+04,7.262062E+00,1.252542E+00,3.491968E+04,5.259477E+03,2.461360E+00,4.639112E-01,2.191968E+04,3.916486E+03,1.545070E+00,3.454520E-01,2.193281E+04,3.460842E+03,1.545996E+00,3.052619E-01
22:50:00,3.501101E+04,4.721790E+03,2.467751E+00,4.165083E-01,1.034475E+05,1.403078E+04,7.290810E+00,1.237646E+00,3.516938E+04,5.188553E+03,2.478921E+00,4.576827E-01,2.207646E+04,3.866426E+03,1.556097E+00,3.410592E-01,2.208962E+04,3.413830E+03,1.557024E+00,3.011337E-01
23:00:00,3.526221E+04,4.657441E+03,2.485414E+00,4.108596E-01,1.038569E+05,1.385155E+04,7.319590E+00,1.221922E+00,3.541931E+04,5.115873E+03,2.496495E+00,4.513039E-01,2.223339E+04,3.814757E+03,1.567131E+00,3.365277E-01,2.224657E+04,3.365774E+03,1.568060E+00,2.969163E-01
23:10:00,3.368465E+04,4.551774E+03,2.374181E+00,4.015685E-01,9.987654E+04,1.350844E+04,7.038996E+00,1.191752E+00,3.384943E+04,5.002215E+03,2.385803E+00,4.413127E-01,2.124758E+04,3.737075E+03,1.497621E+00,3.297032E-01,2.126091E+04,3.292106E+03,1.498560E+00,2.904412E-01
23:20:00,3.210699E+04,4.451359E+03,2.263031E+00,3.927436E-01,9.589528E+04,1.318555E+04,6.758581E+00,1.163374E+00,3.227944E+04,4.894095E+03,2.275192E+00,4.318131E-01,2.026171E+04,3.662551E+03,1.428161E+00,3.231594E-01,2.027519E+04,3.221957E+03,1.429112E+00,2.842785E-01
23:30:00,3.052879E+04,4.356036E+03,2.151941E+00,3.843471E-01,9.191212E+04,1.288269E+04,6.478242E+00,1.136702E+00,3.070892E+04,4.791333E+03,2.164643E+00,4.227617E-01,1.927551E+04,3.591134E+03,1.358741E+00,3.168692E-01,1.928914E+04,3.155207E+03,1.359702E+00,2.783990E-01
23:40:00,2.895021E+04,4.265699E+03,2.040870E+00,3.763767E-01,8.792802E+04,1.259939E+04,6.197934E+00,1.111713E+00,2.913802E+04,4.693810E+03,2.054113E+00,4.141561E-01,1.828908E+04,3.522836E+03,1.289332E+00,3.108407E-01,1.830286E+04,3.091788E+03,1.290303E+00,2.728025E-01
23:50:00,2.737136E+04,4.180233E+03,1.929798E+00,3.688281E-01,8.394340E+04,1.233490E+04,5.917626E+00,1.088360E+00,2.756685E+04,4.601287E+03,1.943582E+00,4.059828E-01,1.730247E+04,3.457577E+03,1.219922E+00,3.050734E-01,1.731640E+04,3.031563E+03,1.220904E+00,2.674818E-01
24:00:00,2.579226E+04,4.099484E+03,1.818715E+00,3.616915E-01,7.995833E+04,1.208854E+04,5.637301E+00,1.066591E+00,2.599543E+04,4.513593E+03,1.833040E+00,3.982306E-01,1.631569E+04,3.395252E+03,1.150505E+00,2.995614E-01,1.632978E+04,2.974401E+03,1.151498E+00,2.624282E-01
Peak,3.803320E+04,2.572414E+04,2.628497E+00,2.272772E+00,1.169581E+05,6.642263E+04,8.243619E+00,5.866006E+00,3.821311E+04,2.655242E+04,2.640985E+00,2.345953E+00,2.409811E+04,1.690623E+04,1.665616E+00,1.493689E+00,2.411451E+04,1.710466E+04,1.666754E+00,1.511205E+00

Peak Vol Flow (m3/s),,,2.275427E+00,1.967484E+00,,,7.136302E+00,5.078060E+00,,,2.286237E+00,2.030835E+00,,,1.441884E+00,1.293050E+00,,,1.442869E+00,1.308214E+00
