Time,OFFICE AIRLOOP:DesPer 1:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 1:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 1:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 2:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 3:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 4:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 5:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 6:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 7:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Tot Cool Cap [W]
00:10:00,2.158908E+00,2.527130E+04,2.288153E+00,2.483273E+04,5.682671E+04,2.158908E+00,3.676911E+04,2.158908E+00,1.143966E+04,3.920619E+04,2.158908E+00,3.047786E+04,2.158908E+00,1.773091E+04,6.071347E+04,2.158908E+00,3.091173E+04,2.158908E+00,1.729703E+04,5.914594E+04,1.411675E+01,2.856145E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.806542E+00,1.989387E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.352374E+01,2.735988E+05,2.158908E+00,0.000000E+00,0.000000E+00
00:20:00,2.158908E+00,2.549475E+04,2.158908E+00,2.271402E+04,5.335839E+04,2.158908E+00,3.699255E+04,2.158908E+00,1.121622E+04,3.848824E+04,2.158908E+00,3.070130E+04,2.158908E+00,1.750747E+04,5.990456E+04,2.158908E+00,3.113518E+04,2.158908E+00,1.707359E+04,5.834376E+04,1.260358E+01,2.730784E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.550864E+00,1.866317E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.204510E+01,2.610566E+05,2.158908E+00,0.000000E+00,0.000000E+00
00:30:00,2.158908E+00,2.571820E+04,2.158908E+00,2.249057E+04,5.312916E+04,2.158908E+00,3.721600E+04,2.158908E+00,1.099277E+04,3.777328E+04,2.158908E+00,3.092475E+04,2.158908E+00,1.728402E+04,5.909912E+04,2.158908E+00,3.135863E+04,2.158908E+00,1.685014E+04,5.754501E+04,1.116072E+01,2.589230E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.365226E+00,1.731511E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.063764E+01,2.469736E+05,2.158908E+00,0.000000E+00,0.000000E+00
00:40:00,2.158908E+00,2.594165E+04,2.158908E+00,2.226712E+04,5.289993E+04,2.158908E+00,3.743945E+04,2.158908E+00,1.076932E+04,3.706128E+04,2.158908E+00,3.114820E+04,2.158908E+00,1.706057E+04,5.829713E+04,2.158908E+00,3.158208E+04,2.158908E+00,1.662669E+04,5.674969E+04,9.745432E+00,2.425759E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.209642E+00,1.579898E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.257886E+00,2.307663E+05,2.158908E+00,0.000000E+00,0.000000E+00
00:50:00,2.158908E+00,2.616509E+04,2.158908E+00,2.204367E+04,5.267070E+04,2.158908E+00,3.766290E+04,2.158908E+00,1.054587E+04,3.635223E+04,2.158908E+00,3.137165E+04,2.158908E+00,1.683712E+04,5.749859E+04,2.158908E+00,3.180553E+04,2.158908E+00,1.640324E+04,5.595777E+04,8.350705E+00,2.239734E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.075081E+00,1.410620E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.897493E+00,2.123478E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:00:00,2.158908E+00,2.638854E+04,2.158908E+00,2.182023E+04,5.244148E+04,2.158908E+00,3.788635E+04,2.158908E+00,1.032242E+04,3.564610E+04,2.158908E+00,3.159509E+04,2.158908E+00,1.661367E+04,5.670347E+04,2.158908E+00,3.202897E+04,2.158908E+00,1.617979E+04,5.516923E+04,6.973581E+00,2.031110E+05,2.158908E+00,0.000000E+00,0.000000E+00,3.956071E+00,1.223204E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.554019E+00,1.917206E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:10:00,2.158908E+00,2.653751E+04,2.158908E+00,2.167126E+04,5.228862E+04,2.158908E+00,3.803531E+04,2.158908E+00,1.017346E+04,3.517697E+04,2.158908E+00,3.174406E+04,2.158908E+00,1.646471E+04,5.617527E+04,2.158908E+00,3.217794E+04,2.158908E+00,1.603083E+04,5.464541E+04,7.497744E+00,2.144725E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.432255E+00,1.323228E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.071366E+00,2.028789E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:20:00,2.158908E+00,2.668647E+04,2.158908E+00,2.152230E+04,5.213580E+04,2.158908E+00,3.818428E+04,2.158908E+00,1.002449E+04,3.470914E+04,2.158908E+00,3.189303E+04,2.158908E+00,1.631574E+04,5.564859E+04,2.158908E+00,3.232690E+04,2.158908E+00,1.588186E+04,5.412309E+04,7.661085E+00,2.176948E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.588183E+00,1.353805E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.233267E+00,2.060724E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:30:00,2.158908E+00,2.683544E+04,2.158908E+00,2.137333E+04,5.198298E+04,2.158908E+00,3.833324E+04,2.158908E+00,9.875528E+03,3.424259E+04,2.158908E+00,3.204199E+04,2.158908E+00,1.616678E+04,5.512340E+04,2.158908E+00,3.247587E+04,2.158908E+00,1.573290E+04,5.360224E+04,7.765282E+00,2.197445E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.681782E+00,1.372156E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.335001E+00,2.080739E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:40:00,2.158908E+00,2.698440E+04,2.158908E+00,2.122437E+04,5.183016E+04,2.158908E+00,3.848221E+04,2.158908E+00,9.726563E+03,3.377732E+04,2.158908E+00,3.219096E+04,2.158908E+00,1.601781E+04,5.459972E+04,2.158908E+00,3.262483E+04,2.158908E+00,1.558393E+04,5.308288E+04,7.851461E+00,2.214334E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.752487E+00,1.386009E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.418501E+00,2.097109E+05,2.158908E+00,0.000000E+00,0.000000E+00
01:50:00,2.158908E+00,2.713337E+04,2.158908E+00,2.107540E+04,5.167734E+04,2.158908E+00,3.863117E+04,2.158908E+00,9.577597E+03,3.331332E+04,2.158908E+00,3.233992E+04,2.158908E+00,1.586885E+04,5.407752E+04,2.158908E+00,3.277380E+04,2.158908E+00,1.543497E+04,5.256499E+04,7.925377E+00,2.228789E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.808468E+00,1.396975E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.490892E+00,2.111269E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:00:00,2.158908E+00,2.728233E+04,2.158908E+00,2.092644E+04,5.152452E+04,2.158908E+00,3.878014E+04,2.158908E+00,9.428632E+03,3.285060E+04,2.158908E+00,3.248889E+04,2.158908E+00,1.571988E+04,5.355680E+04,2.158908E+00,3.292277E+04,2.158908E+00,1.528600E+04,5.204857E+04,7.988941E+00,2.241211E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.854380E+00,1.405967E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.553632E+00,2.123529E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:10:00,2.158908E+00,2.739406E+04,2.158908E+00,2.081471E+04,5.140991E+04,2.158908E+00,3.889186E+04,2.158908E+00,9.316908E+03,3.250440E+04,2.158908E+00,3.260061E+04,2.158908E+00,1.560816E+04,5.316724E+04,2.158908E+00,3.303449E+04,2.158908E+00,1.517428E+04,5.166221E+04,8.043428E+00,2.251860E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.893961E+00,1.413719E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.607621E+00,2.134079E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:20:00,2.158908E+00,2.750578E+04,2.158908E+00,2.070299E+04,5.129529E+04,2.158908E+00,3.900358E+04,2.158908E+00,9.205184E+03,3.215890E+04,2.158908E+00,3.271233E+04,2.158908E+00,1.549643E+04,5.277850E+04,2.158908E+00,3.314621E+04,2.158908E+00,1.506256E+04,5.127668E+04,8.090647E+00,2.261094E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.929721E+00,1.420718E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.654529E+00,2.143250E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:30:00,2.158908E+00,2.761751E+04,2.158908E+00,2.059126E+04,5.118064E+04,2.158908E+00,3.911531E+04,2.158908E+00,9.093460E+03,3.181411E+04,2.158908E+00,3.282406E+04,2.158908E+00,1.538471E+04,5.239059E+04,2.158908E+00,3.325794E+04,2.158908E+00,1.495083E+04,5.089196E+04,8.132070E+00,2.269198E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.962369E+00,1.427104E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.695723E+00,2.151307E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:40:00,2.158908E+00,2.772923E+04,2.158908E+00,2.047954E+04,5.106603E+04,2.158908E+00,3.922703E+04,2.158908E+00,8.981736E+03,3.147003E+04,2.158908E+00,3.293578E+04,2.158908E+00,1.527299E+04,5.200351E+04,2.158908E+00,3.336966E+04,2.158908E+00,1.483911E+04,5.050806E+04,8.168869E+00,2.276398E+05,2.158908E+00,0.000000E+00,0.000000E+00,4.992138E+00,1.432924E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.732276E+00,2.158459E+05,2.158908E+00,0.000000E+00,0.000000E+00
02:50:00,2.158908E+00,2.784095E+04,2.158908E+00,2.036782E+04,5.095142E+04,2.158908E+00,3.933876E+04,2.158908E+00,8.870013E+03,3.112665E+04,2.158908E+00,3.304751E+04,2.158908E+00,1.516126E+04,5.161725E+04,2.158908E+00,3.348139E+04,2.158908E+00,1.472738E+04,5.012498E+04,8.201886E+00,2.282859E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.019549E+00,1.438283E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.765027E+00,2.164870E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:00:00,2.158908E+00,2.795268E+04,2.158908E+00,2.025609E+04,5.083680E+04,2.158908E+00,3.945048E+04,2.158908E+00,8.758289E+03,3.078398E+04,2.158908E+00,3.315923E+04,2.158908E+00,1.504954E+04,5.123181E+04,2.158908E+00,3.359311E+04,2.158908E+00,1.461566E+04,4.974271E+04,8.231886E+00,2.288729E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.045200E+00,1.443296E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.794703E+00,2.170679E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:10:00,2.158908E+00,2.806440E+04,2.158908E+00,2.014437E+04,5.072218E+04,2.158908E+00,3.956220E+04,2.158908E+00,8.646565E+03,3.044201E+04,2.158908E+00,3.327095E+04,2.158908E+00,1.493782E+04,5.084720E+04,2.158908E+00,3.370483E+04,2.158908E+00,1.450394E+04,4.936124E+04,8.259380E+00,2.294108E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.068954E+00,1.447938E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.821876E+00,2.175998E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:20:00,2.158908E+00,2.817613E+04,2.158908E+00,2.003264E+04,5.060757E+04,2.158908E+00,3.967393E+04,2.158908E+00,8.534841E+03,3.010074E+04,2.158908E+00,3.338268E+04,2.158908E+00,1.482609E+04,5.046339E+04,2.158908E+00,3.381656E+04,2.158908E+00,1.439221E+04,4.898059E+04,8.284861E+00,2.299093E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.091118E+00,1.452270E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.847031E+00,2.180921E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:30:00,2.158908E+00,2.828785E+04,2.158908E+00,1.992092E+04,5.049295E+04,2.158908E+00,3.978565E+04,2.158908E+00,8.423117E+03,2.976016E+04,2.158908E+00,3.349440E+04,2.158908E+00,1.471437E+04,5.008040E+04,2.158908E+00,3.392828E+04,2.158908E+00,1.428049E+04,4.860074E+04,8.308610E+00,2.303737E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.111926E+00,1.456338E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.870483E+00,2.185510E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:40:00,2.158908E+00,2.839957E+04,2.158908E+00,1.980920E+04,5.037834E+04,2.158908E+00,3.989738E+04,2.158908E+00,8.311393E+03,2.942028E+04,2.158908E+00,3.360613E+04,2.158908E+00,1.460264E+04,4.969823E+04,2.158908E+00,3.404000E+04,2.158908E+00,1.416876E+04,4.822169E+04,8.330884E+00,2.308093E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.131568E+00,1.460179E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.892542E+00,2.189826E+05,2.158908E+00,0.000000E+00,0.000000E+00
03:50:00,2.158908E+00,2.851130E+04,2.158908E+00,1.969747E+04,5.026372E+04,2.158908E+00,4.000910E+04,2.158908E+00,8.199669E+03,2.908110E+04,2.158908E+00,3.371785E+04,2.158908E+00,1.449092E+04,4.931686E+04,2.158908E+00,3.415173E+04,2.158908E+00,1.405704E+04,4.784345E+04,8.351957E+00,2.312215E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.150258E+00,1.463833E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.913444E+00,2.193915E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:00:00,2.158908E+00,2.862302E+04,2.158908E+00,1.958575E+04,5.014911E+04,2.158908E+00,4.012082E+04,2.158908E+00,8.087945E+03,2.874260E+04,2.158908E+00,3.382957E+04,2.158908E+00,1.437920E+04,4.893629E+04,2.158908E+00,3.426345E+04,2.158908E+00,1.394532E+04,4.746600E+04,8.371985E+00,2.316133E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.168110E+00,1.467324E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.933320E+00,2.197802E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:10:00,2.158908E+00,2.869750E+04,2.158908E+00,1.951127E+04,5.007267E+04,2.158908E+00,4.019531E+04,2.158908E+00,8.013462E+03,2.851732E+04,2.158908E+00,3.390406E+04,2.158908E+00,1.430471E+04,4.868304E+04,2.158908E+00,3.433794E+04,2.158908E+00,1.387083E+04,4.721482E+04,8.391089E+00,2.319870E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.185212E+00,1.470669E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.952285E+00,2.201512E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:20:00,2.158908E+00,2.877199E+04,2.158908E+00,1.943678E+04,4.999625E+04,2.158908E+00,4.026979E+04,2.158908E+00,7.938980E+03,2.829235E+04,2.158908E+00,3.397854E+04,2.158908E+00,1.423023E+04,4.843013E+04,2.158908E+00,3.441242E+04,2.158908E+00,1.379635E+04,4.696398E+04,8.409378E+00,2.323448E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.201650E+00,1.473884E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.970450E+00,2.205066E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:30:00,2.158908E+00,2.884647E+04,2.158908E+00,1.936230E+04,4.991985E+04,2.158908E+00,4.034427E+04,2.158908E+00,7.864497E+03,2.806768E+04,2.158908E+00,3.405302E+04,2.158908E+00,1.415575E+04,4.817759E+04,2.158908E+00,3.448690E+04,2.158908E+00,1.372187E+04,4.671350E+04,8.426944E+00,2.326885E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.217496E+00,1.476983E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.987903E+00,2.208481E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:40:00,2.158908E+00,2.892095E+04,2.158908E+00,1.928782E+04,4.984343E+04,2.158908E+00,4.041875E+04,2.158908E+00,7.790015E+03,2.784332E+04,2.158908E+00,3.412750E+04,2.158908E+00,1.408127E+04,4.792540E+04,2.158908E+00,3.456138E+04,2.158908E+00,1.364739E+04,4.646337E+04,8.443859E+00,2.330195E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.232806E+00,1.479978E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.004716E+00,2.211770E+05,2.158908E+00,0.000000E+00,0.000000E+00
04:50:00,2.158908E+00,2.899543E+04,2.158908E+00,1.921333E+04,4.976703E+04,2.158908E+00,4.049324E+04,2.158908E+00,7.715532E+03,2.761925E+04,2.158908E+00,3.420199E+04,2.158908E+00,1.400678E+04,4.767356E+04,2.158908E+00,3.463587E+04,2.158908E+00,1.357290E+04,4.621359E+04,8.460182E+00,2.333390E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.247630E+00,1.482877E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.020950E+00,2.214947E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:00:00,2.158908E+00,2.906992E+04,2.158908E+00,1.913885E+04,4.969061E+04,2.158908E+00,4.056772E+04,2.158908E+00,7.641049E+03,2.739550E+04,2.158908E+00,3.427647E+04,2.158908E+00,1.393230E+04,4.742208E+04,2.158908E+00,3.471035E+04,2.158908E+00,1.349842E+04,4.596417E+04,8.475964E+00,2.336478E+05,2.158908E+00,0.000000E+00,0.000000E+00,5.262008E+00,1.485690E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.036654E+00,2.218020E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:10:00,2.158908E+00,2.899543E+04,2.158908E+00,1.921333E+04,4.976703E+04,2.158908E+00,4.049324E+04,2.158908E+00,7.715532E+03,2.761925E+04,2.158908E+00,3.420199E+04,2.158908E+00,1.400678E+04,4.767356E+04,2.158908E+00,3.463587E+04,2.158908E+00,1.357290E+04,4.621359E+04,1.029371E+01,2.635669E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.847199E+00,1.762821E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.826840E+00,2.515000E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:20:00,2.158908E+00,2.892095E+04,2.158908E+00,1.928782E+04,4.984343E+04,2.158908E+00,4.041875E+04,2.158908E+00,7.790015E+03,2.784332E+04,2.158908E+00,3.412750E+04,2.158908E+00,1.408127E+04,4.792540E+04,2.158908E+00,3.456138E+04,2.158908E+00,1.364739E+04,4.646337E+04,1.209315E+01,2.882584E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.360489E+00,1.990373E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.158979E+01,2.759717E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:30:00,2.158908E+00,2.884647E+04,2.158908E+00,1.936230E+04,4.991985E+04,2.158908E+00,4.034427E+04,2.158908E+00,7.864497E+03,2.806768E+04,2.158908E+00,3.405302E+04,2.158908E+00,1.415575E+04,4.817759E+04,2.158908E+00,3.448690E+04,2.158908E+00,1.372187E+04,4.671350E+04,1.371955E+01,3.066590E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.719609E+00,2.163580E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.318131E+01,2.942478E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:40:00,2.158908E+00,2.877199E+04,2.195728E+00,1.999497E+04,5.092288E+04,2.158908E+00,4.026979E+04,2.158908E+00,7.938980E+03,2.829235E+04,2.158908E+00,3.397854E+04,2.158908E+00,1.423023E+04,4.843013E+04,2.158908E+00,3.441242E+04,2.158908E+00,1.379635E+04,4.696398E+04,1.527640E+01,3.209114E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.101544E+01,2.301312E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.470383E+01,3.084495E+05,2.158908E+00,0.000000E+00,0.000000E+00
05:50:00,2.158908E+00,2.869750E+04,2.367206E+00,2.272800E+04,5.537218E+04,2.158908E+00,4.019531E+04,2.158908E+00,8.013462E+03,2.851732E+04,2.158908E+00,3.390406E+04,2.158908E+00,1.430471E+04,4.868304E+04,2.158908E+00,3.433794E+04,2.158908E+00,1.387083E+04,4.721482E+04,1.678473E+01,3.315282E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.226712E+01,2.408232E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.617819E+01,3.190853E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:00:00,2.158908E+00,2.862302E+04,2.619588E+00,2.683695E+04,6.203789E+04,2.158908E+00,4.012082E+04,2.158908E+00,8.087945E+03,2.874260E+04,2.158908E+00,3.382957E+04,2.158908E+00,1.437920E+04,4.893629E+04,2.158908E+00,3.426345E+04,2.158908E+00,1.394532E+04,4.746600E+04,1.825735E+01,3.388268E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.348625E+01,2.487221E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.761712E+01,3.264698E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:10:00,2.158908E+00,2.836233E+04,2.374771E+00,2.330706E+04,5.606707E+04,2.158908E+00,3.986013E+04,2.158908E+00,8.348634E+03,2.953350E+04,2.158908E+00,3.356888E+04,2.158908E+00,1.463988E+04,4.982553E+04,2.158908E+00,3.400276E+04,2.158908E+00,1.420601E+04,4.834796E+04,1.789998E+01,3.300338E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.310911E+01,2.408736E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.725374E+01,3.177613E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:20:00,2.158908E+00,2.810164E+04,2.335275E+00,2.295905E+04,5.532781E+04,2.158908E+00,3.959945E+04,2.158908E+00,8.609323E+03,3.032817E+04,2.158908E+00,3.330819E+04,2.158908E+00,1.490057E+04,5.071917E+04,2.158908E+00,3.374207E+04,2.158908E+00,1.446669E+04,4.923427E+04,1.753882E+01,3.250170E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.278383E+01,2.363458E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.689565E+01,3.127877E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:30:00,2.158908E+00,2.784095E+04,2.326247E+00,2.307750E+04,5.535424E+04,2.158908E+00,3.933876E+04,2.158908E+00,8.870013E+03,3.112665E+04,2.158908E+00,3.304751E+04,2.158908E+00,1.516126E+04,5.161725E+04,2.158908E+00,3.348139E+04,2.158908E+00,1.472738E+04,5.012498E+04,1.733266E+01,3.221476E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.259639E+01,2.337311E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.669107E+01,3.099400E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:40:00,2.158908E+00,2.758026E+04,2.333588E+00,2.344875E+04,5.578937E+04,2.158908E+00,3.907807E+04,2.158908E+00,9.130702E+03,3.192896E+04,2.158908E+00,3.278682E+04,2.158908E+00,1.542195E+04,5.251981E+04,2.158908E+00,3.322070E+04,2.158908E+00,1.498807E+04,5.102011E+04,1.718093E+01,3.200337E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.245860E+01,2.318081E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.654047E+01,3.078416E+05,2.158908E+00,0.000000E+00,0.000000E+00
06:50:00,2.158908E+00,2.731958E+04,2.355006E+00,2.403407E+04,5.657178E+04,2.158908E+00,3.881738E+04,2.158908E+00,9.391391E+03,3.273512E+04,2.158908E+00,3.252613E+04,2.158908E+00,1.568264E+04,5.342686E+04,2.158908E+00,3.296001E+04,2.158908E+00,1.524876E+04,5.191969E+04,1.706489E+01,3.184158E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.235341E+01,2.303397E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.642526E+01,3.062350E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:00:00,2.158908E+00,2.705889E+04,2.388389E+00,2.479407E+04,5.763282E+04,2.158908E+00,3.855669E+04,2.158908E+00,9.652080E+03,3.354516E+04,2.158908E+00,3.226544E+04,2.158908E+00,1.594333E+04,5.433843E+04,2.158908E+00,3.269932E+04,2.158908E+00,1.550945E+04,5.282375E+04,1.697358E+01,3.171418E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.227086E+01,2.291872E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.633457E+01,3.049696E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:10:00,2.158908E+00,2.642578E+04,2.452183E+00,2.636601E+04,5.964049E+04,2.158908E+00,3.792359E+04,2.158908E+00,1.028518E+04,3.552870E+04,2.158908E+00,3.163234E+04,2.165933E+00,1.672491E+04,5.682031E+04,2.158908E+00,3.206622E+04,2.158908E+00,1.614255E+04,5.503814E+04,1.571923E+01,2.996039E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.138284E+01,2.167768E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.513560E+01,2.882046E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:20:00,2.158908E+00,2.579268E+04,2.540807E+00,2.828785E+04,6.187946E+04,2.158908E+00,3.729048E+04,2.158908E+00,1.091828E+04,3.753562E+04,2.158908E+00,3.099923E+04,2.194410E+00,1.790935E+04,5.997320E+04,2.158908E+00,3.143311E+04,2.184377E+00,1.730203E+04,5.812503E+04,1.447843E+01,2.822409E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.050697E+01,2.045286E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.395008E+01,2.716131E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:30:00,2.158908E+00,2.515958E+04,2.698887E+00,3.122289E+04,6.555639E+04,2.158908E+00,3.665738E+04,2.158908E+00,1.155139E+04,3.956628E+04,2.158908E+00,3.036613E+04,2.223757E+00,1.903870E+04,6.303093E+04,2.158908E+00,3.080001E+04,2.214393E+00,1.846992E+04,6.122639E+04,1.324772E+01,2.650105E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.640112E+00,1.924027E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.277458E+01,2.551533E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:40:00,2.158908E+00,2.452648E+04,2.870338E+00,3.428174E+04,6.933678E+04,2.158908E+00,3.602428E+04,2.158908E+00,1.218449E+04,4.162107E+04,2.158908E+00,2.973303E+04,2.267023E+00,2.034450E+04,6.638408E+04,2.158908E+00,3.016691E+04,2.250057E+00,1.965860E+04,6.437942E+04,1.202455E+01,2.478858E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.780056E+00,1.803722E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.160655E+01,2.387982E+05,2.158908E+00,0.000000E+00,0.000000E+00
07:50:00,2.158908E+00,2.389337E+04,3.053748E+00,3.743875E+04,7.321680E+04,2.158908E+00,3.539118E+04,2.174847E+00,1.311507E+04,4.414708E+04,2.158908E+00,2.909993E+04,2.352672E+00,2.226033E+04,7.071698E+04,2.158908E+00,2.953381E+04,2.319431E+00,2.132929E+04,6.831390E+04,1.080714E+01,2.308458E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.925195E+00,1.684166E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.044423E+01,2.225272E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:00:00,2.158908E+00,2.326027E+04,3.248105E+00,4.067694E+04,7.718221E+04,2.158908E+00,3.475808E+04,2.215075E+00,1.445795E+04,4.731117E+04,2.158908E+00,2.846682E+04,2.522241E+00,2.533369E+04,7.688720E+04,2.158908E+00,2.890070E+04,2.454478E+00,2.389219E+04,7.367439E+04,9.594223E+00,2.138748E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.074397E+00,1.565208E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.286378E+00,2.063247E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:10:00,2.158908E+00,2.255269E+04,3.406504E+00,4.348548E+04,8.047386E+04,2.158908E+00,3.405049E+04,2.234399E+00,1.547941E+04,5.014761E+04,2.158908E+00,2.775924E+04,2.681463E+00,2.836301E+04,8.306387E+04,2.158908E+00,2.819312E+04,2.613451E+00,2.694739E+04,7.988039E+04,9.565729E+00,2.134558E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.048611E+00,1.561506E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.258024E+00,2.059077E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:20:00,2.158908E+00,2.184510E+04,3.576250E+00,4.641085E+04,8.392345E+04,2.158908E+00,3.334291E+04,2.254233E+00,1.647703E+04,5.298565E+04,2.158908E+00,2.705165E+04,2.852470E+00,3.149619E+04,8.942176E+04,2.158908E+00,2.748553E+04,2.784274E+00,3.010447E+04,8.463927E+04,9.539522E+00,2.130771E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.025093E+00,1.558162E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.231937E+00,2.055306E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:30:00,2.158908E+00,2.113752E+04,3.754841E+00,4.941961E+04,8.745785E+04,2.158908E+00,3.263532E+04,2.287460E+00,1.767828E+04,5.615393E+04,2.158908E+00,2.634407E+04,3.032551E+00,3.469439E+04,9.590268E+04,2.158908E+00,2.677795E+04,2.964203E+00,3.332389E+04,8.903904E+04,9.515327E+00,2.127337E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.003549E+00,1.555127E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.207854E+00,2.051887E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:40:00,2.158908E+00,2.042993E+04,3.941604E+00,5.250318E+04,9.107658E+04,2.158908E+00,3.192774E+04,2.343142E+00,1.921222E+04,5.984060E+04,2.158908E+00,2.563648E+04,3.220904E+00,3.794852E+04,1.024986E+05,2.158908E+00,2.607036E+04,3.152397E+00,3.659624E+04,9.342844E+04,9.493059E+00,2.124206E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.983748E+00,1.552351E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.185692E+00,2.048771E+05,2.158908E+00,0.000000E+00,0.000000E+00
08:50:00,2.158908E+00,1.972235E+04,4.135320E+00,5.564692E+04,9.472602E+04,2.158908E+00,3.122015E+04,2.476790E+00,2.192127E+04,6.528059E+04,2.158908E+00,2.492890E+04,3.416225E+00,4.124425E+04,1.091883E+05,2.158908E+00,2.536278E+04,3.347534E+00,3.990728E+04,9.778527E+04,9.472480E+00,2.121325E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.965426E+00,1.549789E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.165218E+00,2.045904E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:00:00,2.158908E+00,1.901476E+04,4.335383E+00,5.884424E+04,9.841545E+04,2.158908E+00,3.051257E+04,2.677277E+00,2.556691E+04,7.211461E+04,2.158908E+00,2.422131E+04,3.617790E+00,4.457574E+04,1.159705E+05,2.158908E+00,2.465519E+04,3.548714E+00,4.324928E+04,1.021206E+05,9.453223E+00,2.118633E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.948247E+00,1.547389E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.146062E+00,2.043226E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:10:00,2.158908E+00,1.838166E+04,4.540340E+00,6.200363E+04,1.020461E+05,2.158908E+00,2.987946E+04,2.882465E+00,2.910352E+04,7.864285E+04,2.158908E+00,2.358821E+04,3.823993E+00,4.785107E+04,1.224859E+05,2.158908E+00,2.402209E+04,3.754299E+00,4.653046E+04,1.063016E+05,9.435122E+00,2.116104E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.932061E+00,1.545128E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.128059E+00,2.040712E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:20:00,2.158908E+00,1.774856E+04,4.748966E+00,6.518647E+04,1.056794E+05,2.158908E+00,2.924636E+04,3.090931E+00,3.260127E+04,8.511212E+04,2.158908E+00,2.295511E+04,4.033947E+00,5.113771E+04,1.290320E+05,2.158908E+00,2.338899E+04,3.963410E+00,4.981873E+04,1.104280E+05,9.418033E+00,2.113718E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.916746E+00,1.542989E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.111067E+00,2.038338E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:30:00,2.158908E+00,1.711546E+04,4.960339E+00,6.838341E+04,1.093053E+05,2.158908E+00,2.861326E+04,3.302295E+00,3.606795E+04,9.154202E+04,2.158908E+00,2.232201E+04,4.246965E+00,5.443083E+04,1.356029E+05,2.158908E+00,2.275589E+04,4.175372E+00,5.310971E+04,1.144988E+05,9.401821E+00,2.111454E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.902185E+00,1.540956E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.094948E+00,2.036087E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:40:00,2.158908E+00,1.648235E+04,5.173255E+00,7.158209E+04,1.129105E+05,2.158908E+00,2.798016E+04,3.515981E+00,3.950641E+04,9.793971E+04,2.158908E+00,2.168891E+04,4.462071E+00,5.772182E+04,1.421905E+05,2.158908E+00,2.212279E+04,4.389236E+00,5.639536E+04,1.185100E+05,9.386377E+00,2.109297E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.888286E+00,1.539015E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.079595E+00,2.033943E+05,2.158908E+00,0.000000E+00,0.000000E+00
09:50:00,2.158908E+00,1.584925E+04,5.386922E+00,7.477459E+04,1.164877E+05,2.158908E+00,2.734705E+04,3.731095E+00,4.291391E+04,1.037137E+05,2.158908E+00,2.105580E+04,4.678214E+00,6.100114E+04,1.487857E+05,2.158908E+00,2.148968E+04,4.603974E+00,5.966656E+04,1.224562E+05,9.371609E+00,2.107235E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.874971E+00,1.537156E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.064915E+00,2.031893E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:00:00,2.158908E+00,1.521615E+04,5.600354E+00,7.795086E+04,1.200274E+05,2.158908E+00,2.671395E+04,3.946602E+00,4.628485E+04,1.081514E+05,2.158908E+00,2.042270E+04,4.894059E+00,6.425618E+04,1.553744E+05,2.158908E+00,2.085658E+04,4.818313E+00,6.291156E+04,1.263275E+05,9.357442E+00,2.105257E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.862178E+00,1.535370E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.050835E+00,2.029927E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:10:00,2.158908E+00,1.465753E+04,5.812611E+00,8.102660E+04,1.234458E+05,2.158908E+00,2.615533E+04,4.161242E+00,4.953544E+04,1.123305E+05,2.158908E+00,1.986408E+04,5.109023E+00,6.740761E+04,1.616125E+05,2.158908E+00,2.029796E+04,5.031625E+00,6.605061E+04,1.300495E+05,9.343819E+00,2.103354E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.849858E+00,1.533650E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.037296E+00,2.028036E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:20:00,2.158908E+00,1.409891E+04,6.022990E+00,8.406916E+04,1.268372E+05,2.158908E+00,2.559671E+04,4.374174E+00,5.273526E+04,1.163452E+05,2.158908E+00,1.930546E+04,5.322655E+00,7.052649E+04,1.678316E+05,2.158908E+00,1.973934E+04,5.243320E+00,6.915329E+04,1.337332E+05,9.330690E+00,2.101521E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.837968E+00,1.531990E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.024248E+00,2.026214E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:30:00,2.158908E+00,1.354029E+04,6.230201E+00,8.706486E+04,1.301345E+05,2.158908E+00,2.503809E+04,4.584803E+00,5.588159E+04,1.202515E+05,2.158908E+00,1.874684E+04,5.533263E+00,7.359484E+04,1.739792E+05,2.158908E+00,1.918072E+04,5.451936E+00,7.220457E+04,1.372858E+05,9.318013E+00,2.099751E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.826475E+00,1.530385E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.011650E+00,2.024455E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:40:00,2.158908E+00,1.298167E+04,6.433451E+00,9.000593E+04,1.333644E+05,2.158908E+00,2.447947E+04,4.791689E+00,5.896109E+04,1.239778E+05,2.158908E+00,1.818822E+04,5.740054E+00,7.660571E+04,1.800807E+05,2.158908E+00,1.862210E+04,5.656667E+00,7.519727E+04,1.407527E+05,9.305757E+00,2.098039E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.815351E+00,1.528831E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.999471E+00,2.022754E+05,2.158908E+00,0.000000E+00,0.000000E+00
10:50:00,2.158908E+00,1.242305E+04,6.631936E+00,9.288420E+04,1.365144E+05,2.158908E+00,2.392085E+04,4.993951E+00,6.196704E+04,1.275763E+05,2.158908E+00,1.762960E+04,5.942231E+00,7.955160E+04,1.861281E+05,2.158908E+00,1.806348E+04,5.856721E+00,7.812403E+04,1.441213E+05,9.293892E+00,2.096382E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.804570E+00,1.527326E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.987680E+00,2.021107E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:00:00,2.158908E+00,1.186443E+04,6.825023E+00,9.569345E+04,1.395785E+05,2.158908E+00,2.336223E+04,5.190963E+00,6.489514E+04,1.310452E+05,2.158908E+00,1.707098E+04,6.139158E+00,8.242676E+04,1.921170E+05,2.158908E+00,1.750486E+04,6.051486E+00,8.097938E+04,1.473875E+05,9.282394E+00,2.094777E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.794114E+00,1.525866E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.976254E+00,2.019512E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:10:00,2.158908E+00,1.149202E+04,7.011320E+00,9.823202E+04,1.423530E+05,2.158908E+00,2.298982E+04,5.381305E+00,6.754446E+04,1.341855E+05,2.158908E+00,1.669857E+04,6.329407E+00,8.502943E+04,1.971067E+05,2.158908E+00,1.713245E+04,6.239552E+00,8.356181E+04,1.503482E+05,9.271243E+00,2.093219E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.783966E+00,1.524449E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.965174E+00,2.017964E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:20:00,2.158908E+00,1.111960E+04,7.190023E+00,1.006784E+05,1.450226E+05,2.158908E+00,2.261741E+04,5.564498E+00,7.009802E+04,1.371941E+05,2.158908E+00,1.632616E+04,6.511852E+00,8.753515E+04,2.019284E+05,2.158908E+00,1.676004E+04,6.419995E+00,8.604896E+04,1.531893E+05,9.260422E+00,2.091708E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.774109E+00,1.523073E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.954420E+00,2.016463E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:30:00,2.158908E+00,1.074719E+04,7.361605E+00,1.030381E+05,1.476257E+05,2.158908E+00,2.224499E+04,5.740397E+00,7.255647E+04,1.401264E+05,2.158908E+00,1.595374E+04,6.687892E+00,8.996020E+04,2.066561E+05,2.158908E+00,1.638762E+04,6.593616E+00,8.845048E+04,1.559722E+05,9.249913E+00,2.090241E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.764531E+00,1.521736E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.943978E+00,2.015004E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:40:00,2.158908E+00,1.037478E+04,7.525219E+00,1.053018E+05,1.500729E+05,2.158908E+00,2.187258E+04,5.908439E+00,7.491427E+04,1.428499E+05,2.158908E+00,1.558133E+04,6.856004E+00,9.228689E+04,2.112181E+05,2.158908E+00,1.601521E+04,6.759343E+00,9.075438E+04,1.585642E+05,9.239705E+00,2.088815E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.755221E+00,1.520436E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.933834E+00,2.013588E+05,2.158908E+00,0.000000E+00,0.000000E+00
11:50:00,2.158908E+00,1.000237E+04,7.680665E+00,1.074682E+05,1.524184E+05,2.158908E+00,2.150017E+04,6.068425E+00,7.717101E+04,1.454570E+05,2.158908E+00,1.520892E+04,7.015943E+00,9.451450E+04,2.156767E+05,2.158908E+00,1.564280E+04,6.916959E+00,9.295986E+04,1.610492E+05,9.229784E+00,2.087430E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.746167E+00,1.519171E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.923975E+00,2.012211E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:00:00,2.158908E+00,9.629952E+03,7.827792E+00,1.095364E+05,1.546517E+05,2.158908E+00,2.112776E+04,6.220179E+00,7.932602E+04,1.479325E+05,2.158908E+00,1.483650E+04,7.167557E+00,9.664221E+04,2.200254E+05,2.158908E+00,1.527038E+04,7.066309E+00,9.506605E+04,1.634122E+05,9.220139E+00,2.086083E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.737360E+00,1.517942E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.914390E+00,2.010872E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:10:00,2.158908E+00,9.332022E+03,7.967292E+00,1.114401E+05,1.567081E+05,2.158908E+00,2.082982E+04,6.364396E+00,8.131377E+04,1.502150E+05,2.158908E+00,1.453857E+04,7.311534E+00,9.860399E+04,2.238937E+05,2.158908E+00,1.497245E+04,7.208086E+00,9.700695E+04,1.655902E+05,9.210761E+00,2.084773E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.728792E+00,1.516745E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.905070E+00,2.009571E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:20:00,2.158908E+00,9.034091E+03,8.098935E+00,1.132517E+05,1.586635E+05,2.158908E+00,2.053189E+04,6.500830E+00,8.320675E+04,1.523821E+05,2.158908E+00,1.424064E+04,7.447630E+00,1.004721E+05,2.276280E+05,2.158908E+00,1.467452E+04,7.342048E+00,9.885485E+04,1.676601E+05,9.201640E+00,2.083500E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.720454E+00,1.515581E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.896005E+00,2.008305E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:30:00,2.158908E+00,8.736161E+03,8.222576E+00,1.149705E+05,1.605518E+05,2.158908E+00,2.023396E+04,6.629429E+00,8.500606E+04,1.544892E+05,2.158908E+00,1.394271E+04,7.575964E+00,1.022499E+05,2.312652E+05,2.158908E+00,1.437659E+04,7.468113E+00,1.006103E+05,1.696735E+05,9.192767E+00,2.082261E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.712339E+00,1.514448E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.887187E+00,2.007074E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:40:00,2.158908E+00,8.438230E+03,8.337951E+00,1.165920E+05,1.622924E+05,2.158908E+00,1.993603E+04,6.749895E+00,8.670665E+04,1.564139E+05,2.158908E+00,1.364478E+04,7.696236E+00,1.039305E+05,2.347502E+05,2.158908E+00,1.407866E+04,7.586016E+00,1.022683E+05,1.715129E+05,9.184135E+00,2.081055E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.704439E+00,1.513345E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.878607E+00,2.005875E+05,2.158908E+00,0.000000E+00,0.000000E+00
12:50:00,2.158908E+00,8.140300E+03,8.444615E+00,1.181120E+05,1.639238E+05,2.158908E+00,1.963810E+04,6.861721E+00,8.830392E+04,1.582190E+05,2.158908E+00,1.334685E+04,7.807799E+00,1.055082E+05,2.381311E+05,2.158908E+00,1.378073E+04,7.695248E+00,1.038241E+05,1.732381E+05,9.175735E+00,2.079882E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.696749E+00,1.512271E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.870259E+00,2.004710E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:00:00,2.158908E+00,7.842369E+03,8.542264E+00,1.195276E+05,1.654424E+05,2.158908E+00,1.934017E+04,6.964593E+00,8.979519E+04,1.599017E+05,2.158908E+00,1.304892E+04,7.910311E+00,1.069801E+05,2.414048E+05,2.158908E+00,1.348280E+04,7.795492E+00,1.052748E+05,1.748457E+05,9.167561E+00,2.078741E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.689262E+00,1.511226E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.862134E+00,2.003575E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:10:00,2.158908E+00,7.656163E+03,8.630605E+00,1.207239E+05,1.667296E+05,2.158908E+00,1.915397E+04,7.058212E+00,9.106570E+04,1.613421E+05,2.158908E+00,1.286272E+04,8.003470E+00,1.082313E+05,2.439865E+05,2.158908E+00,1.329659E+04,7.886448E+00,1.065058E+05,1.762158E+05,9.159605E+00,2.077630E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.681972E+00,1.510208E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.854226E+00,2.002471E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:20:00,2.158908E+00,7.469956E+03,8.709764E+00,1.218145E+05,1.679057E+05,2.158908E+00,1.896776E+04,7.142699E+00,9.222911E+04,1.626635E+05,2.158908E+00,1.267651E+04,8.087406E+00,1.093756E+05,2.463711E+05,2.158908E+00,1.311039E+04,7.968244E+00,1.076304E+05,1.774711E+05,9.151862E+00,2.076548E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.674873E+00,1.509216E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.846530E+00,2.001396E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:30:00,2.158908E+00,7.283750E+03,8.779246E+00,1.227939E+05,1.689605E+05,2.158908E+00,1.878155E+04,7.217247E+00,9.327652E+04,1.638494E+05,2.158908E+00,1.249030E+04,8.160736E+00,1.103974E+05,2.485819E+05,2.158908E+00,1.292418E+04,8.040106E+00,1.086402E+05,1.785953E+05,9.144325E+00,2.075496E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.667960E+00,1.508251E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.839037E+00,2.000349E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:40:00,2.158908E+00,7.097543E+03,8.839630E+00,1.236708E+05,1.699036E+05,2.158908E+00,1.859535E+04,7.282691E+00,9.422025E+04,1.649143E+05,2.158908E+00,1.230410E+04,8.224701E+00,1.113155E+05,2.506620E+05,2.158908E+00,1.273797E+04,8.102827E+00,1.095470E+05,1.796021E+05,9.136988E+00,2.074471E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.661227E+00,1.507311E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.831744E+00,1.999331E+05,2.158908E+00,0.000000E+00,0.000000E+00
13:50:00,2.158908E+00,6.911337E+03,8.891027E+00,1.244451E+05,1.707354E+05,2.158908E+00,1.840914E+04,7.339204E+00,9.506074E+04,1.658599E+05,2.158908E+00,1.211789E+04,8.279629E+00,1.121308E+05,2.526205E+05,2.158908E+00,1.255177E+04,8.156585E+00,1.103512E+05,1.804930E+05,9.129845E+00,2.073474E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.654670E+00,1.506396E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.824643E+00,1.998339E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:00:00,2.158908E+00,6.725130E+03,8.933331E+00,1.251155E+05,1.714551E+05,2.158908E+00,1.822293E+04,7.386686E+00,9.579657E+04,1.666858E+05,2.158908E+00,1.193168E+04,8.325431E+00,1.128416E+05,2.544590E+05,2.158908E+00,1.236556E+04,8.201280E+00,1.110513E+05,1.812674E+05,9.122892E+00,2.072503E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.648284E+00,1.505504E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.817730E+00,1.997374E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:10:00,2.158908E+00,6.725130E+03,8.965618E+00,1.254849E+05,1.718605E+05,2.158908E+00,1.822293E+04,7.424208E+00,9.623075E+04,1.671881E+05,2.158908E+00,1.193168E+04,8.361165E+00,1.132506E+05,2.551851E+05,2.158908E+00,1.236556E+04,8.235983E+00,1.114501E+05,1.817218E+05,9.116122E+00,2.071557E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.642064E+00,1.504635E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.810999E+00,1.996434E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:20:00,2.158908E+00,6.725130E+03,8.987412E+00,1.257343E+05,1.721453E+05,2.158908E+00,1.822293E+04,7.451311E+00,9.654431E+04,1.675655E+05,2.158908E+00,1.193168E+04,8.386348E+00,1.135386E+05,2.556377E+05,2.158908E+00,1.236556E+04,8.260225E+00,1.117288E+05,1.820544E+05,9.109530E+00,2.070637E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.636004E+00,1.503789E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.804446E+00,1.995519E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:30:00,2.158908E+00,6.725130E+03,8.997376E+00,1.258495E+05,1.722951E+05,2.158908E+00,1.822293E+04,7.466306E+00,9.671913E+04,1.677951E+05,2.158908E+00,1.193168E+04,8.398301E+00,1.136777E+05,2.558905E+05,2.158908E+00,1.236556E+04,8.272332E+00,1.118694E+05,1.822452E+05,9.103112E+00,2.069741E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.630167E+00,1.502974E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.798065E+00,1.994628E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:40:00,2.158908E+00,6.725130E+03,8.996068E+00,1.258371E+05,1.723064E+05,2.158908E+00,1.822293E+04,7.470173E+00,9.676694E+04,1.678858E+05,2.158908E+00,1.193168E+04,8.398962E+00,1.136907E+05,2.559839E+05,2.158908E+00,1.236556E+04,8.273235E+00,1.118831E+05,1.822964E+05,9.096932E+00,2.068878E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.624459E+00,1.502177E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.791919E+00,1.993769E+05,2.158908E+00,0.000000E+00,0.000000E+00
14:50:00,2.158908E+00,6.725130E+03,8.983364E+00,1.256946E+05,1.721752E+05,2.158908E+00,1.822293E+04,7.462771E+00,9.668464E+04,1.678231E+05,2.158908E+00,1.193168E+04,8.388244E+00,1.135738E+05,2.559048E+05,2.158908E+00,1.236556E+04,8.262812E+00,1.117670E+05,1.821980E+05,9.090890E+00,2.068034E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.618941E+00,1.501407E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.785912E+00,1.992930E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:00:00,2.158908E+00,6.725130E+03,8.959082E+00,1.254196E+05,1.718990E+05,2.158908E+00,1.822293E+04,7.443912E+00,9.646986E+04,1.676053E+05,2.158908E+00,1.193168E+04,8.365911E+00,1.133238E+05,2.556542E+05,2.158908E+00,1.236556E+04,8.240869E+00,1.115185E+05,1.819478E+05,9.085051E+00,2.067218E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.613604E+00,1.500661E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.780105E+00,1.992120E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:10:00,2.158908E+00,6.948578E+03,8.923019E+00,1.247863E+05,1.712513E+05,2.158908E+00,1.844638E+04,7.413375E+00,9.589650E+04,1.670068E+05,2.158908E+00,1.215513E+04,8.331734E+00,1.127145E+05,2.540168E+05,2.158908E+00,1.258901E+04,8.207194E+00,1.109117E+05,1.813206E+05,9.079406E+00,2.066430E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.608424E+00,1.499938E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.774492E+00,1.991336E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:20:00,2.158908E+00,7.172026E+03,8.875261E+00,1.240191E+05,1.704645E+05,2.158908E+00,1.866983E+04,7.371244E+00,9.518884E+04,1.662632E+05,2.158908E+00,1.237858E+04,8.285784E+00,1.119702E+05,2.521122E+05,2.158908E+00,1.281246E+04,8.161870E+00,1.101708E+05,1.805516E+05,9.073928E+00,2.065665E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.603391E+00,1.499235E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.769044E+00,1.990575E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:30:00,2.158908E+00,7.395474E+03,8.816864E+00,1.231288E+05,1.695476E+05,2.158908E+00,1.889328E+04,7.318937E+00,9.436192E+04,1.653886E+05,2.158908E+00,1.260203E+04,8.230444E+00,1.111155E+05,2.500393E+05,2.158908E+00,1.303591E+04,8.106294E+00,1.093105E+05,1.796536E+05,9.068607E+00,2.064922E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.598434E+00,1.498543E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.763753E+00,1.989836E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:40:00,2.158908E+00,7.618921E+03,8.746570E+00,1.221017E+05,1.684999E+05,2.158908E+00,1.911672E+04,7.254565E+00,9.339447E+04,1.643776E+05,2.158908E+00,1.282547E+04,8.162221E+00,1.101118E+05,2.477914E+05,2.158908E+00,1.325935E+04,8.038619E+00,1.083103E+05,1.786231E+05,9.063368E+00,2.064191E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.593634E+00,1.497873E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.758543E+00,1.989108E+05,2.158908E+00,0.000000E+00,0.000000E+00
15:50:00,2.158908E+00,7.842369E+03,8.665155E+00,1.209472E+05,1.672936E+05,2.158908E+00,1.934017E+04,7.179202E+00,9.229946E+04,1.631906E+05,2.158908E+00,1.304892E+04,8.082796E+00,1.089798E+05,2.453784E+05,2.158908E+00,1.348280E+04,7.959864E+00,1.071825E+05,1.774202E+05,9.058298E+00,2.063482E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.588922E+00,1.497215E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.753501E+00,1.988404E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:00:00,2.158908E+00,8.065817E+03,8.572926E+00,1.196681E+05,1.659512E+05,2.158908E+00,1.956362E+04,7.093153E+00,9.107957E+04,1.618567E+05,2.158908E+00,1.327237E+04,7.992494E+00,1.077221E+05,2.428064E+05,2.158908E+00,1.370625E+04,7.870365E+00,1.059302E+05,1.760744E+05,9.053322E+00,2.062788E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.584299E+00,1.496569E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.748552E+00,1.987713E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:10:00,2.158908E+00,8.363748E+03,8.471196E+00,1.182048E+05,1.644126E+05,2.158908E+00,1.986155E+04,6.997697E+00,8.967492E+04,1.603162E+05,2.158908E+00,1.357030E+04,7.892610E+00,1.062788E+05,2.397013E+05,2.158908E+00,1.400418E+04,7.771420E+00,1.044937E+05,1.745260E+05,9.048442E+00,2.062106E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.579779E+00,1.495938E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.743698E+00,1.987035E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:20:00,2.158908E+00,8.661678E+03,8.360235E+00,1.166347E+05,1.627576E+05,2.158908E+00,2.015948E+04,6.893057E+00,8.816216E+04,1.586491E+05,2.158908E+00,1.386823E+04,7.783402E+00,1.047269E+05,2.364407E+05,2.158908E+00,1.430211E+04,7.663261E+00,1.029498E+05,1.728553E+05,9.043674E+00,2.061440E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.575364E+00,1.495322E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.738955E+00,1.986373E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:30:00,2.158908E+00,8.959609E+03,8.240388E+00,1.149615E+05,1.609889E+05,2.158908E+00,2.045741E+04,6.779585E+00,8.654491E+04,1.568572E+05,2.158908E+00,1.416616E+04,7.665231E+00,1.030704E+05,2.330472E+05,2.158908E+00,1.460004E+04,7.546238E+00,1.013023E+05,1.710645E+05,9.039019E+00,2.060790E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.571056E+00,1.494720E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.734325E+00,1.985726E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:40:00,2.158908E+00,9.257539E+03,8.112507E+00,1.131938E+05,1.591155E+05,2.158908E+00,2.075534E+04,6.658361E+00,8.483436E+04,1.549528E+05,2.158908E+00,1.446409E+04,7.539803E+00,1.013266E+05,2.295555E+05,2.158908E+00,1.489797E+04,7.421423E+00,9.956204E+04,1.691655E+05,9.034478E+00,2.060156E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.566852E+00,1.494133E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.729808E+00,1.985095E+05,2.158908E+00,0.000000E+00,0.000000E+00
16:50:00,2.158908E+00,9.555470E+03,7.976278E+00,1.113281E+05,1.571315E+05,2.158908E+00,2.105327E+04,6.528329E+00,8.301877E+04,1.529421E+05,2.158908E+00,1.476202E+04,7.405038E+00,9.947335E+04,2.259545E+05,2.158908E+00,1.519590E+04,7.288263E+00,9.772274E+04,1.671477E+05,9.030050E+00,2.059538E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.562751E+00,1.493561E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.725402E+00,1.984480E+05,2.158908E+00,0.000000E+00,0.000000E+00
17:00:00,2.158908E+00,9.853400E+03,7.831675E+00,1.093648E+05,1.550537E+05,2.158908E+00,2.135120E+04,6.390397E+00,8.110795E+04,1.507848E+05,2.158908E+00,1.505995E+04,7.262266E+00,9.752556E+04,2.222237E+05,2.158908E+00,1.549383E+04,7.146591E+00,9.578338E+04,1.650326E+05,9.025732E+00,2.058935E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.558752E+00,1.493002E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.721107E+00,1.983880E+05,2.158908E+00,0.000000E+00,0.000000E+00
17:10:00,2.158908E+00,1.022581E+04,7.679414E+00,1.072368E+05,1.527792E+05,2.158908E+00,2.172362E+04,6.244926E+00,7.903080E+04,1.484355E+05,2.158908E+00,1.543237E+04,7.111794E+00,9.541143E+04,2.179985E+05,2.158908E+00,1.586624E+04,6.997323E+00,9.367898E+04,1.627047E+05,9.021523E+00,2.058347E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.554852E+00,1.492458E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.716919E+00,1.983295E+05,2.158908E+00,0.000000E+00,0.000000E+00
