Time,OFFICE AIRLOOP:DesPer 1:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 1:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 1:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 1:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 2:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 2:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 2:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 3:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 3:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 3:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 4:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 4:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 4:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 5:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 5:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 5:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 6:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 6:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 6:Des Tot Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Heat Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Heat Cap [W],OFFICE AIRLOOP:DesPer 7:Des Cool Mass Flow [kg/s],OFFICE AIRLOOP:DesPer 7:Des Sens Cool Cap [W],OFFICE AIRLOOP:DesPer 7:Des Tot Cool Cap [W]
17:20:00,2.158908E+00,1.059823E+04,7.519942E+00,1.050231E+05,1.504081E+05,2.158908E+00,2.209603E+04,6.092428E+00,7.686695E+04,1.459729E+05,2.158908E+00,1.580478E+04,6.954099E+00,9.321035E+04,2.136457E+05,2.158908E+00,1.623866E+04,6.840932E+00,9.148864E+04,1.602724E+05,9.017420E+00,2.057774E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.551049E+00,1.491927E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.712837E+00,1.982725E+05,2.158908E+00,0.000000E+00,0.000000E+00
17:30:00,2.158908E+00,1.097064E+04,7.353693E+00,1.027281E+05,1.479412E+05,2.158908E+00,2.246844E+04,5.933361E+00,7.462081E+04,1.433985E+05,2.158908E+00,1.617719E+04,6.789637E+00,9.092690E+04,2.091848E+05,2.158908E+00,1.661107E+04,6.677853E+00,8.921671E+04,1.577347E+05,9.013421E+00,2.057216E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.547341E+00,1.491409E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.708858E+00,1.982170E+05,2.158908E+00,0.000000E+00,0.000000E+00
17:40:00,2.158908E+00,1.134305E+04,7.180678E+00,1.003515E+05,1.453771E+05,2.158908E+00,2.284086E+04,5.767766E+00,7.229179E+04,1.407087E+05,2.158908E+00,1.654960E+04,6.618432E+00,8.856069E+04,2.046230E+05,2.158908E+00,1.698348E+04,6.508109E+00,8.686271E+04,1.550892E+05,9.009524E+00,2.056671E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.543726E+00,1.490904E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.704980E+00,1.981628E+05,2.158908E+00,0.000000E+00,0.000000E+00
17:50:00,2.158908E+00,1.171547E+04,7.001938E+00,9.790444E+04,1.427265E+05,2.158908E+00,2.321327E+04,5.597155E+00,6.989602E+04,1.379206E+05,2.158908E+00,1.692202E+04,6.442339E+00,8.613147E+04,1.999883E+05,2.158908E+00,1.735590E+04,6.332731E+00,8.443772E+04,1.523460E+05,9.005725E+00,2.056141E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.540202E+00,1.490412E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.701200E+00,1.981100E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:00:00,2.158908E+00,1.208788E+04,6.818589E+00,9.539884E+04,1.399998E+05,2.158908E+00,2.358568E+04,5.421798E+00,6.743564E+04,1.350296E+05,2.158908E+00,1.729443E+04,6.261154E+00,8.363661E+04,1.952687E+05,2.158908E+00,1.772831E+04,6.152986E+00,8.195508E+04,1.495169E+05,9.002024E+00,2.055624E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.536766E+00,1.489932E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.697517E+00,1.980586E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:10:00,2.158908E+00,1.264650E+04,6.630205E+00,9.264332E+04,1.370020E+05,2.158908E+00,2.414430E+04,5.241667E+00,6.472317E+04,1.318431E+05,2.158908E+00,1.785305E+04,6.074992E+00,8.089095E+04,1.895586E+05,2.158908E+00,1.828693E+04,5.968320E+00,7.922174E+04,1.464030E+05,8.998417E+00,2.055120E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.533416E+00,1.489465E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.693927E+00,1.980085E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:20:00,2.158908E+00,1.320512E+04,6.437651E+00,8.983341E+04,1.339339E+05,2.158908E+00,2.470292E+04,5.057524E+00,6.195210E+04,1.285603E+05,2.158908E+00,1.841167E+04,5.884694E+00,7.808939E+04,1.837380E+05,2.158908E+00,1.884555E+04,5.779548E+00,7.643248E+04,1.432050E+05,8.994902E+00,2.054629E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.530150E+00,1.489009E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.690428E+00,1.979596E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:30:00,2.158908E+00,1.376374E+04,6.241716E+00,8.697737E+04,1.308005E+05,2.158908E+00,2.526154E+04,4.870112E+00,5.912936E+04,1.251826E+05,2.158908E+00,1.897029E+04,5.690973E+00,7.523908E+04,1.778427E+05,2.158908E+00,1.940417E+04,5.587427E+00,7.359489E+04,1.399260E+05,8.991476E+00,2.054151E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.526966E+00,1.488564E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.687019E+00,1.979120E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:40:00,2.158908E+00,1.432236E+04,6.043648E+00,8.408893E+04,1.276151E+05,2.158908E+00,2.582016E+04,4.680672E+00,5.626790E+04,1.217212E+05,2.158908E+00,1.952891E+04,5.495056E+00,7.235328E+04,1.719075E+05,2.158908E+00,1.996279E+04,5.393194E+00,7.072236E+04,1.365781E+05,8.988138E+00,2.053685E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.523862E+00,1.488131E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.683696E+00,1.978656E+05,2.158908E+00,0.000000E+00,0.000000E+00
18:50:00,2.158908E+00,1.488098E+04,5.843606E+00,8.116885E+04,1.243760E+05,2.158908E+00,2.637878E+04,4.489429E+00,5.336799E+04,1.181705E+05,2.158908E+00,2.008753E+04,5.297123E+00,6.943260E+04,1.659369E+05,2.158908E+00,2.052141E+04,5.197033E+00,6.781550E+04,1.331577E+05,8.984885E+00,2.053231E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.520836E+00,1.487708E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.680458E+00,1.978204E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:00:00,2.158908E+00,1.543960E+04,5.641262E+00,7.821213E+04,1.210765E+05,2.158908E+00,2.693740E+04,4.296135E+00,5.042387E+04,1.145184E+05,2.158908E+00,2.064615E+04,5.096874E+00,6.647187E+04,1.599259E+05,2.158908E+00,2.108003E+04,4.998644E+00,6.486904E+04,1.296553E+05,8.981714E+00,2.052788E+05,2.158908E+00,0.000000E+00,0.000000E+00,6.517886E+00,1.487296E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.677302E+00,1.977763E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:10:00,2.158908E+00,1.584925E+04,5.570928E+00,7.695575E+04,1.225015E+05,2.158908E+00,2.734705E+04,4.051650E+00,4.698716E+04,1.129828E+05,2.158908E+00,2.105580E+04,4.946131E+00,6.423275E+04,1.611678E+05,2.158908E+00,2.148968E+04,4.843060E+00,6.256605E+04,1.307586E+05,1.016099E+01,2.217491E+05,2.158908E+00,0.000000E+00,0.000000E+00,7.337607E+00,1.601763E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.801694E+00,2.134807E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:20:00,2.158908E+00,1.625891E+04,5.495478E+00,7.563896E+04,1.245870E+05,2.158908E+00,2.775671E+04,3.802172E+00,4.343674E+04,1.112081E+05,2.158908E+00,2.146546E+04,4.789761E+00,6.191817E+04,1.638597E+05,2.158908E+00,2.189934E+04,4.682192E+00,6.019114E+04,1.328143E+05,1.133977E+01,2.382180E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.157049E+00,1.716220E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.092559E+01,2.291836E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:30:00,2.158908E+00,1.666856E+04,5.416369E+00,7.427995E+04,1.245799E+05,2.158908E+00,2.816636E+04,3.548709E+00,3.977324E+04,1.058697E+05,2.158908E+00,2.187511E+04,4.628913E+00,5.954227E+04,1.619185E+05,2.158908E+00,2.230899E+04,4.517818E+00,5.776472E+04,1.316380E+05,1.251740E+01,2.546852E+05,2.158908E+00,0.000000E+00,0.000000E+00,8.975986E+00,1.830678E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.204833E+01,2.448847E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:40:00,2.158908E+00,1.707821E+04,5.334912E+00,7.289497E+04,1.236975E+05,2.158908E+00,2.857602E+04,3.293545E+00,3.601053E+04,9.876570E+04,2.158908E+00,2.228477E+04,4.466775E+00,5.714186E+04,1.574018E+05,2.158908E+00,2.271865E+04,4.351012E+00,5.529836E+04,1.289935E+05,1.369473E+01,2.711595E+05,2.158908E+00,0.000000E+00,0.000000E+00,9.794892E+00,1.945188E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.317077E+01,2.605930E+05,2.158908E+00,0.000000E+00,0.000000E+00
19:50:00,2.158908E+00,1.748787E+04,5.253658E+00,7.151487E+04,1.224431E+05,2.158908E+00,2.898567E+04,3.039414E+00,3.216720E+04,9.088158E+04,2.158908E+00,2.269442E+04,4.304490E+00,5.472985E+04,1.521192E+05,2.158908E+00,2.312830E+04,4.184271E+00,5.282071E+04,1.256188E+05,1.487213E+01,2.876438E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.061394E+01,2.059763E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.429330E+01,2.763115E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:00:00,2.158908E+00,1.789752E+04,5.175910E+00,7.017917E+04,1.211170E+05,2.158908E+00,2.939533E+04,2.788313E+00,2.825369E+04,8.269360E+04,2.158908E+00,2.310408E+04,4.145779E+00,5.235084E+04,1.465259E+05,2.158908E+00,2.353795E+04,4.021143E+00,5.037380E+04,1.219981E+05,1.604971E+01,3.041385E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.143318E+01,2.174402E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.541602E+01,2.920404E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:10:00,2.158908E+00,1.823270E+04,4.972954E+00,6.739344E+04,1.174119E+05,2.158908E+00,2.973050E+04,2.595503E+00,2.514967E+04,7.614084E+04,2.158908E+00,2.343925E+04,3.945829E+00,4.949840E+04,1.398588E+05,2.158908E+00,2.387313E+04,3.823223E+00,4.752883E+04,1.172864E+05,1.604512E+01,3.041142E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.142991E+01,2.174141E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.541148E+01,2.920166E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:20:00,2.158908E+00,1.856787E+04,4.785195E+00,6.477726E+04,1.138328E+05,2.158908E+00,3.006567E+04,2.416014E+00,2.214957E+04,6.981488E+04,2.158908E+00,2.377442E+04,3.760366E+00,4.680309E+04,1.335166E+05,2.158908E+00,2.420830E+04,3.639477E+00,4.483545E+04,1.128273E+05,1.604130E+01,3.040924E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.142717E+01,2.173907E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.540771E+01,2.919953E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:30:00,2.158908E+00,1.890304E+04,4.612521E+00,6.233125E+04,1.105201E+05,2.158908E+00,3.040084E+04,2.311376E+00,2.023472E+04,6.557495E+04,2.158908E+00,2.410959E+04,3.590356E+00,4.427974E+04,1.275077E+05,2.158908E+00,2.454347E+04,3.470149E+00,4.229953E+04,1.085560E+05,1.603888E+01,3.040729E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.142516E+01,2.173690E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.540535E+01,2.919766E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:40:00,2.158908E+00,1.923821E+04,4.455227E+00,6.006172E+04,1.074201E+05,2.158908E+00,3.073601E+04,2.246370E+00,1.889629E+04,6.245121E+04,2.158908E+00,2.444476E+04,3.434229E+00,4.191102E+04,1.218166E+05,2.158908E+00,2.487864E+04,3.315718E+00,3.993094E+04,1.045352E+05,1.603690E+01,3.040515E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.142330E+01,2.173454E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.540343E+01,2.919557E+05,2.158908E+00,0.000000E+00,0.000000E+00
20:50:00,2.158908E+00,1.957338E+04,4.313072E+00,5.796768E+04,1.045037E+05,2.158908E+00,3.107119E+04,2.199786E+00,1.781840E+04,5.984183E+04,2.158908E+00,2.477993E+04,3.293808E+00,3.972419E+04,1.165012E+05,2.158908E+00,2.521381E+04,3.176341E+00,3.773554E+04,1.007437E+05,1.603508E+01,3.040286E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.142150E+01,2.173210E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.540166E+01,2.919333E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:00:00,2.158908E+00,1.990855E+04,4.183568E+00,5.601977E+04,1.018341E+05,2.158908E+00,3.140636E+04,2.175090E+00,1.707834E+04,5.788496E+04,2.158908E+00,2.511511E+04,3.165495E+00,3.767512E+04,1.114866E+05,2.158908E+00,2.554899E+04,3.048857E+00,3.567497E+04,9.721572E+04,1.603331E+01,3.040048E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141970E+01,2.172962E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539992E+01,2.919100E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:10:00,2.158908E+00,2.024373E+04,4.063450E+00,5.417975E+04,9.930981E+04,2.158908E+00,3.174153E+04,2.159922E+00,1.648496E+04,5.621671E+04,2.158908E+00,2.545028E+04,3.044549E+00,3.570347E+04,1.066546E+05,2.158908E+00,2.588416E+04,2.928964E+00,3.369386E+04,9.380652E+04,1.603152E+01,3.039803E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141797E+01,2.172721E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539817E+01,2.918858E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:20:00,2.158908E+00,2.057890E+04,3.950337E+00,5.241906E+04,9.688825E+04,2.158908E+00,3.207670E+04,2.158908E+00,1.613207E+04,5.500125E+04,2.158908E+00,2.578545E+04,2.931341E+00,3.381606E+04,1.020208E+05,2.158908E+00,2.621933E+04,2.816752E+00,3.179537E+04,9.052662E+04,1.602972E+01,3.039553E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141624E+01,2.172479E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539639E+01,2.918612E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:30:00,2.158908E+00,2.091407E+04,3.843604E+00,5.073078E+04,9.456018E+04,2.158908E+00,3.241187E+04,2.158908E+00,1.579690E+04,5.382582E+04,2.158908E+00,2.612062E+04,2.824554E+00,3.199593E+04,9.755054E+04,2.158908E+00,2.655450E+04,2.710945E+00,2.996309E+04,8.734778E+04,1.602792E+01,3.039302E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141448E+01,2.172233E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539461E+01,2.918363E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:40:00,2.158908E+00,2.124924E+04,3.742183E+00,4.910167E+04,9.230717E+04,2.158908E+00,3.274704E+04,2.158908E+00,1.546172E+04,5.265790E+04,2.158908E+00,2.645579E+04,2.723125E+00,3.022932E+04,9.321712E+04,2.158908E+00,2.688967E+04,2.610509E+00,2.818348E+04,8.424739E+04,1.602619E+01,3.039061E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141280E+01,2.171999E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539290E+01,2.918125E+05,2.158908E+00,0.000000E+00,0.000000E+00
21:50:00,2.158908E+00,2.158441E+04,3.644202E+00,4.750796E+04,9.009353E+04,2.158908E+00,3.308222E+04,2.158908E+00,1.512655E+04,5.149742E+04,2.158908E+00,2.679097E+04,2.624514E+00,2.848023E+04,8.894804E+04,2.158908E+00,2.722484E+04,2.513193E+00,2.642419E+04,8.116512E+04,1.602447E+01,3.038820E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.141113E+01,2.171766E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.539120E+01,2.917887E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:00:00,2.158908E+00,2.191958E+04,3.549831E+00,4.595300E+04,8.792598E+04,2.158908E+00,3.341739E+04,2.158908E+00,1.479138E+04,5.034432E+04,2.158908E+00,2.712614E+04,2.529571E+00,2.676109E+04,8.477168E+04,2.158908E+00,2.756002E+04,2.419537E+00,2.469320E+04,7.811984E+04,1.602273E+01,3.038578E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140946E+01,2.171532E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538948E+01,2.917646E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:10:00,2.158908E+00,2.218027E+04,3.460311E+00,4.452673E+04,8.590826E+04,2.158908E+00,3.367808E+04,2.158908E+00,1.453069E+04,4.945253E+04,2.158908E+00,2.738683E+04,2.439581E+00,2.516506E+04,8.101570E+04,2.158908E+00,2.782071E+04,2.359195E+00,2.353046E+04,7.610393E+04,1.602101E+01,3.038336E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140779E+01,2.171299E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538776E+01,2.917407E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:20:00,2.158908E+00,2.244096E+04,3.375191E+00,4.314948E+04,8.394825E+04,2.158908E+00,3.393877E+04,2.158908E+00,1.427000E+04,4.856513E+04,2.158908E+00,2.764752E+04,2.372269E+00,2.389714E+04,7.795275E+04,2.158908E+00,2.808139E+04,2.317695E+00,2.264709E+04,7.455771E+04,1.601930E+01,3.038098E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140614E+01,2.171069E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538607E+01,2.917170E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:30:00,2.158908E+00,2.270165E+04,3.294050E+00,4.181639E+04,8.204503E+04,2.158908E+00,3.419946E+04,2.158908E+00,1.400931E+04,4.768211E+04,2.158908E+00,2.790820E+04,2.332142E+00,2.303854E+04,7.573160E+04,2.158908E+00,2.834208E+04,2.278155E+00,2.178094E+04,7.238567E+04,1.601761E+01,3.037862E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140452E+01,2.170842E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538440E+01,2.916937E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:40:00,2.158908E+00,2.296234E+04,3.216562E+00,4.052382E+04,8.019629E+04,2.158908E+00,3.446014E+04,2.158908E+00,1.374862E+04,4.680344E+04,2.158908E+00,2.816889E+04,2.293833E+00,2.219599E+04,7.355859E+04,2.158908E+00,2.860277E+04,2.248229E+00,2.105682E+04,7.048579E+04,1.601595E+01,3.037631E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140293E+01,2.170619E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538275E+01,2.916707E+05,2.158908E+00,0.000000E+00,0.000000E+00
22:50:00,2.158908E+00,2.322303E+04,3.142480E+00,3.926906E+04,7.839957E+04,2.158908E+00,3.472083E+04,2.158908E+00,1.348794E+04,4.592908E+04,2.158908E+00,2.842958E+04,2.259732E+00,2.140855E+04,7.151048E+04,2.158908E+00,2.886346E+04,2.222958E+00,2.039823E+04,6.871942E+04,1.601433E+01,3.037403E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.140136E+01,2.170401E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.538113E+01,2.916481E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:00:00,2.158908E+00,2.348372E+04,3.071602E+00,3.804996E+04,7.665234E+04,2.158908E+00,3.498152E+04,2.158908E+00,1.322725E+04,4.505901E+04,2.158908E+00,2.869027E+04,2.235184E+00,2.076532E+04,6.976088E+04,2.158908E+00,2.912415E+04,2.199382E+00,1.975820E+04,6.699886E+04,1.601273E+01,3.037180E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139983E+01,2.170186E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537955E+01,2.916259E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:10:00,2.158908E+00,2.374441E+04,3.002025E+00,3.684079E+04,7.491349E+04,2.158908E+00,3.524221E+04,2.158908E+00,1.296656E+04,4.419320E+04,2.158908E+00,2.895096E+04,2.211073E+00,2.012076E+04,6.802109E+04,2.158908E+00,2.938484E+04,2.186137E+00,1.928288E+04,6.560833E+04,1.601116E+01,3.036961E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139832E+01,2.169976E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537799E+01,2.916042E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:20:00,2.158908E+00,2.400510E+04,2.933516E+00,3.563820E+04,7.317806E+04,2.158908E+00,3.550290E+04,2.158908E+00,1.270587E+04,4.333162E+04,2.158908E+00,2.921165E+04,2.193065E+00,1.956920E+04,6.647485E+04,2.158908E+00,2.964553E+04,2.173071E+00,1.880517E+04,6.422244E+04,1.600963E+01,3.036746E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139685E+01,2.169770E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537647E+01,2.915829E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:30:00,2.158908E+00,2.426579E+04,2.865949E+00,3.444025E+04,7.144325E+04,2.158908E+00,3.576359E+04,2.158908E+00,1.244518E+04,4.247426E+04,2.158908E+00,2.947234E+04,2.180014E+00,1.909453E+04,6.508831E+04,2.158908E+00,2.990622E+04,2.166430E+00,1.843284E+04,6.304760E+04,1.600813E+01,3.036537E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139541E+01,2.169569E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537498E+01,2.915620E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:40:00,2.158908E+00,2.452648E+04,2.799209E+00,3.324509E+04,6.970633E+04,2.158908E+00,3.602428E+04,2.158908E+00,1.218449E+04,4.162107E+04,2.158908E+00,2.973303E+04,2.170020E+00,1.866684E+04,6.380171E+04,2.158908E+00,3.016691E+04,2.160139E+00,1.806350E+04,6.188601E+04,1.600666E+01,3.036331E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139400E+01,2.169372E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537352E+01,2.915416E+05,2.158908E+00,0.000000E+00,0.000000E+00
23:50:00,2.158908E+00,2.478717E+04,2.733183E+00,3.205080E+04,6.796454E+04,2.158908E+00,3.628497E+04,2.158908E+00,1.192380E+04,4.077203E+04,2.158908E+00,2.999372E+04,2.163713E+00,1.829886E+04,6.263779E+04,2.158908E+00,3.042760E+04,2.158908E+00,1.778117E+04,6.089590E+04,1.600522E+01,3.036131E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139263E+01,2.169180E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537209E+01,2.915217E+05,2.158908E+00,0.000000E+00,0.000000E+00
24:00:00,2.158908E+00,2.504786E+04,2.667790E+00,3.085584E+04,6.621558E+04,2.158908E+00,3.654566E+04,2.158908E+00,1.166311E+04,3.992713E+04,2.158908E+00,3.025441E+04,2.158908E+00,1.795436E+04,6.152589E+04,2.158908E+00,3.068829E+04,2.158908E+00,1.752048E+04,5.995158E+04,1.600382E+01,3.035935E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.139128E+01,2.168992E+05,2.158908E+00,0.000000E+00,0.000000E+00,1.537070E+01,2.915022E+05,2.158908E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,1.825735E+01,8.997376E+00,3.388268E+05,1.261533E+05
NonCoinc Peak,1.825735E+01,9.029892E+00,3.388268E+05,1.261533E+05
