Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.01 16:24
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,203.60,0.00
,Lights,,,,,0.00,,203.60,0.00
,Equipment,,,,,0.00,,203.60,0.00
,Refrigeration,,,,,0.00,,203.60,0.00
,Water Use Equipment,,,,,0.00,,203.60,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,139.45,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,203.60,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,139.45,0.00
,Interzone Wall,,,,,0.00,,152.08,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,139.45,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,203.60,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,13.81,0.00
,Fenestration Solar,,,,,0.00,,13.81,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,731.55,0.00
,Lights,,,,,0.00,,731.55,0.00
,Equipment,,,,,0.00,,731.55,0.00
,Refrigeration,,,,,0.00,,731.55,0.00
,Water Use Equipment,,,,,0.00,,731.55,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,0.00,
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,731.55,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,0.00,
,Interzone Wall,,,,,0.00,,342.82,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,0.00,
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,731.55,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,0.00,
,Fenestration Solar,,,,,0.00,,0.00,
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,731.55,0.00
,Lights,,,,,0.00,,731.55,0.00
,Equipment,,,,,0.00,,731.55,0.00
,Refrigeration,,,,,0.00,,731.55,0.00
,Water Use Equipment,,,,,0.00,,731.55,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,0.00,
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,731.55,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,0.00,
,Interzone Wall,,,,,0.00,,342.82,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,0.00,
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,731.55,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,0.00,
,Fenestration Solar,,,,,0.00,,0.00,
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,203.60,0.00
,Lights,,,,,0.00,,203.60,0.00
,Equipment,,,,,0.00,,203.60,0.00
,Refrigeration,,,,,0.00,,203.60,0.00
,Water Use Equipment,,,,,0.00,,203.60,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,139.45,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,203.60,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,139.45,0.00
,Interzone Wall,,,,,0.00,,152.08,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,139.45,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,203.60,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,17.04,0.00
,Fenestration Solar,,,,,0.00,,17.04,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,203.60,0.00
,Lights,,,,,0.00,,203.60,0.00
,Equipment,,,,,0.00,,203.60,0.00
,Refrigeration,,,,,0.00,,203.60,0.00
,Water Use Equipment,,,,,0.00,,203.60,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,139.45,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,203.60,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,139.45,0.00
,Interzone Wall,,,,,0.00,,152.08,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,139.45,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,203.60,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,17.04,0.00
,Fenestration Solar,,,,,0.00,,17.04,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,127.40,0.00
,Lights,,,,,0.00,,127.40,0.00
,Equipment,,,,,0.00,,127.40,0.00
,Refrigeration,,,,,0.00,,127.40,0.00
,Water Use Equipment,,,,,0.00,,127.40,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,92.96,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,127.40,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,92.96,0.00
,Interzone Wall,,,,,0.00,,105.60,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,92.96,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,127.40,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,9.21,0.00
,Fenestration Solar,,,,,0.00,,9.21,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,127.40,0.00
,Lights,,,,,0.00,,127.40,0.00
,Equipment,,,,,0.00,,127.40,0.00
,Refrigeration,,,,,0.00,,127.40,0.00
,Water Use Equipment,,,,,0.00,,127.40,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,92.96,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,127.40,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,92.96,0.00
,Interzone Wall,,,,,0.00,,105.60,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,92.96,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,127.40,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,9.21,0.00
,Fenestration Solar,,,,,0.00,,9.21,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,127.40,0.00
,Lights,,,,,0.00,,127.40,0.00
,Equipment,,,,,0.00,,127.40,0.00
,Refrigeration,,,,,0.00,,127.40,0.00
,Water Use Equipment,,,,,0.00,,127.40,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,92.96,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,127.40,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,92.96,0.00
,Interzone Wall,,,,,0.00,,105.60,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,92.96,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,127.40,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,9.21,0.00
,Fenestration Solar,,,,,0.00,,9.21,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,127.40,0.00
,Lights,,,,,0.00,,127.40,0.00
,Equipment,,,,,0.00,,127.40,0.00
,Refrigeration,,,,,0.00,,127.40,0.00
,Water Use Equipment,,,,,0.00,,127.40,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,92.96,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,127.40,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,92.96,0.00
,Interzone Wall,,,,,0.00,,105.60,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,92.96,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,127.40,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,9.21,0.00
,Fenestration Solar,,,,,0.00,,9.21,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,6159.41,0.00,,7026.67,13186.08,44.25,1393.55,9.46
,Lights,0.00,0.00,10799.98,,10799.98,36.25,1393.55,7.75
,Equipment,9000.00,0.00,,0.00,9000.00,30.21,1393.55,6.46
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,-9016.4,,,-6933.7,-15950.1,-53.5,464.82,-34.3
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,59023.44,,,59023.44,198.09,1393.55,42.35
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-1525.1,,,-1525.1,-5.1,464.82,-3.3
,Interzone Wall,,1271.82,,,1271.82,4.27,858.17,1.48
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-46138.8,,,-46138.8,-154.8,1393.55,-33.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,128.57,,,,128.57,0.43,49.27,2.61
,Fenestration Solar,,0.00,,,0.00,0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,6271.62,12631.38,10799.98,92.96,29795.94,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:00:00
,Outside  Dry Bulb Temperature [C],0.00
,Outside  Wet Bulb Temperature [C],0.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00000
,Zone Dry Bulb Temperature [C],0.00
,Zone Relative Humidity [%],0.27
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00000
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],18903.00
,Difference Between Peak and Estimated Sensible Load [W],-18903.0


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,120.0


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-38316.5,,,0.00,-38316.5,618.45,464.82,-82.4
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-26139.3,,,-26139.3,421.90,1393.55,-18.8
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3081.3,,,-3081.3,49.73,464.82,-6.6
,Interzone Wall,,204.90,,,204.90,-3.3,858.17,0.24
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,62871.00,,,62871.00,-1014.8,1393.55,45.12
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1734.3,,,,-1734.3,27.99,49.27,-35.2
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-40050.8,33855.28,0.00,0.00,-6195.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 00:10:00
,Outside  Dry Bulb Temperature [C],0.00
,Outside  Wet Bulb Temperature [C],0.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00000
,Zone Dry Bulb Temperature [C],0.00
,Zone Relative Humidity [%],0.27
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00000
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],-6195.5
,Difference Between Peak and Estimated Sensible Load [W],6195.55


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,120.0


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,1393.55,0.00
,Lights,,,,,0.00,,1393.55,0.00
,Equipment,,,,,0.00,,1393.55,0.00
,Refrigeration,,,,,0.00,,1393.55,0.00
,Water Use Equipment,,,,,0.00,,1393.55,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,464.82,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,1393.55,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,464.82,0.00
,Interzone Wall,,,,,0.00,,858.17,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,464.82,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,1393.55,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,49.27,0.00
,Fenestration Solar,,,,,0.00,,49.27,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,,,,,0.00,,1393.55,0.00
,Lights,,,,,0.00,,1393.55,0.00
,Equipment,,,,,0.00,,1393.55,0.00
,Refrigeration,,,,,0.00,,1393.55,0.00
,Water Use Equipment,,,,,0.00,,1393.55,0.00
,HVAC Equipment Losses,,,,,0.00,,,
,Power Generation Equipment,,,,,0.00,,,
,DOAS Direct to Zone,,,,,0.00,,,
,Infiltration,,,,,0.00,,464.82,0.00
,Zone Ventilation,,,,,0.00,,,
,Interzone Mixing,,,,,0.00,,,
,Roof,,,,,0.00,,0.00,
,Interzone Ceiling,,,,,0.00,,1393.55,0.00
,Other Roof,,,,,0.00,,0.00,
,Exterior Wall,,,,,0.00,,464.82,0.00
,Interzone Wall,,,,,0.00,,858.17,0.00
,Ground Contact Wall,,,,,0.00,,0.00,
,Other Wall,,,,,0.00,,464.82,0.00
,Exterior Floor,,,,,0.00,,0.00,
,Interzone Floor,,,,,0.00,,0.00,
,Ground Contact Floor,,,,,0.00,,1393.55,0.00
,Other Floor,,,,,0.00,,0.00,
,Fenestration Conduction,,,,,0.00,,49.27,0.00
,Fenestration Solar,,,,,0.00,,49.27,0.00
,Opaque Door,,,,,0.00,,0.00,
,Grand Total,0.00,0.00,0.00,0.00,0.00,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,
,Outside  Dry Bulb Temperature [C],
,Outside  Wet Bulb Temperature [C],
,Outside Humidity Ratio at Peak [kgWater/kgAir],
,Zone Dry Bulb Temperature [C],
,Zone Relative Humidity [%],
,Zone Humidity Ratio at Peak [kgWater/kgAir],
,Supply Air Temperature [C],0.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.00
,Outside Air Flow [m3/s],0.00
,Peak Sensible Load with Sizing Factor [W],0.00
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],0.00
,Estimated Instant + Delayed Sensible Load [W],0.00
,Difference Between Peak and Estimated Sensible Load [W],0.00


Engineering Checks for Heating

,,Value
,Outside Air (%),0.0000
,Airflow per Floor Area [m3/s-m2],0.0000
,Airflow per Total Capacity [m3/s-W],0.0000
,Floor Area per Total Capacity [m2/W],0.0000
,Total Capacity per Floor Area [W/m2],0.0000
,Number of People,0.0


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,27.79,27.79,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,27.79,27.79,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,18.65,18.65,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,18.65,18.65,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,518.98,518.98,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,518.98,518.98,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,264.50,264.50,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,264.50,264.50,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,139.45,125.63,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,203.60,203.60,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,731.55,731.55,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,139.45,122.41,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,203.60,203.60,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,92.96,83.76,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,127.40,127.40,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,92.96,83.76,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,127.40,127.40,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,49.27,4.262,0.424,0.270,,,,,,,
,North Total or Average,,,,,,13.81,4.262,0.424,0.270,,,,,,,
,Non-North Total or Average,,,,,,35.46,4.262,0.424,0.270,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,19.3750,203.60,3944.75,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8908.80
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,19.3750,731.55,14173.70,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,32009.78
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,19.3750,203.60,3944.75,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8908.80
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,19.3750,127.40,2468.38,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5574.56
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,19.3750,127.40,2468.38,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5574.56
,Interior Lighting Total,,19.3750,1393.55,26999.95,,,,,,,,60976.50


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,7693.13,AstronomicalClock,-,,83.65,83.65,33557.46
,Exterior Lighting Total,7693.13,,,,,,33557.46


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,46409.59,32397.76,14011.83,0.70,3.25,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,44895.3,2.85,9.74,N/A,11.26
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,,0.00,1.00
,OFFICE HEATING COIL,Coil:Heating:Fuel,,32996.52,0.72


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,622.00,1.87,2152.71,1151.85,1.00,1.22,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000017,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.73,4.22,0.52


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,44895.28,2.85,9.74,11.26,2.0734,3.19,10.90,1.6685,3.50,11.95,1.1199,3.52,12.00,0.4789
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,0.00,0.00,0.00,0.000,0.273,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,,40.38,100.00,0.00001,31.90,0.01401,0.273,0.00
,S1 OFFICE CORE,0.00,0.00,0.00,0.000,0.981,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,,41.13,100.00,0.00001,31.90,0.01401,0.981,0.00
,S1 OFFICE FRONT,0.00,0.00,0.00,0.000,0.273,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,,40.98,100.00,0.00001,31.90,0.01401,0.273,0.00
,S1 OFFICE LEFT,0.00,0.00,0.00,0.000,0.171,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,,40.85,100.00,0.00001,31.90,0.01401,0.171,0.00
,S1 OFFICE RIGHT,0.00,0.00,0.00,0.000,0.171,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,,41.05,100.00,0.00001,31.90,0.01401,0.171,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,S1 OFFICE BACK,0.00,0.00,0.00,0.000,0.273,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,,0.00,-100.00,0.00800,-15.70,0.00099,0.273,0.00
,S1 OFFICE CORE,0.00,0.00,0.00,0.000,0.981,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,,0.00,-100.00,0.00800,-15.70,0.00099,0.981,0.00
,S1 OFFICE FRONT,0.00,0.00,0.00,0.000,0.273,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,,0.00,-100.00,0.00800,-15.70,0.00099,0.273,0.00
,S1 OFFICE LEFT,0.00,0.00,0.00,0.000,0.171,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,,0.00,-100.00,0.00800,-15.70,0.00099,0.171,0.00
,S1 OFFICE RIGHT,0.00,0.00,0.00,0.000,0.171,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,,0.00,-100.00,0.00800,-15.70,0.00099,0.171,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,OFFICE AIRLOOP,1.87,1.87,1.87,1.87,1.8689,1.8689,1.8689,1.0000,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONEHVAC:AIRDISTRIBUTIONUNIT {008C86E2-A93D-45A8-BAF7-E08F7B498B8E},0.000,0.000,-999.0,-999.0,-999.000,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 00:10:00,0.00,0.00,0.273052,35.00,19.16,0.00800000,35.00,19.16,0.00800000,-15.70,0.00099310,-15.70,0.0000,-100.00,0.00800000,100.0000,0.00,0.00,-999.00,-999.00
