Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.11.01 16:24
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,3.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,7.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,101.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,169.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,276.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,399.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,472.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,431.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,301.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,139.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,67.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,19.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2388.81,,,,,,,
,Minimum of Months,3.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,472.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,199.38,0.00,0.00
,February,189.12,0.00,0.00
,March,76.25,0.00,0.00
,April,26.32,0.00,0.00
,May,18.19,0.00,0.00
,June,14.91,0.00,0.00
,July,15.37,0.00,0.00
,August,16.16,0.00,0.00
,September,15.48,0.00,0.00
,October,26.36,0.00,0.00
,November,47.29,0.00,0.00
,December,191.54,0.00,0.00
,,,,
,Annual Sum or Average,836.39,,
,Minimum of Months,14.91,0.00,0.00
,Maximum of Months,199.38,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,623.33,0.00,0.00
,February,605.57,0.00,0.00
,March,251.32,0.00,0.00
,April,95.51,0.00,0.00
,May,66.04,0.00,0.00
,June,53.59,0.00,0.00
,July,55.23,0.00,0.00
,August,58.06,0.00,0.00
,September,55.83,0.00,0.00
,October,92.29,0.00,0.00
,November,157.43,0.00,0.00
,December,613.50,0.00,0.00
,,,,
,Annual Sum or Average,2727.71,,
,Minimum of Months,53.59,0.00,0.00
,Maximum of Months,623.33,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,177.01,0.00,0.00
,February,167.84,0.00,0.00
,March,69.64,0.00,0.00
,April,25.17,0.00,0.00
,May,18.07,0.00,0.00
,June,14.91,0.00,0.00
,July,15.37,0.00,0.00
,August,16.16,0.00,0.00
,September,15.40,0.00,0.00
,October,24.07,0.00,0.00
,November,41.65,0.00,0.00
,December,175.86,0.00,0.00
,,,,
,Annual Sum or Average,761.16,,
,Minimum of Months,14.91,0.00,0.00
,Maximum of Months,177.01,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,122.17,0.00,0.00
,February,114.54,0.00,0.00
,March,45.71,0.00,0.00
,April,15.62,0.00,0.00
,May,11.23,0.00,0.00
,June,9.33,0.00,0.00
,July,9.62,0.00,0.00
,August,10.11,0.00,0.00
,September,9.64,0.00,0.00
,October,15.57,0.00,0.00
,November,28.42,0.00,0.00
,December,118.47,0.00,0.00
,,,,
,Annual Sum or Average,510.44,,
,Minimum of Months,9.33,0.00,0.00
,Maximum of Months,122.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,121.26,0.00,0.00
,February,114.25,0.00,0.00
,March,44.89,0.00,0.00
,April,15.41,0.00,0.00
,May,11.21,0.00,0.00
,June,9.33,0.00,0.00
,July,9.62,0.00,0.00
,August,10.11,0.00,0.00
,September,9.65,0.00,0.00
,October,15.66,0.00,0.00
,November,28.09,0.00,0.00
,December,117.83,0.00,0.00
,,,,
,Annual Sum or Average,507.32,,
,Minimum of Months,9.33,0.00,0.00
,Maximum of Months,121.26,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,11103.77,35553.42,02-JAN-16:00,4934.63,31076.90,24-JAN-08:09
,February,10072.55,27860.29,02-FEB-08:09,4753.85,30538.39,10-FEB-08:09
,March,11351.23,31219.15,30-MAR-15:00,2837.13,24207.53,07-MAR-11:00
,April,11012.78,31436.20,10-APR-14:00,1415.87,14692.20,22-APR-07:19
,May,10824.55,32917.37,11-MAY-15:00,841.38,11248.98,05-MAY-07:10
,June,11727.54,33132.57,15-JUN-13:00,592.11,4583.57,03-JUN-07:19
,July,12588.44,34898.72,20-JUL-12:00,555.91,2844.85,01-JUL-11:09
,August,12205.33,34997.13,05-AUG-15:00,539.16,4244.87,08-AUG-07:10
,September,11632.21,32862.91,04-SEP-13:00,602.39,7888.55,24-SEP-07:10
,October,11401.89,30723.61,01-OCT-11:00,1357.19,17937.32,24-OCT-07:10
,November,10684.01,37770.45,16-NOV-16:00,1806.33,17620.13,23-NOV-08:09
,December,11742.28,35809.03,14-DEC-16:49,4595.61,28178.00,10-DEC-08:09
,,,,,,,
,Annual Sum or Average,136346.59,,,24831.56,,
,Minimum of Months,10072.55,27860.29,,539.16,2844.85,
,Maximum of Months,12588.44,37770.45,,4934.63,31076.90,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4946.39,3455.50,2601.00,0.00,97.85,0.00,0.00,3.03,0.00,0.00,0.00,0.00,0.00
,February,4619.69,2911.85,2437.87,0.00,89.33,0.00,0.00,13.80,0.00,0.00,0.00,0.00,0.00
,March,5275.79,2919.54,2792.25,0.00,99.89,0.00,0.00,263.75,0.00,0.00,0.00,0.00,0.00
,April,5243.39,2513.09,2778.75,0.00,97.48,0.00,0.00,380.07,0.00,0.00,0.00,0.00,0.00
,May,4946.39,2324.61,2601.00,0.00,97.85,0.00,0.00,854.70,0.00,0.00,0.00,0.00,0.00
,June,5243.39,2111.76,2778.75,0.00,97.48,0.00,0.00,1496.16,0.00,0.00,0.00,0.00,0.00
,July,5418.89,2248.96,2878.87,0.00,100.82,0.00,0.00,1940.90,0.00,0.00,0.00,0.00,0.00
,August,5132.69,2473.34,2705.62,0.00,98.97,0.00,0.00,1794.71,0.00,0.00,0.00,0.00,0.00
,September,5057.09,2687.47,2674.12,0.00,96.37,0.00,0.00,1117.16,0.00,0.00,0.00,0.00,0.00
,October,5132.69,3099.05,2705.62,0.00,98.97,0.00,0.00,365.56,0.00,0.00,0.00,0.00,0.00
,November,4684.49,3270.86,2464.87,0.00,94.15,0.00,0.00,169.63,0.00,0.00,0.00,0.00,0.00
,December,5275.79,3541.40,2792.25,0.00,99.89,0.00,0.00,32.94,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,60976.68,33557.43,32210.99,,1169.06,0.00,0.00,8432.43,,,,,
,Minimum of Months,4619.69,2111.76,2437.87,0.00,89.33,0.00,0.00,3.03,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5418.89,3541.40,2878.87,0.00,100.82,0.00,0.00,1940.90,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,4109.85,0.00,824.78,0.00,0.00
,February,0.00,0.00,3988.83,0.00,765.02,0.00,0.00
,March,0.00,0.00,2033.99,0.00,803.14,0.00,0.00
,April,0.00,0.00,689.48,0.00,726.39,0.00,0.00
,May,0.00,0.00,192.71,0.00,648.67,0.00,0.00
,June,0.00,0.00,6.53,0.00,585.58,0.00,0.00
,July,0.00,0.00,0.00,0.00,555.91,0.00,0.00
,August,0.00,0.00,0.67,0.00,538.49,0.00,0.00
,September,0.00,0.00,39.90,0.00,562.49,0.00,0.00
,October,0.00,0.00,702.44,0.00,654.76,0.00,0.00
,November,0.00,0.00,1135.08,0.00,671.25,0.00,0.00
,December,0.00,0.00,3787.33,0.00,808.28,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,16686.81,,8144.75,,
,Minimum of Months,0.00,0.00,0.00,0.00,538.49,0.00,0.00
,Maximum of Months,0.00,0.00,4109.85,0.00,824.78,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,17549.96,02-JAN-08:09,7693.13,01-JAN-00:10,10125.00,02-JAN-08:09,0.00,185.33,01-JAN-05:10,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,17549.96,02-FEB-08:09,7693.13,01-FEB-00:10,10125.00,02-FEB-08:09,0.00,185.33,01-FEB-05:10,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,17549.96,02-MAR-08:09,7693.13,01-MAR-00:10,10125.00,02-MAR-08:09,0.00,185.33,01-MAR-05:10,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,17549.96,01-APR-07:10,7693.13,01-APR-00:10,10125.00,01-APR-07:10,0.00,185.33,01-APR-04:10,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,17549.96,01-MAY-07:10,7693.13,01-MAY-00:10,10125.00,01-MAY-07:10,0.00,185.33,01-MAY-04:10,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,17549.96,01-JUN-07:10,7693.13,01-JUN-00:10,10125.00,01-JUN-07:10,0.00,185.33,01-JUN-04:10,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,17549.96,01-JUL-07:10,7693.13,01-JUL-00:10,10125.00,01-JUL-07:10,0.00,185.33,01-JUL-04:10,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,17549.96,03-AUG-07:10,7693.13,01-AUG-00:10,10125.00,03-AUG-07:10,0.00,185.33,01-AUG-04:10,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,17549.96,01-SEP-07:10,7693.13,01-SEP-00:10,10125.00,01-SEP-07:10,0.00,185.33,01-SEP-04:10,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,17549.96,01-OCT-07:10,7693.13,01-OCT-00:10,10125.00,01-OCT-07:10,0.00,185.33,01-OCT-04:10,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,17549.96,02-NOV-07:10,7693.13,01-NOV-00:10,10125.00,02-NOV-07:10,0.00,185.33,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,17549.96,01-DEC-08:09,7693.13,01-DEC-00:10,10125.00,01-DEC-08:09,0.00,185.33,01-DEC-05:10,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,17549.96,,7693.13,,10125.00,,0.00,185.33,,0.00,,0.00,
,Maximum of Months,17549.96,,7693.13,,10125.00,,0.00,185.33,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,715.39,14-JAN-18:10,0.00,0.00,0.00,0.00,0.00
,February,820.99,23-FEB-18:10,0.00,0.00,0.00,0.00,0.00
,March,3523.46,30-MAR-17:10,0.00,0.00,0.00,0.00,0.00
,April,3728.24,10-APR-17:10,0.00,0.00,0.00,0.00,0.00
,May,5057.08,11-MAY-15:00,0.00,0.00,0.00,0.00,0.00
,June,5490.54,15-JUN-17:10,0.00,0.00,0.00,0.00,0.00
,July,7038.43,20-JUL-12:00,0.00,0.00,0.00,0.00,0.00
,August,7136.84,05-AUG-15:00,0.00,0.00,0.00,0.00,0.00
,September,5002.62,04-SEP-13:00,0.00,0.00,0.00,0.00,0.00
,October,3080.49,05-OCT-17:10,0.00,0.00,0.00,0.00,0.00
,November,2521.97,04-NOV-17:10,0.00,0.00,0.00,0.00,0.00
,December,1610.81,14-DEC-18:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,715.39,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7136.84,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,35553.42,02-JAN-16:00,17549.96,10125.00,7693.13,0.00,185.33,0.00,0.00,0.00,0.00
,February,27860.29,02-FEB-08:09,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,0.00,0.00
,March,31219.15,30-MAR-15:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,3358.86,0.00
,April,31436.20,10-APR-14:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,3575.90,0.00
,May,32917.37,11-MAY-15:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,5057.08,0.00
,June,33132.57,15-JUN-13:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,5272.28,0.00
,July,34898.72,20-JUL-12:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,7038.43,0.00
,August,34997.13,05-AUG-15:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,7136.84,0.00
,September,32862.91,04-SEP-13:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,5002.62,0.00
,October,30723.61,01-OCT-11:00,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,2863.32,0.00
,November,37770.45,16-NOV-16:00,17549.96,10125.00,7693.13,0.00,185.33,0.00,0.00,2217.03,0.00
,December,35809.03,14-DEC-16:49,17549.96,10125.00,7693.13,0.00,185.33,0.00,0.00,255.61,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,27860.29,,17549.96,10125.00,0.00,0.00,185.33,0.00,0.00,0.00,0.00
,Maximum of Months,37770.45,,17549.96,10125.00,7693.13,0.00,185.33,0.00,0.00,7136.84,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,28233.67,24-JAN-08:09,0.00,2846.80,23-JAN-12:30,0.00
,February,0.00,0.00,27693.45,10-FEB-08:09,0.00,2846.92,11-FEB-12:20,0.00
,March,0.00,0.00,21364.35,07-MAR-11:00,0.00,2846.71,02-MAR-12:09,0.00
,April,0.00,0.00,12104.10,22-APR-07:10,0.00,2846.36,02-APR-11:39,0.00
,May,0.00,0.00,8405.10,05-MAY-07:10,0.00,2845.94,01-MAY-11:30,0.00
,June,0.00,0.00,1740.12,03-JUN-07:10,0.00,2845.42,03-JUN-11:50,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2844.85,01-JUL-11:09,0.00
,August,0.00,0.00,1402.53,08-AUG-07:10,0.00,2844.66,07-AUG-11:09,0.00
,September,0.00,0.00,5044.90,24-SEP-07:10,0.00,2844.90,23-SEP-11:39,0.00
,October,0.00,0.00,15094.65,24-OCT-07:10,0.00,2845.49,29-OCT-11:30,0.00
,November,0.00,0.00,14775.89,23-NOV-08:09,0.00,2845.79,19-NOV-12:39,0.00
,December,0.00,0.00,25333.67,10-DEC-08:09,0.00,2846.67,28-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2844.66,,0.00
,Maximum of Months,0.00,0.00,28233.67,,0.00,2846.92,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,11.30,3.03,13.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,51.32,13.80,33.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,902.05,263.75,214.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1363.57,380.07,327.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,3163.96,854.70,448.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,5743.99,1496.16,518.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,7491.65,1940.90,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,6967.06,1794.71,532.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,4324.25,1117.16,494.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1354.87,365.56,345.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,626.22,169.63,225.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,122.84,32.94,81.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,32123.08,8432.43,3780.17,,,,,,,,,,
,Minimum of Months,11.30,3.03,13.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7491.65,1940.90,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,2959.09,0.00,0.00,0.00,0.00,0.00,0.00
,February,2871.96,0.00,0.00,0.00,0.00,0.00,0.00
,March,1464.47,0.00,0.00,0.00,0.00,0.00,0.00
,April,496.43,0.00,0.00,0.00,0.00,0.00,0.00
,May,138.75,0.00,0.00,0.00,0.00,0.00,0.00
,June,4.70,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.49,0.00,0.00,0.00,0.00,0.00,0.00
,September,28.73,0.00,0.00,0.00,0.00,0.00,0.00
,October,505.76,0.00,0.00,0.00,0.00,0.00,0.00
,November,817.26,0.00,0.00,0.00,0.00,0.00,0.00
,December,2726.88,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,12014.51,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2959.09,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,11.30,0.00,0.00,0.00,0.00
,February,0.00,0.00,51.32,0.00,0.00,0.00,0.00
,March,0.00,0.00,902.05,0.00,0.00,0.00,0.00
,April,0.00,0.00,1363.57,0.00,0.00,0.00,0.00
,May,0.00,0.00,3163.96,0.00,0.00,0.00,0.00
,June,0.00,0.00,5743.99,0.00,0.00,0.00,0.00
,July,0.00,0.00,7491.65,0.00,0.00,0.00,0.00
,August,0.00,0.00,6967.06,0.00,0.00,0.00,0.00
,September,0.00,0.00,4324.25,0.00,0.00,0.00,0.00
,October,0.00,0.00,1354.87,0.00,0.00,0.00,0.00
,November,0.00,0.00,626.22,0.00,0.00,0.00,0.00
,December,0.00,0.00,122.84,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,32123.08,,,,
,Minimum of Months,0.00,0.00,11.30,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,7491.65,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,97.85,0.00,0.00,0.00
,February,89.33,0.00,0.00,0.00
,March,99.89,0.00,0.00,0.00
,April,97.48,0.00,0.00,0.00
,May,97.85,0.00,0.00,0.00
,June,97.48,0.00,0.00,0.00
,July,100.82,0.00,0.00,0.00
,August,98.97,0.00,0.00,0.00
,September,96.37,0.00,0.00,0.00
,October,98.97,0.00,0.00,0.00
,November,94.15,0.00,0.00,0.00
,December,99.89,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,1169.06,,,
,Minimum of Months,89.33,0.00,0.00,0.00
,Maximum of Months,100.82,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],10586.81,673.50,0.00,11260.31
,Cost per Total Building Area [$/m2],7.60,0.48,0.00,8.08
,Cost per Net Conditioned Building Area [$/m2],7.60,0.48,0.00,8.08


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),10586.81
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),673.50


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),832.85,755.50,851.41,826.02,811.91,879.64,944.21,915.47,872.49,855.21,801.36,880.74,10226.81,944.21
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),862.85,785.50,881.41,856.02,841.91,909.64,974.21,945.47,902.49,885.21,831.36,910.74,10586.81,974.21
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),862.85,785.50,881.41,856.02,841.91,909.64,974.21,945.47,902.49,885.21,831.36,910.74,10586.81,974.21
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),862.85,785.50,881.41,856.02,841.91,909.64,974.21,945.47,902.49,885.21,831.36,910.74,10586.81,974.21


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,297.16,304.15,286.25,266.34,0.00,0.00,0.00,1153.90,304.15,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,307.34,343.21,331.65,320.65,0.00,0.00,0.00,1302.86,343.21,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,275.14,296.84,297.56,285.50,0.00,0.00,0.00,1155.04,297.56,EnergyCharges
,WINTERONPEAK ($),550.42,504.78,567.48,557.95,544.21,0.00,0.00,0.00,0.00,567.28,531.84,594.66,4418.62,594.66,EnergyCharges
,WINTEROFFPEAK ($),282.43,250.73,283.93,268.08,267.70,0.00,0.00,0.00,0.00,287.93,269.52,286.09,2196.39,287.93,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,OffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,4097.87,4576.17,4422.06,4275.36,0.00,0.00,0.00,17371.46,4576.17


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,11104.66,10073.35,11352.14,11013.66,10825.42,11728.48,12589.45,12206.31,11633.14,11402.80,10684.86,11743.22,136357.50,12589.45
,TotalDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,PeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,OffPeakDemand,27.86,27.86,28.46,29.34,30.35,31.74,32.54,32.92,31.41,29.64,29.30,28.42,359.85,32.92
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,4097.87,4576.17,4422.06,4275.36,0.00,0.00,0.00,17371.46,4576.17
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,32.87,34.45,34.21,32.55,0.00,0.00,0.00,134.06,34.45
,PeakExceedsOffPeak,2.56,0.00,2.75,2.07,2.55,1.37,2.31,2.04,1.43,1.05,3.33,4.82,26.30,4.82
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,30.42,27.86,31.22,31.41,32.90,0.2502,0.4010,0.7545,0.2938,30.70,32.63,33.24,252.09,33.24
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,3962.09,4055.39,3816.72,3551.16,7563.76,7091.26,7928.73,74300.24,7928.73
,PeakAndShoulderDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,PeakAndMidPeakEnergy,7338.96,6730.34,7566.42,7439.29,7256.12,8059.96,8631.56,8238.78,7826.52,7563.76,7091.26,7928.73,91671.70,8631.56
,PeakAndMidPeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,ShoulderAndOffPeakEnergy,3765.70,3343.02,3785.72,3574.38,3569.30,3668.52,3957.89,3967.53,3806.62,3839.04,3593.61,3814.49,44685.80,3967.53
,ShoulderAndOffPeakDemand,27.86,27.86,28.46,29.34,30.35,31.74,32.54,32.92,31.41,29.64,29.30,28.42,359.85,32.92
,PeakAndOffPeakEnergy,11104.66,10073.35,11352.14,11013.66,10825.42,7630.61,8013.28,7784.25,7357.79,11402.80,10684.86,11743.22,118986.04,11743.22
,PeakAndOffPeakDemand,30.42,27.86,31.22,31.41,32.90,33.12,34.85,34.96,32.84,30.70,32.63,33.24,386.15,34.96
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),62.30,60.02,35.82,17.88,10.62,7.48,7.02,6.81,7.61,17.13,22.80,58.02,313.50,62.30
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),92.30,90.02,65.82,47.88,40.62,37.48,37.02,36.81,37.61,47.13,52.80,88.02,673.50,92.30


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),62.30,60.02,35.82,17.88,10.62,7.48,7.02,6.81,7.61,17.13,22.80,58.02,313.50,62.30,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,TotalDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,PeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndShoulderDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,PeakAndMidPeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndMidPeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,168.38,162.21,96.81,48.31,28.71,20.20,18.97,18.40,20.55,46.31,61.63,156.81,847.29,168.38
,PeakAndOffPeakDemand,1.01,1.00,0.7913,0.4429,0.3372,0.1242,0.0649,0.0692,0.2288,0.5396,0.5496,0.9262,6.08,1.01
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{F90E0D7D-1F54-4038-AD89-A879EF7FFF81}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,673.50,10586.81
,January         2012,673.50,10586.81
,January         2013,673.50,10586.81
,January         2014,673.50,10586.81
,January         2015,673.50,10586.81
,January         2016,673.50,10586.81
,January         2017,673.50,10586.81
,January         2018,673.50,10586.81
,January         2019,673.50,10586.81
,January         2020,673.50,10586.81
,January         2021,673.50,10586.81
,January         2022,673.50,10586.81
,January         2023,673.50,10586.81
,January         2024,673.50,10586.81
,January         2025,673.50,10586.81
,January         2026,673.50,10586.81
,January         2027,673.50,10586.81
,January         2028,673.50,10586.81
,January         2029,673.50,10586.81
,January         2030,673.50,10586.81
,January         2031,673.50,10586.81
,January         2032,673.50,10586.81
,January         2033,673.50,10586.81
,January         2034,673.50,10586.81
,January         2035,673.50,10586.81


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2012,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2013,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2014,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2015,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2016,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2017,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2018,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2019,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2020,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2021,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2022,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2023,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2024,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2025,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2026,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2027,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2028,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2029,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2030,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2031,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2032,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2033,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2034,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31
,January         2035,11260.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11260.31


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2012,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2013,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2014,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2015,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2016,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2017,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2018,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2019,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2020,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2021,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2022,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2023,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2024,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2025,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2026,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2027,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2028,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2029,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2030,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2031,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2032,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2033,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2034,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76
,        2035,955.15,875.52,947.23,903.90,882.53,947.11,1011.23,982.28,940.09,932.34,884.17,998.76


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,673.50,12198.04,18.1115
,ElectricityPurchased,Energy,Energy Cost,10586.81,184349.73,17.4131
,TOTAL,,,,196547.76,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,196547.76
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,196547.76
,Total Operation,196547.76
,Total Capital,0.00
,Grand Total,196547.76


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,11260.31,10920.77
,January         2012,11260.31,10585.80
,January         2013,11260.31,10260.34
,January         2014,11260.31,9960.18
,January         2015,11260.31,9675.25
,January         2016,11260.31,9397.17
,January         2017,11260.31,9128.94
,January         2018,11260.31,8870.12
,January         2019,11260.31,8622.66
,January         2020,11260.31,8382.09
,January         2021,11260.31,8145.49
,January         2022,11260.31,7917.12
,January         2023,11260.31,7695.70
,January         2024,11260.31,7479.43
,January         2025,11260.31,7268.29
,January         2026,11260.31,7063.14
,January         2027,11260.31,6862.38
,January         2028,11260.31,6665.99
,January         2029,11260.31,6474.83
,January         2030,11260.31,6289.97
,January         2031,11260.31,6111.58
,January         2032,11260.31,5938.64
,January         2033,11260.31,5770.96
,January         2034,11260.31,5609.50
,January         2035,11260.31,5451.45
,TOTAL,,196547.76


