Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:46
,Zone Relative Humidity [%],50.35
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00930
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.16
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],15138.40
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],15138.40
,Estimated Instant + Delayed Sensible Load [W],19009.64
,Difference Between Peak and Estimated Sensible Load [W],-3871.2


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2361
,Airflow per Floor Area [m3/s-m2],0.0057
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0134
,Total Capacity per Floor Area [W/m2],74.3536
,Number of People,17.5


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-20974.4,,,-8153.2,-29127.6,65.69,139.45,-208.9
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10759.7,,,-10759.7,24.27,203.60,-52.8
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3456.3,,,-3456.3,7.80,139.45,-24.8
,Interzone Wall,,-1036.7,,,-1036.7,2.34,152.08,-6.8
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1495.25,,,1495.25,-3.4,203.60,7.34
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1453.0,,,,-1453.0,3.28,13.81,-105.2
,Fenestration Solar,,0.00,,,0.00,-0.00,13.81,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-22427.4,-13757.5,0.00,-8153.2,-44338.0,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.77
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00679
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.45
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-40983.3
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-40983.3
,Estimated Instant + Delayed Sensible Load [W],-36184.9
,Difference Between Peak and Estimated Sensible Load [W],-4798.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1113
,Airflow per Floor Area [m3/s-m2],0.0120
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-201.293
,Number of People,17.5


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE CORE
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,3233.40,3759.66,,3688.67,10681.73,14.88,731.55,14.60
,Lights,0.00,18223.70,5669.48,,23893.18,33.29,731.55,32.66
,Equipment,4724.57,3204.56,,0.00,7929.14,11.05,731.55,10.84
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,4150.23,,,6023.18,10173.41,14.17,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,40622.25,,,40622.25,56.59,731.55,55.53
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,0.00,,,0.00,0.00,0.00,
,Interzone Wall,,-11562.9,,,-11562.9,-16.1,342.82,-33.7
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,0.00,
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-9954.8,,,-9954.8,-13.9,731.55,-13.6
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,0.00,0.00,
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,12108.20,44292.50,5669.48,9711.85,71782.03,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.64
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00935
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],3.86
,Outside Air Flow [m3/s],0.98
,Peak Sensible Load with Sizing Factor [W],50530.21
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],50530.21
,Estimated Instant + Delayed Sensible Load [W],56400.70
,Difference Between Peak and Estimated Sensible Load [W],-5870.5


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2542
,Airflow per Floor Area [m3/s-m2],0.0053
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0145
,Total Capacity per Floor Area [W/m2],69.0732
,Number of People,63.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,731.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,731.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,731.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,731.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-75357.8,,,-28638.4,-103996.2,72.77,0.00,
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-40595.2,,,-40595.2,28.41,731.55,-55.5
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,0.00,,,0.00,-0.00,0.00,
,Interzone Wall,,-2908.4,,,-2908.4,2.04,342.82,-8.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,0.00,
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,4595.33,,,4595.33,-3.2,731.55,6.28
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,0.00,,,,0.00,-0.00,0.00,
,Fenestration Solar,,0.00,,,0.00,-0.00,0.00,
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-75357.8,-38908.3,0.00,-28638.4,-142904.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.08
,Zone Relative Humidity [%],42.99
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00667
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],7.79
,Outside Air Flow [m3/s],0.98
,Peak Sensible Load with Sizing Factor [W],-130285.4
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-130285.4
,Estimated Instant + Delayed Sensible Load [W],-114266.1
,Difference Between Peak and Estimated Sensible Load [W],-16019.3


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1260
,Airflow per Floor Area [m3/s-m2],0.0106
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.006
,Total Capacity per Floor Area [W/m2],-178.096
,Number of People,63.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE FRONT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,899.90,1342.50,,1026.61,3269.02,13.43,203.60,16.06
,Lights,0.00,6313.67,1577.90,,7891.57,32.42,203.60,38.76
,Equipment,1314.92,1144.29,,0.00,2459.21,10.10,203.60,12.08
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,1140.86,,,1711.46,2852.32,11.72,139.45,20.45
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,10888.41,,,10888.41,44.73,203.60,53.48
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-235.9,,,-235.9,-1.0,139.45,-1.7
,Interzone Wall,,-2243.2,,,-2243.2,-9.2,152.08,-14.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-2759.9,,,-2759.9,-11.3,203.60,-13.6
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,970.59,,,,970.59,3.99,17.04,56.96
,Fenestration Solar,,1248.55,,,1248.55,5.13,17.04,73.27
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,4326.27,15698.51,1577.90,2738.07,24340.74,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.12
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00925
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.23
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],16066.16
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],16066.16
,Estimated Instant + Delayed Sensible Load [W],20024.78
,Difference Between Peak and Estimated Sensible Load [W],-3958.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2225
,Airflow per Floor Area [m3/s-m2],0.0060
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0127
,Total Capacity per Floor Area [W/m2],78.9104
,Number of People,17.5


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,203.60,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,203.60,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,203.60,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,203.60,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-20974.4,,,-8160.3,-29134.7,65.45,139.45,-208.9
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-10784.1,,,-10784.1,24.23,203.60,-53.0
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-3367.1,,,-3367.1,7.56,139.45,-24.1
,Interzone Wall,,-934.3,,,-934.3,2.10,152.08,-6.1
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,139.45,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,1483.47,,,1483.47,-3.3,203.60,7.29
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-1778.4,,,,-1778.4,4.00,17.04,-104.4
,Fenestration Solar,,0.00,,,0.00,-0.00,17.04,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-22752.9,-13602.0,0.00,-8160.3,-44515.1,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.80
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00680
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],2.46
,Outside Air Flow [m3/s],0.27
,Peak Sensible Load with Sizing Factor [W],-41187.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-41187.8
,Estimated Instant + Delayed Sensible Load [W],-36354.8
,Difference Between Peak and Estimated Sensible Load [W],-4832.9


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1108
,Airflow per Floor Area [m3/s-m2],0.0121
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-202.298
,Number of People,17.5


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE LEFT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,563.10,756.13,,642.39,1961.62,13.01,127.40,15.40
,Lights,0.00,3617.30,987.35,,4604.65,30.55,127.40,36.14
,Equipment,822.79,644.49,,0.00,1467.29,9.73,127.40,11.52
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,717.23,,,1078.35,1795.58,11.91,92.96,19.31
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6182.29,,,6182.29,41.01,127.40,48.53
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,12.00,,,12.00,0.08,92.96,0.13
,Interzone Wall,,-1371.4,,,-1371.4,-9.1,105.60,-13.0
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1674.9,,,-1674.9,-11.1,127.40,-13.1
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,1137.67,,,,1137.67,7.55,9.21,123.55
,Fenestration Solar,,958.61,,,958.61,6.36,9.21,104.11
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,3240.79,9124.52,987.35,1720.74,15073.40,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 15:30:00
,Outside  Dry Bulb Temperature [C],31.59
,Outside  Wet Bulb Temperature [C],22.92
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],49.94
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00922
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.81
,Outside Air Flow [m3/s],0.17
,Peak Sensible Load with Sizing Factor [W],10566.58
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],10566.58
,Estimated Instant + Delayed Sensible Load [W],12365.31
,Difference Between Peak and Estimated Sensible Load [W],-1798.7


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2117
,Airflow per Floor Area [m3/s-m2],0.0063
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0121
,Total Capacity per Floor Area [W/m2],82.9402
,Number of People,11.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-13124.5,,,-5110.0,-18234.5,65.19,92.96,-196.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6732.3,,,-6732.3,24.07,127.40,-52.8
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-2304.0,,,-2304.0,8.24,92.96,-24.8
,Interzone Wall,,-691.4,,,-691.4,2.47,105.60,-6.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,952.24,,,952.24,-3.4,127.40,7.47
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-960.4,,,,-960.4,3.43,9.21,-104.3
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14084.9,-8775.4,0.00,-5110.0,-27970.3,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.82
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00680
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.55
,Outside Air Flow [m3/s],0.17
,Peak Sensible Load with Sizing Factor [W],-25883.8
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25883.8
,Estimated Instant + Delayed Sensible Load [W],-22860.3
,Difference Between Peak and Estimated Sensible Load [W],-3023.4


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1103
,Airflow per Floor Area [m3/s-m2],0.0122
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-203.169
,Number of People,11.0


----------------------------------------------------------------------------------------------------
REPORT:,Zone Component Load Summary
FOR:,S1 OFFICE RIGHT
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,563.10,768.89,,642.39,1974.38,13.55,127.40,15.50
,Lights,0.00,3672.53,987.35,,4659.88,31.99,127.40,36.58
,Equipment,822.79,655.36,,0.00,1478.16,10.15,127.40,11.60
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,722.68,,,1070.31,1792.99,12.31,92.96,19.29
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,6753.41,,,6753.41,46.36,127.40,53.01
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,296.96,,,296.96,2.04,92.96,3.19
,Interzone Wall,,-1348.6,,,-1348.6,-9.3,105.60,-12.8
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-1823.0,,,-1823.0,-12.5,127.40,-14.3
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,291.05,,,,291.05,2.00,9.21,31.61
,Fenestration Solar,,490.88,,,490.88,3.37,9.21,53.31
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,2399.63,9466.47,987.35,1712.70,14566.15,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.13
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00926
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],0.77
,Outside Air Flow [m3/s],0.17
,Peak Sensible Load with Sizing Factor [W],10027.98
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],10027.98
,Estimated Instant + Delayed Sensible Load [W],11866.11
,Difference Between Peak and Estimated Sensible Load [W],-1838.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2230
,Airflow per Floor Area [m3/s-m2],0.0060
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0127
,Total Capacity per Floor Area [W/m2],78.7126
,Number of People,11.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,127.40,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,127.40,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,127.40,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,127.40,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-13124.5,,,-5110.3,-18234.8,65.17,92.96,-196.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-6731.7,,,-6731.7,24.06,127.40,-52.8
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-2303.9,,,-2303.9,8.23,92.96,-24.8
,Interzone Wall,,-690.9,,,-690.9,2.47,105.60,-6.5
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,92.96,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,952.80,,,952.80,-3.4,127.40,7.48
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-971.0,,,,-971.0,3.47,9.21,-105.4
,Fenestration Solar,,0.00,,,0.00,-0.00,9.21,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-14095.5,-8773.7,0.00,-5110.3,-27979.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.83
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00680
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],1.55
,Outside Air Flow [m3/s],0.17
,Peak Sensible Load with Sizing Factor [W],-25893.3
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-25893.3
,Estimated Instant + Delayed Sensible Load [W],-22869.2
,Difference Between Peak and Estimated Sensible Load [W],-3024.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1103
,Airflow per Floor Area [m3/s-m2],0.0122
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-203.244
,Number of People,11.0


----------------------------------------------------------------------------------------------------
REPORT:,AirLoop Component Load Summary
FOR:,OFFICE AIRLOOP
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,6159.41,7978.63,,7026.67,21164.70,14.24,1393.55,15.19
,Lights,0.00,38178.59,10799.98,,48978.57,32.94,1393.55,35.15
,Equipment,9000.00,6800.61,,0.00,15800.61,10.63,1393.55,11.34
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,7905.50,,,11573.17,19478.67,13.10,464.82,41.91
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,75799.21,,,75799.21,50.98,1393.55,54.39
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-342.0,,,-342.0,-0.2,464.82,-0.7
,Interzone Wall,,-18411.6,,,-18411.6,-12.4,858.17,-21.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-18852.4,,,-18852.4,-12.7,1393.55,-13.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,2276.84,,,,2276.84,1.53,49.27,46.21
,Fenestration Solar,,2785.13,,,2785.13,1.87,49.27,56.53
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,25341.75,93936.16,10799.98,18599.83,148677.73,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:30:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.13
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00926
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],7.82
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],102329.34
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],102329.34
,Estimated Instant + Delayed Sensible Load [W],119277.92
,Difference Between Peak and Estimated Sensible Load [W],-16948.6


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2391
,Airflow per Floor Area [m3/s-m2],0.0056
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0136
,Total Capacity per Floor Area [W/m2],73.4309
,Number of People,120.0


Zones Included for Cooling

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-143555.7,,,-55172.1,-198727.8,69.07,464.82,-427.5
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-75603.0,,,-75603.0,26.28,1393.55,-54.3
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-11431.3,,,-11431.3,3.97,464.82,-24.6
,Interzone Wall,,-6261.8,,,-6261.8,2.18,858.17,-7.3
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,9479.08,,,9479.08,-3.3,1393.55,6.80
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-5162.8,,,,-5162.8,1.79,49.27,-104.8
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-148718.5,-83816.9,0.00,-55172.1,-287707.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 06:00:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],21.09
,Zone Relative Humidity [%],43.83
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00680
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],0.00
,Main Fan Air Flow [m3/s],15.80
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],-264233.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-264233.5
,Estimated Instant + Delayed Sensible Load [W],-232535.3
,Difference Between Peak and Estimated Sensible Load [W],-31698.1


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1182
,Airflow per Floor Area [m3/s-m2],0.0113
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-189.612
,Number of People,120.0


Zones Included for Heating

,,Zone Name
,1,S1 OFFICE BACK
,2,S1 OFFICE CORE
,3,S1 OFFICE FRONT
,4,S1 OFFICE LEFT
,5,S1 OFFICE RIGHT


----------------------------------------------------------------------------------------------------
REPORT:,Facility Component Load Summary
FOR:,Facility
Estimated Cooling Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,6159.41,7961.49,,7026.67,21147.57,14.20,1393.55,15.18
,Lights,0.00,38095.78,10799.98,,48895.76,32.83,1393.55,35.09
,Equipment,9000.00,6786.01,,0.00,15786.00,10.60,1393.55,11.33
,Refrigeration,0.00,,0.00,0.00,0.00,0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,0.00,,
,Infiltration,7809.18,,,11567.75,19376.92,13.01,464.82,41.69
,Zone Ventilation,0.00,,,0.00,0.00,0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,0.00,,
,Roof,,0.00,,,0.00,0.00,0.00,
,Interzone Ceiling,,76544.14,,,76544.14,51.39,1393.55,54.93
,Other Roof,,0.00,,,0.00,0.00,0.00,
,Exterior Wall,,-431.6,,,-431.6,-0.3,464.82,-0.9
,Interzone Wall,,-18430.7,,,-18430.7,-12.4,858.17,-21.5
,Ground Contact Wall,,0.00,,,0.00,0.00,0.00,
,Other Wall,,0.00,,,0.00,0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,0.00,0.00,
,Interzone Floor,,0.00,,,0.00,0.00,0.00,
,Ground Contact Floor,,-18823.8,,,-18823.8,-12.6,1393.55,-13.5
,Other Floor,,0.00,,,0.00,0.00,0.00,
,Fenestration Conduction,2173.70,,,,2173.70,1.46,49.27,44.12
,Fenestration Solar,,2720.71,,,2720.71,1.83,49.27,55.22
,Opaque Door,,0.00,,,0.00,0.00,0.00,
,Grand Total,25142.29,94422.11,10799.98,18594.41,148958.79,,,


Cooling Peak Conditions

,,Value
,Time of Peak Load,7/21 14:10:00
,Outside  Dry Bulb Temperature [C],31.90
,Outside  Wet Bulb Temperature [C],23.00
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.01401
,Zone Dry Bulb Temperature [C],23.88
,Zone Relative Humidity [%],50.13
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00926
,Supply Air Temperature [C],12.78
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],7.82
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],102329.34
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],102329.34
,Estimated Instant + Delayed Sensible Load [W],119564.40
,Difference Between Peak and Estimated Sensible Load [W],-17235.1


Engineering Checks for Cooling

,,Value
,Outside Air (%),0.2391
,Airflow per Floor Area [m3/s-m2],0.0056
,Airflow per Total Capacity [m3/s-W],0.0001
,Floor Area per Total Capacity [m2/W],0.0136
,Total Capacity per Floor Area [W/m2],73.4309
,Number of People,120.0


Estimated Heating Peak Load Components

,,Sensible - Instant [W],Sensible - Delayed [W],Sensible - Return Air [W],Latent [W],Total [W],%Grand Total,Related Area [m2],Total per Area [W/m2]
,People,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Lights,0.00,0.00,0.00,,0.00,-0.00,1393.55,0.00
,Equipment,0.00,0.00,,0.00,0.00,-0.00,1393.55,0.00
,Refrigeration,0.00,,0.00,0.00,0.00,-0.00,1393.55,0.00
,Water Use Equipment,0.00,,,0.00,0.00,-0.00,1393.55,0.00
,HVAC Equipment Losses,0.00,0.00,,,0.00,-0.00,,
,Power Generation Equipment,0.00,0.00,,,0.00,-0.00,,
,DOAS Direct to Zone,0.00,,,0.00,0.00,-0.00,,
,Infiltration,-125450.8,,,-47529.7,-172980.5,74.51,464.82,-372.1
,Zone Ventilation,0.00,,,0.00,0.00,-0.00,,
,Interzone Mixing,0.00,,,0.00,0.00,-0.00,,
,Roof,,0.00,,,0.00,-0.00,0.00,
,Interzone Ceiling,,-64314.9,,,-64314.9,27.70,1393.55,-46.2
,Other Roof,,0.00,,,0.00,-0.00,0.00,
,Exterior Wall,,-7367.6,,,-7367.6,3.17,464.82,-15.9
,Interzone Wall,,177.81,,,177.81,-0.1,858.17,0.21
,Ground Contact Wall,,0.00,,,0.00,-0.00,0.00,
,Other Wall,,0.00,,,0.00,-0.00,464.82,0.00
,Exterior Floor,,0.00,,,0.00,-0.00,0.00,
,Interzone Floor,,0.00,,,0.00,-0.00,0.00,
,Ground Contact Floor,,16964.17,,,16964.17,-7.3,1393.55,12.17
,Other Floor,,0.00,,,0.00,-0.00,0.00,
,Fenestration Conduction,-4627.5,,,,-4627.5,1.99,49.27,-93.9
,Fenestration Solar,,0.00,,,0.00,-0.00,49.27,0.00
,Opaque Door,,0.00,,,0.00,-0.00,0.00,
,Grand Total,-130078.3,-54540.5,0.00,-47529.7,-232148.5,,,


Heating Peak Conditions

,,Value
,Time of Peak Load,1/21 05:10:00
,Outside  Dry Bulb Temperature [C],-15.7
,Outside  Wet Bulb Temperature [C],-15.7
,Outside Humidity Ratio at Peak [kgWater/kgAir],0.00099
,Zone Dry Bulb Temperature [C],19.67
,Zone Relative Humidity [%],45.71
,Zone Humidity Ratio at Peak [kgWater/kgAir],0.00650
,Supply Air Temperature [C],35.00
,Mixed Air Temperature [C],
,Main Fan Air Flow [m3/s],15.80
,Outside Air Flow [m3/s],1.87
,Peak Sensible Load with Sizing Factor [W],-264233.5
,Difference Due to Sizing Factor [W],0.00
,Peak Sensible Load [W],-264233.5
,Estimated Instant + Delayed Sensible Load [W],-184618.8
,Difference Between Peak and Estimated Sensible Load [W],-79614.7


Engineering Checks for Heating

,,Value
,Outside Air (%),0.1182
,Airflow per Floor Area [m3/s-m2],0.0113
,Airflow per Total Capacity [m3/s-W],-0.000
,Floor Area per Total Capacity [m2/W],-0.005
,Total Capacity per Floor Area [W/m2],-189.612
,Number of People,120.0


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB,31.90,10.30,22.50,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB,26.60,10.30,22.30,Dewpoint [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB,29.50,10.30,73600.00,Enthalpy [J/kg],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB,29.30,10.30,24.00,Wetbulb [C],4.50,220.00
,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,-15.70,0.00,-15.70,Wetbulb [C],3.60,240.00
,PITTSBURGH INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB,-5.50,0.00,-5.50,Wetbulb [C],12.20,240.00
,PITTSBURGH INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB,-14.20,0.00,-20.60,Dewpoint [C],3.60,240.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 ATTIC BACK EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,27.79,27.79,315.00,180.00,
,S1 ATTIC FRONT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,27.79,27.79,135.00,180.00,
,S1 ATTIC LEFT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,18.65,18.65,225.00,180.00,
,S1 ATTIC RIGHT EXT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,18.65,18.65,45.00,180.00,
,S1 ATTIC BACK ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,518.98,518.98,0.00,18.45,
,S1 ATTIC FRONT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,518.98,518.98,180.00,18.45,
,S1 ATTIC LEFT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,264.50,264.50,270.00,18.45,
,S1 ATTIC RIGHT ROOF,OFFICE ROOF SO25A_ATTIC NON-RES ROOF,0.30,5.356,20.266,264.50,264.50,90.00,18.45,
,S1 OFFICE BACK BACK_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,139.45,125.63,0.00,90.00,N
,S1 OFFICE BACK FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,203.60,203.60,180.00,180.00,
,S1 OFFICE CORE FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,731.55,731.55,180.00,180.00,
,S1 OFFICE FRONT FRONT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,139.45,122.41,180.00,90.00,S
,S1 OFFICE FRONT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,203.60,203.60,180.00,180.00,
,S1 OFFICE LEFT LEFT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,92.96,83.76,270.00,90.00,W
,S1 OFFICE LEFT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,127.40,127.40,225.00,180.00,
,S1 OFFICE RIGHT RIGHT_WALL,OFFICE EXT WALL SO25A_MASS NON-RES EXT WALL,0.08,0.618,0.681,92.96,83.76,90.00,90.00,E
,S1 OFFICE RIGHT FLOOR,OFFICE EXT FLOOR SO25A_EXT-SLAB,0.30,1.748,2.438,127.40,127.40,135.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,S1 OFFICE BACK BACK_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE BACK BACK_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE BACK BACK_WALL,0.00,90.00,N
,S1 OFFICE FRONT FRONT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_5,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE FRONT FRONT_WALL WIN_6,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.84,0.00,0.00,2.84,2.84,4.262,0.424,0.270,,,No,S1 OFFICE FRONT FRONT_WALL,180.00,90.00,S
,S1 OFFICE LEFT LEFT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE LEFT LEFT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE LEFT LEFT_WALL,270.00,90.00,W
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,OFFICE WINDOW CONSTRUCTION_SIMPLE GLAZING,2.30,0.00,0.00,2.30,2.30,4.262,0.424,0.270,,,No,S1 OFFICE RIGHT RIGHT_WALL,90.00,90.00,E
,Total or Average,,,,,,49.27,4.262,0.424,0.270,,,,,,,
,North Total or Average,,,,,,13.81,4.262,0.424,0.270,,,,,,,
,Non-North Total or Average,,,,,,35.46,4.262,0.424,0.270,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,S1 OFFICE BACK BACK_WALL WIN_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE BACK BACK_WALL WIN_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,S1 OFFICE FRONT FRONT_WALL WIN_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE FRONT FRONT_WALL WIN_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE LEFT LEFT_WALL WIN_4,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,S1 OFFICE RIGHT RIGHT_WALL WIN_4,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,S1 OFFICE BACK OFFICE LIGHTS,S1 OFFICE BACK,19.3750,203.60,3944.75,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8908.80
,S1 OFFICE CORE OFFICE LIGHTS,S1 OFFICE CORE,19.3750,731.55,14173.70,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,32009.78
,S1 OFFICE FRONT OFFICE LIGHTS,S1 OFFICE FRONT,19.3750,203.60,3944.75,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,8908.80
,S1 OFFICE LEFT OFFICE LIGHTS,S1 OFFICE LEFT,19.3750,127.40,2468.38,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5574.56
,S1 OFFICE RIGHT OFFICE LIGHTS,S1 OFFICE RIGHT,19.3750,127.40,2468.38,General,OFFICE INT_LIGHTING YEAR,44.53,168.00,43.31,0.4000,Y,5574.56
,Interior Lighting Total,,19.3750,1393.55,26999.95,,,,,,,,60976.50


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,EXTERIOR LIGHTS,7693.13,AstronomicalClock,-,,83.65,83.65,33557.46
,Exterior Lighting Total,7693.13,,,,,,33557.46


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,356375.96,259765.45,96610.50,0.73,3.25,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,OFFICE COOLING COIL,,343623.5,2.82,9.62,N/A,11.09
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,OFFICE ELEC REHEAT COIL 4,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 5,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 2,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 1,Coil:Heating:Electric,,0.00,1.00
,OFFICE ELEC REHEAT COIL 3,Coil:Heating:Electric,,0.00,1.00
,OFFICE HEATING COIL,Coil:Heating:Fuel,,157157.81,0.72


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,OFFICE FAN,Fan:VariableVolume,0.54,622.00,15.80,18204.95,1151.85,1.00,1.07,General,PITTSBURGH INTERNATIONAL AP ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,SWH PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000017,0.00,0.00,1.00


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SHW HEATER,WaterHeater:Mixed,0.15,845000.00,0.73,4.22,0.52


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,OFFICE COOLING COIL,Coil:Cooling:DX:TwoSpeed,None,343623.53,2.82,9.62,11.09,17.5345,3.14,10.72,14.1600,3.44,11.74,9.5118,3.48,11.87,3.9341
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

