Program Version:,EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.25 16:46
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,40.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,71.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,778.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1253.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2086.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3124.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3712.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3368.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2292.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1046.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,522.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,161.28,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,18459.10,,,,,,,
,Minimum of Months,40.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3712.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,256.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,364.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,2763.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,4201.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,6756.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,9993.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,11804.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,10751.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,7431.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,3612.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1940.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,682.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,60558.76,,,,,,,
,Minimum of Months,256.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,11804.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,83.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,125.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,934.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1387.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,2171.76,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,3186.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,3807.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,3525.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,2491.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1279.34,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,672.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,222.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,19886.57,,,,,,,
,Minimum of Months,83.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,3807.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,29.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,52.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,533.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,850.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1389.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2053.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2447.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2212.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1515.79,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,711.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,351.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,106.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12253.94,,,,,,,
,Minimum of Months,29.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2447.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE COOLING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE [],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [],ZONE TOTAL INTERNAL LATENT GAIN RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE [],SITE OUTDOOR AIR WETBULB TEMPERATURE []
,January,27.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,50.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,536.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,863.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1400.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,2060.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,2451.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,2209.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1528.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,707.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,348.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,106.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,12289.35,,,,,,,
,Minimum of Months,27.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2451.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 ATTIC
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,0.00,0.00,0.00
,February,0.00,0.00,0.00
,March,0.00,0.00,0.00
,April,0.00,0.00,0.00
,May,0.00,0.00,0.00
,June,0.00,0.00,0.00
,July,0.00,0.00,0.00
,August,0.00,0.00,0.00
,September,0.00,0.00,0.00
,October,0.00,0.00,0.00
,November,0.00,0.00,0.00
,December,0.00,0.00,0.00
,,,,
,Annual Sum or Average,0.00,,
,Minimum of Months,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE BACK
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,1021.03,0.00,0.00
,February,986.37,0.00,0.00
,March,376.33,0.00,0.00
,April,99.23,0.00,0.00
,May,30.31,0.00,0.00
,June,14.91,0.00,0.00
,July,15.37,0.00,0.00
,August,16.16,0.00,0.00
,September,17.51,0.00,0.00
,October,91.00,0.00,0.00
,November,215.19,0.00,0.00
,December,994.87,0.00,0.00
,,,,
,Annual Sum or Average,3878.27,,
,Minimum of Months,14.91,0.00,0.00
,Maximum of Months,1021.03,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE CORE
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,2865.64,0.00,0.00
,February,2841.53,0.00,0.00
,March,1112.18,0.00,0.00
,April,332.00,0.00,0.00
,May,109.68,0.00,0.00
,June,53.69,0.00,0.00
,July,55.23,0.00,0.00
,August,58.06,0.00,0.00
,September,64.09,0.00,0.00
,October,287.72,0.00,0.00
,November,635.03,0.00,0.00
,December,2849.21,0.00,0.00
,,,,
,Annual Sum or Average,11264.07,,
,Minimum of Months,53.69,0.00,0.00
,Maximum of Months,2865.64,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE FRONT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,910.67,0.00,0.00
,February,881.75,0.00,0.00
,March,342.61,0.00,0.00
,April,91.30,0.00,0.00
,May,29.51,0.00,0.00
,June,14.91,0.00,0.00
,July,15.37,0.00,0.00
,August,16.16,0.00,0.00
,September,16.63,0.00,0.00
,October,76.73,0.00,0.00
,November,183.54,0.00,0.00
,December,913.20,0.00,0.00
,,,,
,Annual Sum or Average,3492.38,,
,Minimum of Months,14.91,0.00,0.00
,Maximum of Months,913.20,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE LEFT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,629.94,0.00,0.00
,February,601.73,0.00,0.00
,March,226.00,0.00,0.00
,April,56.39,0.00,0.00
,May,17.90,0.00,0.00
,June,9.33,0.00,0.00
,July,9.62,0.00,0.00
,August,10.11,0.00,0.00
,September,10.36,0.00,0.00
,October,51.47,0.00,0.00
,November,128.96,0.00,0.00
,December,619.39,0.00,0.00
,,,,
,Annual Sum or Average,2371.20,,
,Minimum of Months,9.33,0.00,0.00
,Maximum of Months,629.94,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,S1 OFFICE RIGHT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [kWh],ZONE AIR SYSTEM SENSIBLE HEATING RATE [],SITE OUTDOOR AIR DRYBULB TEMPERATURE []
,January,624.49,0.00,0.00
,February,599.69,0.00,0.00
,March,221.98,0.00,0.00
,April,55.44,0.00,0.00
,May,17.78,0.00,0.00
,June,9.33,0.00,0.00
,July,9.62,0.00,0.00
,August,10.11,0.00,0.00
,September,10.55,0.00,0.00
,October,52.26,0.00,0.00
,November,127.17,0.00,0.00
,December,615.99,0.00,0.00
,,,,
,Annual Sum or Average,2354.41,,
,Minimum of Months,9.33,0.00,0.00
,Maximum of Months,624.49,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [kWh],ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},GAS:FACILITY [kWh],GAS:FACILITY {Maximum}[W],GAS:FACILITY {TIMESTAMP}
,January,11917.88,36935.37,02-JAN-16:00,12647.47,96750.73,27-JAN-05:10
,February,10862.24,34691.93,23-FEB-15:20,12525.96,109808.46,10-FEB-08:09
,March,13688.09,52385.33,30-MAR-15:20,5009.54,52769.88,02-MAR-08:09
,April,14209.19,53033.26,10-APR-13:00,1574.99,35520.91,22-APR-07:10
,May,16220.25,62998.85,11-MAY-15:00,747.33,23605.04,05-MAY-04:10
,June,20080.57,70011.95,29-JUN-12:00,585.58,2845.42,03-JUN-11:50
,July,22757.15,76913.86,17-JUL-13:00,555.91,2844.86,01-JUL-11:09
,August,21486.28,73243.29,05-AUG-15:50,538.49,2844.67,07-AUG-11:09
,September,18071.62,62828.04,04-SEP-13:00,568.23,5626.70,24-SEP-05:19
,October,14495.16,48926.47,05-OCT-15:39,1309.40,41047.18,20-OCT-04:10
,November,12609.28,52856.27,16-NOV-16:00,2551.65,50625.31,23-NOV-08:09
,December,12851.09,44368.97,14-DEC-16:49,12057.95,105492.38,10-DEC-09:09
,,,,,,,
,Annual Sum or Average,189248.81,,,50672.48,,
,Minimum of Months,10862.24,34691.93,,538.49,2844.67,
,Maximum of Months,22757.15,76913.86,,12647.47,109808.46,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [kWh],EXTERIORLIGHTS:ELECTRICITY [kWh],INTERIOREQUIPMENT:ELECTRICITY [kWh],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY [kWh],PUMPS:ELECTRICITY [kWh],HEATING:ELECTRICITY [kWh],COOLING:ELECTRICITY [kWh],HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4946.39,3455.50,2601.00,0.00,827.53,0.00,0.00,87.47,0.00,0.00,0.00,0.00,0.00
,February,4619.69,2911.85,2437.87,0.00,755.43,0.00,0.00,137.39,0.00,0.00,0.00,0.00,0.00
,March,5275.79,2919.54,2792.25,0.00,844.77,0.00,0.00,1855.74,0.00,0.00,0.00,0.00,0.00
,April,5243.39,2513.09,2778.75,0.00,824.39,0.00,0.00,2849.58,0.00,0.00,0.00,0.00,0.00
,May,4946.39,2324.61,2601.00,0.00,827.54,0.00,0.00,5520.72,0.00,0.00,0.00,0.00,0.00
,June,5243.39,2111.76,2778.75,0.00,831.95,0.00,0.00,9114.72,0.00,0.00,0.00,0.00,0.00
,July,5418.89,2248.96,2878.87,0.00,865.31,0.00,0.00,11345.11,0.00,0.00,0.00,0.00,0.00
,August,5132.69,2473.34,2705.62,0.00,839.68,0.00,0.00,10334.95,0.00,0.00,0.00,0.00,0.00
,September,5057.09,2687.47,2674.12,0.00,815.03,0.00,0.00,6837.91,0.00,0.00,0.00,0.00,0.00
,October,5132.69,3099.05,2705.62,0.00,836.93,0.00,0.00,2720.86,0.00,0.00,0.00,0.00,0.00
,November,4684.49,3270.86,2464.87,0.00,796.18,0.00,0.00,1392.87,0.00,0.00,0.00,0.00,0.00
,December,5275.79,3541.40,2792.25,0.00,844.77,0.00,0.00,396.88,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,60976.68,33557.43,32210.99,,9909.50,0.00,0.00,52594.21,,,,,
,Minimum of Months,4619.69,2111.76,2437.87,0.00,755.43,0.00,0.00,87.47,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5418.89,3541.40,2878.87,0.00,865.31,0.00,0.00,11345.11,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS [kWh],COOLING:GAS [],WATERSYSTEMS:GAS [kWh],COGENERATION:GAS [],HUMIDIFIER:GAS []
,January,0.00,0.00,11822.69,0.00,824.78,0.00,0.00
,February,0.00,0.00,11760.94,0.00,765.02,0.00,0.00
,March,0.00,0.00,4206.40,0.00,803.14,0.00,0.00
,April,0.00,0.00,848.60,0.00,726.39,0.00,0.00
,May,0.00,0.00,98.66,0.00,648.67,0.00,0.00
,June,0.00,0.00,0.00,0.00,585.58,0.00,0.00
,July,0.00,0.00,0.00,0.00,555.91,0.00,0.00
,August,0.00,0.00,0.00,0.00,538.49,0.00,0.00
,September,0.00,0.00,5.74,0.00,562.49,0.00,0.00
,October,0.00,0.00,654.64,0.00,654.75,0.00,0.00
,November,0.00,0.00,1880.40,0.00,671.24,0.00,0.00
,December,0.00,0.00,11249.67,0.00,808.28,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,42527.75,,8144.74,,
,Minimum of Months,0.00,0.00,0.00,0.00,538.49,0.00,0.00
,Maximum of Months,0.00,0.00,11822.69,0.00,824.78,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum}[W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum}[W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {Maximum}[W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum}[W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum}[W],HEATING:ELECTRICITY {TIMESTAMP}
,January,17549.96,02-JAN-08:09,7693.13,01-JAN-00:10,10125.00,02-JAN-08:09,0.00,1567.28,01-JAN-05:10,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,February,17549.96,02-FEB-08:09,7693.13,01-FEB-00:10,10125.00,02-FEB-08:09,0.00,1567.28,01-FEB-05:10,0.00,01-FEB-00:10,0.00,01-FEB-00:10
,March,17549.96,02-MAR-08:09,7693.13,01-MAR-00:10,10125.00,02-MAR-08:09,0.00,1567.28,01-MAR-05:10,0.00,01-MAR-00:10,0.00,01-MAR-00:10
,April,17549.96,01-APR-07:10,7693.13,01-APR-00:10,10125.00,01-APR-07:10,0.00,1567.28,01-APR-04:10,0.00,01-APR-00:10,0.00,01-APR-00:10
,May,17549.96,01-MAY-07:10,7693.13,01-MAY-00:10,10125.00,01-MAY-07:10,0.00,1578.60,08-MAY-15:00,0.00,01-MAY-00:10,0.00,01-MAY-00:10
,June,17549.96,01-JUN-07:10,7693.13,01-JUN-00:10,10125.00,01-JUN-07:10,0.00,2446.25,29-JUN-13:39,0.00,01-JUN-00:10,0.00,01-JUN-00:10
,July,17549.96,01-JUL-07:10,7693.13,01-JUL-00:10,10125.00,01-JUL-07:10,0.00,2403.99,24-JUL-15:20,0.00,01-JUL-00:10,0.00,01-JUL-00:10
,August,17549.96,03-AUG-07:10,7693.13,01-AUG-00:10,10125.00,03-AUG-07:10,0.00,2152.71,28-AUG-13:00,0.00,01-AUG-00:10,0.00,01-AUG-00:10
,September,17549.96,01-SEP-07:10,7693.13,01-SEP-00:10,10125.00,01-SEP-07:10,0.00,1598.26,04-SEP-13:00,0.00,01-SEP-00:10,0.00,01-SEP-00:10
,October,17549.96,01-OCT-07:10,7693.13,01-OCT-00:10,10125.00,01-OCT-07:10,0.00,1567.28,01-OCT-04:10,0.00,01-OCT-00:10,0.00,01-OCT-00:10
,November,17549.96,02-NOV-07:10,7693.13,01-NOV-00:10,10125.00,02-NOV-07:10,0.00,1567.28,01-NOV-04:10,0.00,01-NOV-00:10,0.00,01-NOV-00:10
,December,17549.96,01-DEC-08:09,7693.13,01-DEC-00:10,10125.00,01-DEC-08:09,0.00,1567.28,01-DEC-05:10,0.00,01-DEC-00:10,0.00,01-DEC-00:10
,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,
,Minimum of Months,17549.96,,7693.13,,10125.00,,0.00,1567.28,,0.00,,0.00,
,Maximum of Months,17549.96,,7693.13,,10125.00,,0.00,2446.25,,0.00,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum}[W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY [],HUMIDIFIER:ELECTRICITY [],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,4309.05,14-JAN-14:09,0.00,0.00,0.00,0.00,0.00
,February,5449.68,23-FEB-15:20,0.00,0.00,0.00,0.00,0.00
,March,23143.08,30-MAR-15:20,0.00,0.00,0.00,0.00,0.00
,April,23791.02,10-APR-13:00,0.00,0.00,0.00,0.00,0.00
,May,33753.52,11-MAY-15:00,0.00,0.00,0.00,0.00,0.00
,June,39925.70,29-JUN-12:00,0.00,0.00,0.00,0.00,0.00
,July,47143.40,17-JUL-13:00,0.00,0.00,0.00,0.00,0.00
,August,43846.19,05-AUG-15:50,0.00,0.00,0.00,0.00,0.00
,September,33554.83,04-SEP-13:00,0.00,0.00,0.00,0.00,0.00
,October,19684.22,05-OCT-15:39,0.00,0.00,0.00,0.00,0.00
,November,15920.89,16-NOV-16:00,0.00,0.00,0.00,0.00,0.00
,December,10874.41,01-DEC-10:09,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,,,,,
,Minimum of Months,4309.05,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,47143.40,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum}[W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY [],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY []
,January,36935.37,02-JAN-16:00,17549.96,10125.00,7693.13,0.00,1567.28,0.00,0.00,0.00,0.00
,February,34691.93,23-FEB-15:20,17549.96,10125.00,0.00,0.00,1567.28,0.00,0.00,5449.68,0.00
,March,52385.33,30-MAR-15:20,17549.96,10125.00,0.00,0.00,1567.28,0.00,0.00,23143.08,0.00
,April,53033.26,10-APR-13:00,17549.96,10125.00,0.00,0.00,1567.28,0.00,0.00,23791.02,0.00
,May,62998.85,11-MAY-15:00,17549.96,10125.00,0.00,0.00,1570.37,0.00,0.00,33753.52,0.00
,June,70011.95,29-JUN-12:00,17549.96,10125.00,0.00,0.00,2411.29,0.00,0.00,39925.70,0.00
,July,76913.86,17-JUL-13:00,17549.96,10125.00,0.00,0.00,2095.50,0.00,0.00,47143.40,0.00
,August,73243.29,05-AUG-15:50,17549.96,10125.00,0.00,0.00,1722.13,0.00,0.00,43846.19,0.00
,September,62828.04,04-SEP-13:00,17549.96,10125.00,0.00,0.00,1598.26,0.00,0.00,33554.83,0.00
,October,48926.47,05-OCT-15:39,17549.96,10125.00,0.00,0.00,1567.28,0.00,0.00,19684.22,0.00
,November,52856.27,16-NOV-16:00,17549.96,10125.00,7693.13,0.00,1567.28,0.00,0.00,15920.89,0.00
,December,44368.97,14-DEC-16:49,17549.96,10125.00,7693.13,0.00,1567.28,0.00,0.00,7433.59,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,
,Minimum of Months,34691.93,,17549.96,10125.00,0.00,0.00,1567.28,0.00,0.00,0.00,0.00
,Maximum of Months,76913.86,,17549.96,10125.00,7693.13,0.00,2411.29,0.00,0.00,47143.40,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:GAS [],EXTERIOREQUIPMENT:GAS [],HEATING:GAS {Maximum}[W],HEATING:GAS {TIMESTAMP},COOLING:GAS [],WATERSYSTEMS:GAS {Maximum}[W],WATERSYSTEMS:GAS {TIMESTAMP},COGENERATION:GAS []
,January,0.00,0.00,96048.14,27-JAN-08:09,0.00,2846.74,27-JAN-12:20,0.00
,February,0.00,0.00,106963.52,10-FEB-08:09,0.00,2846.90,11-FEB-12:20,0.00
,March,0.00,0.00,49925.01,02-MAR-08:09,0.00,2846.71,02-MAR-12:09,0.00
,April,0.00,0.00,35500.91,22-APR-07:10,0.00,2846.36,02-APR-11:39,0.00
,May,0.00,0.00,20762.71,05-MAY-04:10,0.00,2845.95,01-MAY-11:30,0.00
,June,0.00,0.00,0.00,01-JUN-00:10,0.00,2845.42,03-JUN-11:50,0.00
,July,0.00,0.00,0.00,01-JUL-00:10,0.00,2844.86,01-JUL-11:09,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,2844.67,07-AUG-11:09,0.00
,September,0.00,0.00,3400.09,24-SEP-05:00,0.00,2844.90,23-SEP-11:39,0.00
,October,0.00,0.00,38204.79,20-OCT-04:10,0.00,2845.49,29-OCT-11:30,0.00
,November,0.00,0.00,49455.06,24-NOV-08:09,0.00,2845.79,19-NOV-12:39,0.00
,December,0.00,0.00,102647.51,10-DEC-09:09,0.00,2846.67,28-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,2844.67,,0.00
,Maximum of Months,0.00,0.00,106963.52,,0.00,2846.90,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL ELECTRIC ENERGY [kWh],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRIC POWER [],COOLING COIL CRANKCASE HEATER ELECTRIC POWER []
,January,325.53,87.47,70.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,510.88,137.39,68.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,6277.67,1855.74,290.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9945.23,2849.58,444.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,19122.53,5520.72,510.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,31802.04,9114.72,526.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,39415.94,11345.11,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,36097.32,10334.95,534.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,24424.48,6837.91,515.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,9845.01,2720.86,447.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,5075.24,1392.87,336.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1466.30,396.88,150.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Annual Sum or Average,184308.16,52594.21,4438.15,,,,,,,,,,
,Minimum of Months,325.53,87.47,68.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,39415.94,11345.11,544.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 4
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 5
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 2
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 1
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE ELEC REHEAT COIL 3
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [kWh],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,8512.34,0.00,0.00,0.00,0.00,0.00,0.00
,February,8467.88,0.00,0.00,0.00,0.00,0.00,0.00
,March,3028.60,0.00,0.00,0.00,0.00,0.00,0.00
,April,610.99,0.00,0.00,0.00,0.00,0.00,0.00
,May,71.04,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,4.13,0.00,0.00,0.00,0.00,0.00,0.00
,October,471.34,0.00,0.00,0.00,0.00,0.00,0.00
,November,1353.89,0.00,0.00,0.00,0.00,0.00,0.00
,December,8099.76,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,30619.98,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,8512.34,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,OFFICE COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [kWh],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,325.53,0.00,0.00,0.00,0.00
,February,0.00,0.00,510.88,0.00,0.00,0.00,0.00
,March,0.00,0.00,6277.67,0.00,0.00,0.00,0.00
,April,0.00,0.00,9945.23,0.00,0.00,0.00,0.00
,May,0.00,0.00,19122.53,0.00,0.00,0.00,0.00
,June,0.00,0.00,31802.04,0.00,0.00,0.00,0.00
,July,0.00,0.00,39415.94,0.00,0.00,0.00,0.00
,August,0.00,0.00,36097.32,0.00,0.00,0.00,0.00
,September,0.00,0.00,24424.48,0.00,0.00,0.00,0.00
,October,0.00,0.00,9845.01,0.00,0.00,0.00,0.00
,November,0.00,0.00,5075.24,0.00,0.00,0.00,0.00
,December,0.00,0.00,1466.30,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,,,184308.16,,,,
,Minimum of Months,0.00,0.00,325.53,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,39415.94,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,OFFICE FAN
Custom Monthly Report

,,FAN ELECTRIC ENERGY [kWh],FAN RISE IN AIR TEMPERATURE [],FAN ELECTRIC POWER [],FAN RISE IN AIR TEMPERATURE []
,January,827.53,0.00,0.00,0.00
,February,755.43,0.00,0.00,0.00
,March,844.77,0.00,0.00,0.00
,April,824.39,0.00,0.00,0.00
,May,827.54,0.00,0.00,0.00
,June,831.95,0.00,0.00,0.00
,July,865.31,0.00,0.00,0.00
,August,839.68,0.00,0.00,0.00
,September,815.03,0.00,0.00,0.00
,October,836.93,0.00,0.00,0.00
,November,796.18,0.00,0.00,0.00
,December,844.77,0.00,0.00,0.00
,,,,,
,Annual Sum or Average,9909.50,,,
,Minimum of Months,755.43,0.00,0.00,0.00
,Maximum of Months,865.31,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWH PUMP
Custom Monthly Report

,,PUMP ELECTRIC ENERGY [kWh],PUMP FLUID HEAT GAIN ENERGY [],PUMP ELECTRIC POWER [],PUMP SHAFT POWER [],PUMP FLUID HEAT GAIN RATE [],PUMP OUTLET TEMPERATURE [],PUMP MASS FLOW RATE []
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,,,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],14554.80,999.74,0.00,15554.53
,Cost per Total Building Area [$/m2],10.44,0.72,0.00,11.16
,Cost per Net Conditioned Building Area [$/m2],10.44,0.72,0.00,11.16


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,EXAMPLEF,Yes,Yes,ELECTRICITYPURCHASED:FACILITY,Buy,(none),14554.80
,EXAMPLEA-GAS,Yes,Yes,GAS:FACILITY,Buy,(none),999.74


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEF
General

,,Parameter
,Meter,ELECTRICITYPURCHASED:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),893.91,814.73,1026.69,1065.77,1216.62,1506.16,1706.92,1611.60,1355.48,1087.22,945.77,963.91,14194.80,1706.92
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),923.91,844.73,1056.69,1095.77,1246.62,1536.16,1736.92,1641.60,1385.48,1117.22,975.77,993.91,14554.80,1736.92
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),923.91,844.73,1056.69,1095.77,1246.62,1536.16,1736.92,1641.60,1385.48,1117.22,975.77,993.91,14554.80,1736.92
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),923.91,844.73,1056.69,1095.77,1246.62,1536.16,1736.92,1641.60,1385.48,1117.22,975.77,993.91,14554.80,1736.92


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,SUMMERONPEAK ($),0.00,0.00,0.00,0.00,0.00,551.09,596.58,559.83,463.62,0.00,0.00,0.00,2171.12,596.58,EnergyCharges
,SUMMERMIDPEAK ($),0.00,0.00,0.00,0.00,0.00,545.35,639.28,598.42,505.93,0.00,0.00,0.00,2288.98,639.28,EnergyCharges
,SUMMEROFFPEAK ($),0.00,0.00,0.00,0.00,0.00,409.73,471.06,453.35,385.93,0.00,0.00,0.00,1720.07,471.06,EnergyCharges
,WINTERONPEAK ($),594.95,548.61,710.86,758.95,875.25,0.00,0.00,0.00,0.00,760.32,650.66,658.91,5558.51,875.25,EnergyCharges
,WINTEROFFPEAK ($),298.96,266.12,315.83,306.83,341.36,0.00,0.00,0.00,0.00,326.90,295.12,305.00,2456.12,341.36,EnergyCharges
,DEMANDCHARGE ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,DemandCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,PeakEnergy,7932.67,7314.80,9478.17,10119.27,11670.04,7347.83,7954.41,7464.36,6181.60,10137.66,8675.42,8785.45,103061.67,11670.04
,OffPeakEnergy,3986.17,3548.31,4211.01,4091.06,4551.51,5463.04,6280.82,6044.72,5145.75,4358.66,3934.87,4066.67,55682.59,6280.82
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7271.31,8523.74,7978.92,6745.72,0.00,0.00,0.00,30519.69,8523.74


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,11918.84,10863.11,13689.18,14210.33,16221.55,20082.18,22758.97,21488.00,18073.06,14496.32,12610.29,12852.12,189263.95,22758.97
,TotalDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,PeakEnergy,7932.67,7314.80,9478.17,10119.27,11670.04,7347.83,7954.41,7464.36,6181.60,10137.66,8675.42,8785.45,103061.67,11670.04
,PeakDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,3986.17,3548.31,4211.01,4091.06,4551.51,5463.04,6280.82,6044.72,5145.75,4358.66,3934.87,4066.67,55682.59,6280.82
,OffPeakDemand,30.67,29.24,37.31,40.94,46.51,53.13,55.77,56.70,50.60,42.67,40.59,35.91,520.05,56.70
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,7271.31,8523.74,7978.92,6745.72,0.00,0.00,0.00,30519.69,8523.74
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,60.05,66.36,63.71,57.61,0.00,0.00,0.00,247.73,66.36
,PeakExceedsOffPeak,2.78,5.45,15.06,11.77,16.33,16.18,20.93,16.51,12.03,6.24,7.09,5.89,136.25,20.93
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,33.45,34.69,52.37,52.71,62.84,9.27,10.34,9.50,5.02,48.91,47.68,41.80,408.58,62.84
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,4.00,1.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,8.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7932.67,7314.80,9478.17,10119.27,11670.04,7347.83,7954.41,7464.36,6181.60,10137.66,8675.42,8785.45,103061.67,11670.04
,PeakAndShoulderDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,PeakAndMidPeakEnergy,7932.67,7314.80,9478.17,10119.27,11670.04,14619.14,16478.15,15443.28,12927.32,10137.66,8675.42,8785.45,133581.36,16478.15
,PeakAndMidPeakDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,ShoulderAndOffPeakEnergy,3986.17,3548.31,4211.01,4091.06,4551.51,5463.04,6280.82,6044.72,5145.75,4358.66,3934.87,4066.67,55682.59,6280.82
,ShoulderAndOffPeakDemand,30.67,29.24,37.31,40.94,46.51,53.13,55.77,56.70,50.60,42.67,40.59,35.91,520.05,56.70
,PeakAndOffPeakEnergy,11918.84,10863.11,13689.18,14210.33,16221.55,12810.87,14235.24,13509.08,11327.35,14496.32,12610.29,12852.12,158744.26,16221.55
,PeakAndOffPeakDemand,33.45,34.69,52.37,52.71,62.84,69.31,76.71,73.21,62.63,48.91,47.68,41.80,656.30,76.71
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
SUMMERONPEAK FROM PeakEnergy
SUMMERMIDPEAK FROM MidPeakEnergy
SUMMEROFFPEAK FROM OffPeakEnergy
WINTERONPEAK FROM PeakEnergy
WINTEROFFPEAK FROM OffPeakEnergy
DEMANDCHARGE FROM TotalDemand
EnergyCharges SUM SUMMERONPEAK SUMMERMIDPEAK SUMMEROFFPEAK WINTERONPEAK WINTEROFFPEAK
DemandCharges SUM DEMANDCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,EXAMPLEA-GAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,(none)
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,Therm


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),159.67,158.14,63.25,19.88,9.43,7.39,7.02,6.80,7.17,16.53,32.21,152.23,639.74,159.67
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,360.00,30.00
,Basis ($),189.67,188.14,93.25,49.88,39.43,37.39,37.02,36.80,37.17,46.53,62.21,182.23,999.74,189.67
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),189.67,188.14,93.25,49.88,39.43,37.39,37.02,36.80,37.17,46.53,62.21,182.23,999.74,189.67
,Taxes ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total ($),189.67,188.14,93.25,49.88,39.43,37.39,37.02,36.80,37.17,46.53,62.21,182.23,999.74,189.67


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FLATENERGYCHARGE-GAS ($),159.67,158.14,63.25,19.88,9.43,7.39,7.02,6.80,7.17,16.53,32.21,152.23,639.74,159.67,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55
,TotalDemand,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,PeakEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55
,PeakDemand,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55
,PeakAndShoulderDemand,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,PeakAndMidPeakEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55
,PeakAndMidPeakDemand,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,431.55,427.40,170.93,53.74,25.50,19.98,18.97,18.37,19.39,44.68,87.07,411.43,1729.02,431.55
,PeakAndOffPeakDemand,3.26,3.64,1.71,1.15,0.7331,0.0649,0.0649,0.0649,0.1315,1.24,1.63,3.53,17.22,3.64
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
FLATENERGYCHARGE-GAS FROM TotalEnergy
EnergyCharges SUM FLATENERGYCHARGE-GAS
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Life-Cycle Cost Report
FOR:,Entire Facility
Life-Cycle Cost Parameters

,,Value
,Name,{F90E0D7D-1F54-4038-AD89-A879EF7FFF81}
,Discounting Convention,EndOfYear
,Inflation Approach,ConstantDollar
,Real Discount Rate,0.0300
,Nominal Discount Rate,-- N/A --
,Inflation,-- N/A --
,Base Date,January         2011
,Service Date,January         2011
,Length of Study Period in Years,25
,Tax rate,0.0000
,Depreciation Method,None


Use Price Escalation

,,U.S. AVG  COMMERCIAL-ELECTRICITY,U.S. AVG  COMMERCIAL-DISTILLATE OIL,U.S. AVG  COMMERCIAL-RESIDUAL OIL,U.S. AVG  COMMERCIAL-NATURAL GAS,U.S. AVG  COMMERCIAL-COAL
,Resource,Electricity,FuelOil#1,FuelOil#2,Gas,Coal
,Start Date,January         2011,January         2011,January         2011,January         2011,January         2011
,           1,0.983800,0.971400,0.846900,0.982300,0.997000
,           2,0.973000,0.973000,0.825700,0.955700,1.008900
,           3,0.963200,0.994200,0.868100,0.927900,1.008900
,           4,0.961100,1.016400,0.898800,0.925700,0.994100
,           5,0.957100,1.054100,0.928900,0.934600,0.994100
,           6,0.955300,1.092800,0.960400,0.941200,1.000000
,           7,0.953900,1.126700,0.989700,0.951200,1.003000
,           8,0.952100,1.158000,1.007500,0.964500,1.005900
,           9,0.954600,1.179200,1.031400,0.985600,1.008900
,          10,0.955000,1.196700,1.055400,1.006700,1.011900
,          11,0.955300,1.220000,1.086100,1.022200,1.014800
,          12,0.956400,1.233300,1.127800,1.041000,1.017800
,          13,0.957500,1.256600,1.149700,1.061000,1.020800
,          14,0.959600,1.270900,1.162000,1.078700,1.026700
,          15,0.961800,1.282600,1.174300,1.094200,1.029700
,          16,0.961400,1.298500,1.185200,1.109800,1.035600
,          17,0.961800,1.310200,1.194800,1.122000,1.041500
,          18,0.961800,1.325000,1.203700,1.130800,1.053400
,          19,0.959300,1.326100,1.207100,1.138600,1.056400
,          20,0.958900,1.328200,1.211900,1.148600,1.059300
,          21,0.960700,1.332400,1.213900,1.161900,1.065300
,          22,0.962500,1.335600,1.219400,1.176300,1.071200
,          23,0.965000,1.343100,1.227600,1.191800,1.074200
,          24,0.970800,1.351000,1.236500,1.211800,1.080100
,          25,0.975100,1.356800,1.242000,1.228400,1.083100


Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)

,,
,,
,January         2011,
,January         2012,
,January         2013,
,January         2014,
,January         2015,
,January         2016,
,January         2017,
,January         2018,
,January         2019,
,January         2020,
,January         2021,
,January         2022,
,January         2023,
,January         2024,
,January         2025,
,January         2026,
,January         2027,
,January         2028,
,January         2029,
,January         2030,
,January         2031,
,January         2032,
,January         2033,
,January         2034,
,January         2035,


Energy and Water Cost Cash Flows (Without Escalation)

,,Gas,ElectricityPurchased
,January         2011,999.74,14554.80
,January         2012,999.74,14554.80
,January         2013,999.74,14554.80
,January         2014,999.74,14554.80
,January         2015,999.74,14554.80
,January         2016,999.74,14554.80
,January         2017,999.74,14554.80
,January         2018,999.74,14554.80
,January         2019,999.74,14554.80
,January         2020,999.74,14554.80
,January         2021,999.74,14554.80
,January         2022,999.74,14554.80
,January         2023,999.74,14554.80
,January         2024,999.74,14554.80
,January         2025,999.74,14554.80
,January         2026,999.74,14554.80
,January         2027,999.74,14554.80
,January         2028,999.74,14554.80
,January         2029,999.74,14554.80
,January         2030,999.74,14554.80
,January         2031,999.74,14554.80
,January         2032,999.74,14554.80
,January         2033,999.74,14554.80
,January         2034,999.74,14554.80
,January         2035,999.74,14554.80


Capital Cash Flow by Category (Without Escalation)

,,Construction,Salvage,OtherCapital,Total
,January         2011,0.00,0.00,0.00,0.00
,January         2012,0.00,0.00,0.00,0.00
,January         2013,0.00,0.00,0.00,0.00
,January         2014,0.00,0.00,0.00,0.00
,January         2015,0.00,0.00,0.00,0.00
,January         2016,0.00,0.00,0.00,0.00
,January         2017,0.00,0.00,0.00,0.00
,January         2018,0.00,0.00,0.00,0.00
,January         2019,0.00,0.00,0.00,0.00
,January         2020,0.00,0.00,0.00,0.00
,January         2021,0.00,0.00,0.00,0.00
,January         2022,0.00,0.00,0.00,0.00
,January         2023,0.00,0.00,0.00,0.00
,January         2024,0.00,0.00,0.00,0.00
,January         2025,0.00,0.00,0.00,0.00
,January         2026,0.00,0.00,0.00,0.00
,January         2027,0.00,0.00,0.00,0.00
,January         2028,0.00,0.00,0.00,0.00
,January         2029,0.00,0.00,0.00,0.00
,January         2030,0.00,0.00,0.00,0.00
,January         2031,0.00,0.00,0.00,0.00
,January         2032,0.00,0.00,0.00,0.00
,January         2033,0.00,0.00,0.00,0.00
,January         2034,0.00,0.00,0.00,0.00
,January         2035,0.00,0.00,0.00,0.00


Operating Cash Flow by Category (Without Escalation)

,,Energy,Water,Maintenance,Repair,Operation,Replacement,MinorOverhaul,MajorOverhaul,OtherOperational,Total
,January         2011,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2012,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2013,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2014,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2015,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2016,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2017,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2018,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2019,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2020,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2021,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2022,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2023,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2024,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2025,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2026,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2027,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2028,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2029,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2030,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2031,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2032,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2033,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2034,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53
,January         2035,15554.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15554.53


Monthly Total Cash Flow (Without Escalation)

,,January,February,March,April,May,June,July,August,September,October,November,December
,        2011,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2012,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2013,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2014,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2015,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2016,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2017,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2018,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2019,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2020,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2021,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2022,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2023,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2024,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2025,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2026,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2027,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2028,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2029,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2030,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2031,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2032,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2033,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2034,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14
,        2035,1113.59,1032.87,1149.93,1145.66,1286.05,1573.56,1773.94,1678.40,1422.65,1163.75,1037.99,1176.14


Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)

,,Category,Kind,Cost,Present Value,Present Value Factor
,Gas,Energy,Energy Cost,999.74,18106.73,18.1115
,ElectricityPurchased,Energy,Energy Cost,14554.80,253444.82,17.4131
,TOTAL,,,,271551.55,


Present Value by Category

,,Present Value
,Construction,0.00
,Salvage,0.00
,Other Capital,0.00
,Energy,271551.55
,Water,0.00
,Maintenance,0.00
,Repair,0.00
,Operation,0.00
,Replacement,0.00
,Minor Overhaul,0.00
,Major Overhaul,0.00
,Other Operational,0.00
,Total Energy,271551.55
,Total Operation,271551.55
,Total Capital,0.00
,Grand Total,271551.55


Present Value by Year

,,Total Cost,Present Value of Costs
,January         2011,15554.53,15084.31
,January         2012,15554.53,14619.89
,January         2013,15554.53,14168.64
,January         2014,15554.53,13754.00
,January         2015,15554.53,13361.08
,January         2016,15554.53,12977.44
,January         2017,15554.53,12607.59
,January         2018,15554.53,12250.87
,January         2019,15554.53,11910.22
,January         2020,15554.53,11579.02
,January         2021,15554.53,11252.96
,January         2022,15554.53,10938.39
,January         2023,15554.53,10633.41
,January         2024,15554.53,10335.39
,January         2025,15554.53,10044.31
,January         2026,15554.53,9761.48
,January         2027,15554.53,9484.54
,January         2028,15554.53,9213.46
,January         2029,15554.53,8949.55
,January         2030,15554.53,8694.42
,January         2031,15554.53,8448.33
,January         2032,15554.53,8209.78
,January         2033,15554.53,7978.51
,January         2034,15554.53,7755.96
,January         2035,15554.53,7537.99
,TOTAL,,271551.55


