<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 5-zoneVAV RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2018-10-23
  18:20:53
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.23 18:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>5-zoneVAV</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2018-10-23
  18:20:53</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      512.57</td>
    <td align="right">      640.71</td>
    <td align="right">      640.71</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      512.57</td>
    <td align="right">      640.71</td>
    <td align="right">      640.71</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1331.51</td>
    <td align="right">     1664.39</td>
    <td align="right">     1664.39</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1331.51</td>
    <td align="right">     1664.39</td>
    <td align="right">     1664.39</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.06</td>
    <td align="right">      120.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      205.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       47.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.17</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.72</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      372.48</td>
    <td align="right">      140.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.88</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      120.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      205.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       47.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.17</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_DEFAULT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.72</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      164.30</td>
    <td align="right">      175.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      256.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      465.61</td>
    <td align="right">      175.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      164.30</td>
    <td align="right">      175.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      256.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      465.61</td>
    <td align="right">      175.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     372.485</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     372.485</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     372.485</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     372.485</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      280.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      280.88</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      280.88</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      333.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3589.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>PUMP FLOW REPORT</b></p> |
<a href="#PUMPFLOWREPORT::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<a href="#PUMPFLOWREPORT::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PUMPFLOWREPORT::COOLSYSPRIMARYPUMP">COOLSYSPRIMARY PUMP</a>    |   
<a href="#PUMPFLOWREPORT::COOLSYSSECONDARYPUMP">COOLSYSSECONDARY PUMP</a>    |   
<a href="#PUMPFLOWREPORT::TOWERWATERSYSPUMP">TOWERWATERSYS PUMP</a>    |   
<p><b>CHILLED WATER TANK SOURCE FLOW REPORT</b></p> |
<a href="#CHILLEDWATERTANKSOURCEFLOWREPORT::CHILLEDWATERSTORAGETANK1">CHILLED WATER STORAGE TANK 1</a>    |   
<p><b>CHILLED WATER TANK USE FLOW REPORT</b></p> |
<a href="#CHILLEDWATERTANKUSEFLOWREPORT::CHILLEDWATERSTORAGETANK1">CHILLED WATER STORAGE TANK 1</a>    |   
<p><b>CHILLER OPERATION SUMMARY REPORT</b></p> |
<a href="#CHILLEROPERATIONSUMMARYREPORT::COOLSYSPRIMARYCHILLER">COOLSYSPRIMARY CHILLER</a>    |   
<a href="#CHILLEROPERATIONSUMMARYREPORT::COOLSYSSECONDARYCHILLER">COOLSYSSECONDARY CHILLER</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.23 18:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      182.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      182.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">      161.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      615.28</td>
    <td align="right">        1.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       70.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      267.96</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">      161.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      615.28</td>
    <td align="right">        1.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       70.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      267.96</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">      335.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1273.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3040.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.40</td>
    <td align="right">      182.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3040.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.40</td>
    <td align="right">      182.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   533175.12</td>
    <td align="right">   533175.12</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   533175.12</td>
    <td align="right">   533175.12</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      666.47</td>
    <td align="right">      666.47</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1600.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1600.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">SOUTH:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_SOUTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">    13181.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">EAST:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_EAST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">     6590.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">NORTH:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_NORTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">    13181.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">WEST:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_WEST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">     6590.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">SKYLIGHTCONST:ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">       11.89</td>
    <td align="right">m2</td>
    <td align="right">      207.98</td>
    <td align="right">     2473.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">ROOFS:ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">      788.11</td>
    <td align="right">m2</td>
    <td align="right">       36.92</td>
    <td align="right">    29099.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">INT-WALLS:ASHRAE 30PERC GUIDE_ZONE 5_INTERIOR WALL_INT-WALL</td>
    <td align="right">      415.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      415.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">EXT-WALLS:ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">      273.60</td>
    <td align="right">m2</td>
    <td align="right">       41.50</td>
    <td align="right">    11355.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">EXT-SLAB:ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">      800.00</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   448629.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">       38.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        0.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MISCPLUG</td>
    <td align="right">        2.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_2_WALL_1:SHADING_EAST_1</td>
    <td align="right">       19.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MISCPLUG</td>
    <td align="right">        1.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        0.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MISCPLUG</td>
    <td align="right">        2.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_4_WALL_4:SHADING_WEST_1</td>
    <td align="right">       19.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MISCPLUG</td>
    <td align="right">        1.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_5</td>
    <td align="right">       13.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        3.62</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MISCPLUG</td>
    <td align="right">        5.39</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   533175.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">      152.00</td>
    <td align="right">       91.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">       76.00</td>
    <td align="right">       45.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">      152.00</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">       76.00</td>
    <td align="right">       45.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      335.14</td>
    <td align="right">      335.14</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      335.14</td>
    <td align="right">      323.25</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_SOUTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_EAST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_NORTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_WEST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_2</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_3</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_4</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_5</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_6</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_7</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_8</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      194.29</td>
    <td align="right">       2.450</td>
    <td align="right">       0.464</td>
    <td align="right">       0.485</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.49</td>
    <td align="right">       2.490</td>
    <td align="right">       0.462</td>
    <td align="right">       0.483</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYSSECONDARY CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    23414.50</td>
    <td align="right">        3.20</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   127934.04</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLSYSPRIMARY CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    87768.74</td>
    <td align="right">        3.20</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   128442.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    78403.96</td>
    <td align="right">   102533.41</td>
    <td align="right">    71451.89</td>
    <td align="right">    31081.52</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     9209.02</td>
    <td align="right">       93.40</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19939.92</td>
    <td align="right">    21343.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12225.79</td>
    <td align="right">    12294.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25385.98</td>
    <td align="right">    25529.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12220.57</td>
    <td align="right">    12289.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34838.98</td>
    <td align="right">    35034.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11692.43</td>
    <td align="right">    10582.74</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE 1 PIU FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.50</td>
    <td align="right">       50.00</td>
    <td align="right">        0.86</td>
    <td align="right">       85.82</td>
    <td align="right">      100.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.02</td>
    <td align="right">General</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      500.00</td>
    <td align="right">        4.54</td>
    <td align="right">     5680.69</td>
    <td align="right">     1250.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.87</td>
    <td align="right">General</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYSSECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.004151</td>
    <td align="right">       88.69</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.002827</td>
    <td align="right">       60.40</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYSPRIMARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.004182</td>
    <td align="right">       89.36</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.006860</td>
    <td align="right">     1813.02</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      20.426</td>
    <td align="right">      20.662</td>
    <td align="right">      19.561</td>
    <td align="right">     378.500</td>
    <td align="right">       -0.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      20.600</td>
    <td align="right">      21.587</td>
    <td align="right">      20.003</td>
    <td align="right">     295.250</td>
    <td align="right">       -0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      21.447</td>
    <td align="right">      29.245</td>
    <td align="right">      20.998</td>
    <td align="right">     236.500</td>
    <td align="right">       -0.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.938</td>
    <td align="right">      38.107</td>
    <td align="right">      21.711</td>
    <td align="right">     215.250</td>
    <td align="right">       -0.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      23.107</td>
    <td align="right">      42.902</td>
    <td align="right">      23.242</td>
    <td align="right">      66.000</td>
    <td align="right">       -0.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      24.038</td>
    <td align="right">      55.156</td>
    <td align="right">      24.743</td>
    <td align="right">     151.000</td>
    <td align="right">       -0.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      24.929</td>
    <td align="right">      68.628</td>
    <td align="right">      25.738</td>
    <td align="right">     420.000</td>
    <td align="right">       -0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      24.144</td>
    <td align="right">      61.264</td>
    <td align="right">      24.812</td>
    <td align="right">     209.000</td>
    <td align="right">       -0.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      23.669</td>
    <td align="right">      53.372</td>
    <td align="right">      24.280</td>
    <td align="right">      90.000</td>
    <td align="right">       -0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      22.785</td>
    <td align="right">      38.213</td>
    <td align="right">      23.028</td>
    <td align="right">      71.250</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.355</td>
    <td align="right">      34.990</td>
    <td align="right">      21.050</td>
    <td align="right">     211.000</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      20.381</td>
    <td align="right">      21.994</td>
    <td align="right">      19.596</td>
    <td align="right">     367.000</td>
    <td align="right">       -0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      22.416</td>
    <td align="right">      40.644</td>
    <td align="right">      22.416</td>
    <td align="right">    2710.750</td>
    <td align="right">       -0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      20.381</td>
    <td align="right">      20.662</td>
    <td align="right">      19.561</td>
    <td align="right">      66.000</td>
    <td align="right">       -0.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      24.929</td>
    <td align="right">      68.628</td>
    <td align="right">      25.738</td>
    <td align="right">     420.000</td>
    <td align="right">       -0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      19.494</td>
    <td align="right">      19.821</td>
    <td align="right">      18.063</td>
    <td align="right">     486.750</td>
    <td align="right">       -1.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      19.708</td>
    <td align="right">      21.200</td>
    <td align="right">      18.658</td>
    <td align="right">     411.750</td>
    <td align="right">       -0.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      20.508</td>
    <td align="right">      29.358</td>
    <td align="right">      20.216</td>
    <td align="right">     316.250</td>
    <td align="right">       -0.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.404</td>
    <td align="right">      38.177</td>
    <td align="right">      21.833</td>
    <td align="right">     219.500</td>
    <td align="right">       -0.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.317</td>
    <td align="right">      44.356</td>
    <td align="right">      23.633</td>
    <td align="right">      48.000</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      23.569</td>
    <td align="right">      56.146</td>
    <td align="right">      25.322</td>
    <td align="right">     155.000</td>
    <td align="right">       -0.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      24.785</td>
    <td align="right">      68.827</td>
    <td align="right">      26.415</td>
    <td align="right">     412.500</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      23.547</td>
    <td align="right">      62.515</td>
    <td align="right">      25.135</td>
    <td align="right">     206.000</td>
    <td align="right">       -0.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      22.442</td>
    <td align="right">      56.317</td>
    <td align="right">      23.788</td>
    <td align="right">      67.750</td>
    <td align="right">       -0.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.022</td>
    <td align="right">      41.409</td>
    <td align="right">      21.527</td>
    <td align="right">     102.250</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      20.041</td>
    <td align="right">      36.415</td>
    <td align="right">      19.623</td>
    <td align="right">     298.750</td>
    <td align="right">       -0.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      19.516</td>
    <td align="right">      21.115</td>
    <td align="right">      18.157</td>
    <td align="right">     488.750</td>
    <td align="right">       -1.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.545</td>
    <td align="right">      41.445</td>
    <td align="right">      21.890</td>
    <td align="right">    3213.250</td>
    <td align="right">       -0.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      19.494</td>
    <td align="right">      19.821</td>
    <td align="right">      18.063</td>
    <td align="right">      48.000</td>
    <td align="right">       -1.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      24.785</td>
    <td align="right">      68.827</td>
    <td align="right">      26.415</td>
    <td align="right">     488.750</td>
    <td align="right">       0.041</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      19.332</td>
    <td align="right">      20.132</td>
    <td align="right">      17.741</td>
    <td align="right">     498.000</td>
    <td align="right">       -1.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      19.590</td>
    <td align="right">      21.382</td>
    <td align="right">      18.289</td>
    <td align="right">     428.250</td>
    <td align="right">       -1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      20.354</td>
    <td align="right">      29.708</td>
    <td align="right">      19.710</td>
    <td align="right">     378.000</td>
    <td align="right">       -0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.277</td>
    <td align="right">      38.496</td>
    <td align="right">      21.238</td>
    <td align="right">     252.750</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.359</td>
    <td align="right">      44.080</td>
    <td align="right">      23.033</td>
    <td align="right">      60.750</td>
    <td align="right">       -1.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      23.763</td>
    <td align="right">      55.379</td>
    <td align="right">      24.833</td>
    <td align="right">     142.250</td>
    <td align="right">       -0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      24.904</td>
    <td align="right">      68.295</td>
    <td align="right">      25.903</td>
    <td align="right">     415.500</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      23.667</td>
    <td align="right">      62.118</td>
    <td align="right">      24.583</td>
    <td align="right">     199.500</td>
    <td align="right">       -0.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      22.430</td>
    <td align="right">      56.350</td>
    <td align="right">      23.079</td>
    <td align="right">      66.250</td>
    <td align="right">       -1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      20.932</td>
    <td align="right">      41.611</td>
    <td align="right">      20.883</td>
    <td align="right">     161.250</td>
    <td align="right">       -0.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      20.028</td>
    <td align="right">      36.333</td>
    <td align="right">      19.368</td>
    <td align="right">     316.500</td>
    <td align="right">       -0.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      19.349</td>
    <td align="right">      21.425</td>
    <td align="right">      17.837</td>
    <td align="right">     491.250</td>
    <td align="right">       -1.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.515</td>
    <td align="right">      41.413</td>
    <td align="right">      21.400</td>
    <td align="right">    3410.250</td>
    <td align="right">       -0.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      19.332</td>
    <td align="right">      20.132</td>
    <td align="right">      17.741</td>
    <td align="right">      60.750</td>
    <td align="right">       -1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      24.904</td>
    <td align="right">      68.295</td>
    <td align="right">      25.903</td>
    <td align="right">     498.000</td>
    <td align="right">       -0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      19.532</td>
    <td align="right">      19.712</td>
    <td align="right">      18.095</td>
    <td align="right">     478.750</td>
    <td align="right">       -1.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      19.742</td>
    <td align="right">      21.089</td>
    <td align="right">      18.715</td>
    <td align="right">     390.250</td>
    <td align="right">       -0.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      20.529</td>
    <td align="right">      29.248</td>
    <td align="right">      20.124</td>
    <td align="right">     336.750</td>
    <td align="right">       -0.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.359</td>
    <td align="right">      38.332</td>
    <td align="right">      21.696</td>
    <td align="right">     237.250</td>
    <td align="right">       -0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.020</td>
    <td align="right">      44.908</td>
    <td align="right">      23.341</td>
    <td align="right">      65.750</td>
    <td align="right">       -1.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      23.223</td>
    <td align="right">      57.070</td>
    <td align="right">      24.991</td>
    <td align="right">     149.250</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      24.635</td>
    <td align="right">      69.442</td>
    <td align="right">      26.275</td>
    <td align="right">     415.250</td>
    <td align="right">       -0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      23.222</td>
    <td align="right">      63.454</td>
    <td align="right">      24.871</td>
    <td align="right">     195.000</td>
    <td align="right">       -0.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      22.157</td>
    <td align="right">      57.187</td>
    <td align="right">      23.433</td>
    <td align="right">      70.250</td>
    <td align="right">       -1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.013</td>
    <td align="right">      41.394</td>
    <td align="right">      21.371</td>
    <td align="right">     136.750</td>
    <td align="right">       -0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      20.039</td>
    <td align="right">      36.342</td>
    <td align="right">      19.577</td>
    <td align="right">     295.500</td>
    <td align="right">       -0.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      19.512</td>
    <td align="right">      21.065</td>
    <td align="right">      18.142</td>
    <td align="right">     474.750</td>
    <td align="right">       -1.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.429</td>
    <td align="right">      41.746</td>
    <td align="right">      21.744</td>
    <td align="right">    3245.500</td>
    <td align="right">       -0.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      19.512</td>
    <td align="right">      19.712</td>
    <td align="right">      18.095</td>
    <td align="right">      65.750</td>
    <td align="right">       -1.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      24.635</td>
    <td align="right">      69.442</td>
    <td align="right">      26.275</td>
    <td align="right">     478.750</td>
    <td align="right">       -0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      19.818</td>
    <td align="right">      19.481</td>
    <td align="right">      19.174</td>
    <td align="right">     424.750</td>
    <td align="right">       -0.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      20.040</td>
    <td align="right">      20.706</td>
    <td align="right">      19.521</td>
    <td align="right">     364.500</td>
    <td align="right">       -0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      20.819</td>
    <td align="right">      28.818</td>
    <td align="right">      20.577</td>
    <td align="right">     263.250</td>
    <td align="right">       -0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.619</td>
    <td align="right">      37.742</td>
    <td align="right">      21.672</td>
    <td align="right">     180.500</td>
    <td align="right">       -0.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.441</td>
    <td align="right">      43.916</td>
    <td align="right">      22.899</td>
    <td align="right">      57.000</td>
    <td align="right">       -1.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      23.580</td>
    <td align="right">      56.103</td>
    <td align="right">      24.232</td>
    <td align="right">     141.000</td>
    <td align="right">       -0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      24.567</td>
    <td align="right">      69.738</td>
    <td align="right">      25.086</td>
    <td align="right">     409.250</td>
    <td align="right">       -0.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      23.605</td>
    <td align="right">      62.489</td>
    <td align="right">      24.166</td>
    <td align="right">     201.000</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      22.691</td>
    <td align="right">      55.547</td>
    <td align="right">      23.123</td>
    <td align="right">      61.500</td>
    <td align="right">       -0.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.612</td>
    <td align="right">      39.927</td>
    <td align="right">      21.636</td>
    <td align="right">      97.250</td>
    <td align="right">       -0.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      20.688</td>
    <td align="right">      34.812</td>
    <td align="right">      20.449</td>
    <td align="right">     243.750</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      19.896</td>
    <td align="right">      20.658</td>
    <td align="right">      19.303</td>
    <td align="right">     405.750</td>
    <td align="right">       -0.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.795</td>
    <td align="right">      40.970</td>
    <td align="right">      21.838</td>
    <td align="right">    2849.500</td>
    <td align="right">       -0.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      19.818</td>
    <td align="right">      19.481</td>
    <td align="right">      19.174</td>
    <td align="right">      57.000</td>
    <td align="right">       -1.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      24.567</td>
    <td align="right">      69.738</td>
    <td align="right">      25.086</td>
    <td align="right">     424.750</td>
    <td align="right">       -0.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::SHWSYS1PUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.001530</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.001553</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.001628</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.001490</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.001469</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.001425</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.001258</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.001346</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.001292</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.001352</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.001442</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.001456</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.001436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.001258</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.001628</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::HEATSYS1PUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> HEATSYS1 PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_HEATSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.256204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.197649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.081090</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.041965</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.007191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.000460</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.000053</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.000514</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.004649</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.024508</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.098246</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.210809</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.076398</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.000053</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.256204</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::COOLSYSPRIMARYPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> COOLSYSPRIMARY PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_COOLSYSPRIMARY PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.032317</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.098523</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.214743</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.301273</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.594350</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.430010</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.335815</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.548583</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.500209</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.317244</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.029507</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.290483</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.029507</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.594350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::COOLSYSSECONDARYPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> COOLSYSSECONDARY PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_COOLSYSSECONDARY PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.012327</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.022580</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.058827</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.376851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.637519</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    1.726933</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    2.036512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    1.941989</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    1.104881</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.223342</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.142875</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.010953</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.695189</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.010953</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    2.036512</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::TOWERWATERSYSPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> TOWERWATERSYS PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_TOWERWATERSYS PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.053010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.160882</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.370689</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    1.028863</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    1.800049</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    3.306493</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    3.426086</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    3.624299</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    2.572951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.969169</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.651375</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.048401</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1.507775</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.048401</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    3.624299</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEDWATERTANKSOURCEFLOWREPORT::CHILLEDWATERSTORAGETANK1></a>
<p>Report:<b> CHILLED WATER TANK SOURCE FLOW REPORT</b></p>
<p>For:<b> CHILLED WATER STORAGE TANK 1</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLED WATER TANK SOURCE FLOW REPORT_CHILLED WATER STORAGE TANK 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE INLET TEMPERATURE [C]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE OUTLET TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.032317</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.653964</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.098523</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.882454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.214743</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.765663</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.301273</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.716989</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.594350</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.757436</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.430010</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.407259</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
    <td align="right">    6.700000</td>
    <td align="right">    7.952790</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.335815</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.452495</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.548583</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.523997</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.500209</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.562132</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.317244</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.797947</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.029507</td>
    <td align="right">    6.700000</td>
    <td align="right">    9.100189</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.290483</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.629258</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.029507</td>
    <td align="right">    6.700000</td>
    <td align="right">    7.952790</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.594350</td>
    <td align="right">    6.700000</td>
    <td align="right">    9.100189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEDWATERTANKUSEFLOWREPORT::CHILLEDWATERSTORAGETANK1></a>
<p>Report:<b> CHILLED WATER TANK USE FLOW REPORT</b></p>
<p>For:<b> CHILLED WATER STORAGE TANK 1</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLED WATER TANK USE FLOW REPORT_CHILLED WATER STORAGE TANK 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE INLET TEMPERATURE [C]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE OUTLET TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.012306</td>
    <td align="right">   15.032877</td>
    <td align="right">    8.653964</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.022549</td>
    <td align="right">   15.415574</td>
    <td align="right">    8.882454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.057421</td>
    <td align="right">   15.574819</td>
    <td align="right">    8.765663</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.117326</td>
    <td align="right">   15.263758</td>
    <td align="right">    8.716989</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.253961</td>
    <td align="right">   14.636614</td>
    <td align="right">    8.757436</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.173903</td>
    <td align="right">   15.213156</td>
    <td align="right">    8.407259</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.023901</td>
    <td align="right">   18.154892</td>
    <td align="right">    7.952790</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.158459</td>
    <td align="right">   15.590354</td>
    <td align="right">    8.452495</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.237184</td>
    <td align="right">   13.923975</td>
    <td align="right">    8.523997</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.158751</td>
    <td align="right">   15.305692</td>
    <td align="right">    8.562132</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.099778</td>
    <td align="right">   15.377145</td>
    <td align="right">    8.797947</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.010953</td>
    <td align="right">   15.431973</td>
    <td align="right">    9.100189</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.110755</td>
    <td align="right">   15.415126</td>
    <td align="right">    8.629258</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.010953</td>
    <td align="right">   13.923975</td>
    <td align="right">    7.952790</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.253961</td>
    <td align="right">   18.154892</td>
    <td align="right">    9.100189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEROPERATIONSUMMARYREPORT::COOLSYSPRIMARYCHILLER></a>
<p>Report:<b> CHILLER OPERATION SUMMARY REPORT</b></p>
<p>For:<b> COOLSYSPRIMARY CHILLER</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLER OPERATION SUMMARY REPORT_COOLSYSPRIMARY CHILLER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER EVAPORATOR MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLER EVAPORATOR INLET TEMPERATURE [C]</td>
    <td align="right">CHILLER EVAPORATOR OUTLET TEMPERATURE [C]</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.032317</td>
    <td align="right">    7.065757</td>
    <td align="right">    7.051590</td>
    <td align="right">    0.002836</td>
    <td align="right">  248.373336</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.098523</td>
    <td align="right">    7.525762</td>
    <td align="right">    7.483429</td>
    <td align="right">    0.008499</td>
    <td align="right">  742.182594</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.214743</td>
    <td align="right">    7.550340</td>
    <td align="right">    7.455923</td>
    <td align="right">    0.018859</td>
    <td align="right"> 1655.249941</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.301273</td>
    <td align="right">    7.611198</td>
    <td align="right">    7.469130</td>
    <td align="right">    0.028216</td>
    <td align="right"> 2490.498244</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.594350</td>
    <td align="right">    7.659240</td>
    <td align="right">    7.395585</td>
    <td align="right">    0.052526</td>
    <td align="right"> 4622.254750</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.430010</td>
    <td align="right">    7.620453</td>
    <td align="right">    7.430744</td>
    <td align="right">    0.037715</td>
    <td align="right"> 3325.901601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
    <td align="right">    7.494057</td>
    <td align="right">    7.462382</td>
    <td align="right">    0.006432</td>
    <td align="right">  555.339705</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.335815</td>
    <td align="right">    7.602498</td>
    <td align="right">    7.453482</td>
    <td align="right">    0.029601</td>
    <td align="right"> 2612.475769</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.548583</td>
    <td align="right">    7.678671</td>
    <td align="right">    7.436086</td>
    <td align="right">    0.048285</td>
    <td align="right"> 4252.895934</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.500209</td>
    <td align="right">    7.616140</td>
    <td align="right">    7.401310</td>
    <td align="right">    0.043041</td>
    <td align="right"> 3766.344554</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.317244</td>
    <td align="right">    7.577825</td>
    <td align="right">    7.433606</td>
    <td align="right">    0.028782</td>
    <td align="right"> 2528.267221</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.029507</td>
    <td align="right">    7.482147</td>
    <td align="right">    7.469957</td>
    <td align="right">    0.002458</td>
    <td align="right">  213.715609</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.290483</td>
    <td align="right">    7.539565</td>
    <td align="right">    7.411014</td>
    <td align="right">    0.025634</td>
    <td align="right"> 2253.683195</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.029507</td>
    <td align="right">    7.065757</td>
    <td align="right">    7.051590</td>
    <td align="right">    0.002458</td>
    <td align="right">  213.715609</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.594350</td>
    <td align="right">    7.678671</td>
    <td align="right">    7.483429</td>
    <td align="right">    0.052526</td>
    <td align="right"> 4622.254750</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEROPERATIONSUMMARYREPORT::COOLSYSSECONDARYCHILLER></a>
<p>Report:<b> CHILLER OPERATION SUMMARY REPORT</b></p>
<p>For:<b> COOLSYSSECONDARY CHILLER</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLER OPERATION SUMMARY REPORT_COOLSYSSECONDARY CHILLER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER EVAPORATOR MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLER EVAPORATOR INLET TEMPERATURE [C]</td>
    <td align="right">CHILLER EVAPORATOR OUTLET TEMPERATURE [C]</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.000021</td>
    <td align="right">   15.032877</td>
    <td align="right">   15.025386</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.956436</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.000031</td>
    <td align="right">   15.415574</td>
    <td align="right">   15.395266</td>
    <td align="right">    0.000465</td>
    <td align="right">    1.440764</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.001406</td>
    <td align="right">   15.574819</td>
    <td align="right">   15.508204</td>
    <td align="right">    0.002325</td>
    <td align="right">   39.291540</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.093115</td>
    <td align="right">   15.263758</td>
    <td align="right">   14.845149</td>
    <td align="right">    0.068194</td>
    <td align="right"> 1794.316076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.145058</td>
    <td align="right">   14.636614</td>
    <td align="right">   14.039449</td>
    <td align="right">    0.105188</td>
    <td align="right"> 2781.697974</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.509927</td>
    <td align="right">   15.213156</td>
    <td align="right">   13.307353</td>
    <td align="right">    0.365514</td>
    <td align="right"> 9673.345867</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.602452</td>
    <td align="right">   18.154892</td>
    <td align="right">   15.959281</td>
    <td align="right">    0.431411</td>
    <td align="right">0.113807E+05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.579127</td>
    <td align="right">   15.590354</td>
    <td align="right">   13.403781</td>
    <td align="right">    0.415562</td>
    <td align="right">0.109883E+05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.308816</td>
    <td align="right">   13.923975</td>
    <td align="right">   12.679702</td>
    <td align="right">    0.223348</td>
    <td align="right"> 5911.934863</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.026521</td>
    <td align="right">   15.305692</td>
    <td align="right">   15.131016</td>
    <td align="right">    0.020752</td>
    <td align="right">  519.941482</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.022198</td>
    <td align="right">   15.377145</td>
    <td align="right">   15.240601</td>
    <td align="right">    0.017327</td>
    <td align="right">  444.155104</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.000000</td>
    <td align="right">   15.431973</td>
    <td align="right">   15.431973</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.191821</td>
    <td align="right">   15.415126</td>
    <td align="right">   14.664996</td>
    <td align="right">    0.138307</td>
    <td align="right"> 3648.740548</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.000000</td>
    <td align="right">   13.923975</td>
    <td align="right">   12.679702</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.602452</td>
    <td align="right">   18.154892</td>
    <td align="right">   15.959281</td>
    <td align="right">    0.431411</td>
    <td align="right">0.113807E+05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.583</td>
    <td align="right">       0.131</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.591</td>
    <td align="right">       0.145</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.139</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.572</td>
    <td align="right">       0.150</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.659</td>
    <td align="right">       0.166</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       2.716</td>
    <td align="right">       0.264</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.298</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.274</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.572</td>
    <td align="right">       0.247</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.583</td>
    <td align="right">       0.208</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.626</td>
    <td align="right">       0.157</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.133</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.618</td>
    <td align="right">       0.193</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.131</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.298</td>
    <td align="right">       0.127</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       1.125</td>
    <td align="right">       0.667</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       1.128</td>
    <td align="right">       0.675</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.717</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       1.120</td>
    <td align="right">       0.688</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       1.158</td>
    <td align="right">       0.684</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       1.183</td>
    <td align="right">       0.665</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.622</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.644</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       1.120</td>
    <td align="right">       0.646</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       1.125</td>
    <td align="right">       0.648</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       1.143</td>
    <td align="right">       0.664</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.669</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       1.140</td>
    <td align="right">       0.666</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.622</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.717</td>
    <td align="right">       0.126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.583</td>
    <td align="right">       0.338</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.591</td>
    <td align="right">       0.341</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.356</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.572</td>
    <td align="right">       0.342</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.659</td>
    <td align="right">       0.344</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       2.716</td>
    <td align="right">       0.353</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.333</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.346</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.572</td>
    <td align="right">       0.326</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.583</td>
    <td align="right">       0.319</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.626</td>
    <td align="right">       0.330</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.338</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.618</td>
    <td align="right">       0.339</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.517</td>
    <td align="right">       0.319</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       2.734</td>
    <td align="right">       0.356</td>
    <td align="right">       0.126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       1.125</td>
    <td align="right">       0.706</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       1.128</td>
    <td align="right">       0.714</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.759</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       1.120</td>
    <td align="right">       0.730</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       1.158</td>
    <td align="right">       0.752</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       1.183</td>
    <td align="right">       0.683</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.609</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.686</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       1.120</td>
    <td align="right">       0.692</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       1.125</td>
    <td align="right">       0.686</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       1.143</td>
    <td align="right">       0.702</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.707</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       1.140</td>
    <td align="right">       0.702</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       1.096</td>
    <td align="right">       0.609</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       1.191</td>
    <td align="right">       0.759</td>
    <td align="right">       0.126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       5.346</td>
    <td align="right">       0.254</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       5.363</td>
    <td align="right">       0.256</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       5.660</td>
    <td align="right">       0.267</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       5.323</td>
    <td align="right">       0.256</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       5.505</td>
    <td align="right">       0.255</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       5.622</td>
    <td align="right">       0.246</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       5.210</td>
    <td align="right">       0.227</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       5.660</td>
    <td align="right">       0.251</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       5.323</td>
    <td align="right">       0.242</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       5.346</td>
    <td align="right">       0.239</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       5.435</td>
    <td align="right">       0.248</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       5.210</td>
    <td align="right">       0.253</td>
    <td align="right">       0.126</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       5.419</td>
    <td align="right">       0.250</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       5.210</td>
    <td align="right">       0.227</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       5.660</td>
    <td align="right">       0.267</td>
    <td align="right">       0.126</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">       19.38</td>
    <td align="right">       12.00</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">       19.36</td>
    <td align="right">       10.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.75</td>
    <td align="right">       19.83</td>
    <td align="right">        6.75</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.25</td>
    <td align="right">       19.78</td>
    <td align="right">        3.25</td>
    <td align="right">       19.78</td>
    <td align="right">       15.00</td>
    <td align="right">       25.24</td>
    <td align="right">       15.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.75</td>
    <td align="right">       20.51</td>
    <td align="right">        1.75</td>
    <td align="right">       24.28</td>
    <td align="right">        1.75</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.00</td>
    <td align="right">       25.18</td>
    <td align="right">       56.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.75</td>
    <td align="right">       25.63</td>
    <td align="right">      163.75</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">       25.25</td>
    <td align="right">       53.75</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">       24.56</td>
    <td align="right">       11.25</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.75</td>
    <td align="right">       20.38</td>
    <td align="right">        2.75</td>
    <td align="right">       20.38</td>
    <td align="right">        2.50</td>
    <td align="right">       24.57</td>
    <td align="right">        2.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.50</td>
    <td align="right">       19.65</td>
    <td align="right">        5.50</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.75</td>
    <td align="right">       19.35</td>
    <td align="right">       10.75</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.75</td>
    <td align="right">       19.55</td>
    <td align="right">       51.75</td>
    <td align="right">       19.55</td>
    <td align="right">      304.00</td>
    <td align="right">       25.40</td>
    <td align="right">      304.00</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">       20.51</td>
    <td align="right">       12.00</td>
    <td align="right">       20.51</td>
    <td align="right">      163.75</td>
    <td align="right">       25.63</td>
    <td align="right">      163.75</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.50</td>
    <td align="right">       14.45</td>
    <td align="right">       33.25</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.00</td>
    <td align="right">       14.73</td>
    <td align="right">       20.50</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.75</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.75</td>
    <td align="right">       20.07</td>
    <td align="right">        3.75</td>
    <td align="right">       20.07</td>
    <td align="right">        6.50</td>
    <td align="right">       24.49</td>
    <td align="right">        6.50</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.00</td>
    <td align="right">       24.75</td>
    <td align="right">       41.00</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
    <td align="right">       25.49</td>
    <td align="right">      129.50</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       24.95</td>
    <td align="right">       28.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.28</td>
    <td align="right">        3.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.25</td>
    <td align="right">       15.13</td>
    <td align="right">       11.50</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.00</td>
    <td align="right">       14.79</td>
    <td align="right">       26.75</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.50</td>
    <td align="right">       14.96</td>
    <td align="right">      109.50</td>
    <td align="right">       18.06</td>
    <td align="right">      205.00</td>
    <td align="right">       25.23</td>
    <td align="right">      205.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       74.50</td>
    <td align="right">       20.73</td>
    <td align="right">       33.25</td>
    <td align="right">       20.73</td>
    <td align="right">      129.50</td>
    <td align="right">       25.49</td>
    <td align="right">      129.50</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.25</td>
    <td align="right">       14.64</td>
    <td align="right">       60.75</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.50</td>
    <td align="right">       15.24</td>
    <td align="right">       38.50</td>
    <td align="right">       17.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.25</td>
    <td align="right">       17.58</td>
    <td align="right">       11.75</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.00</td>
    <td align="right">       19.87</td>
    <td align="right">        6.00</td>
    <td align="right">       19.87</td>
    <td align="right">       12.25</td>
    <td align="right">       24.94</td>
    <td align="right">       12.25</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.75</td>
    <td align="right">       20.75</td>
    <td align="right">        2.25</td>
    <td align="right">       24.31</td>
    <td align="right">        2.25</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.00</td>
    <td align="right">       25.20</td>
    <td align="right">       59.00</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.25</td>
    <td align="right">       25.65</td>
    <td align="right">      170.25</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
    <td align="right">       25.22</td>
    <td align="right">       51.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.75</td>
    <td align="right">       20.69</td>
    <td align="right">        0.75</td>
    <td align="right">       24.24</td>
    <td align="right">        0.75</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.25</td>
    <td align="right">       20.11</td>
    <td align="right">        3.25</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.50</td>
    <td align="right">       15.06</td>
    <td align="right">       21.25</td>
    <td align="right">       17.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.00</td>
    <td align="right">       15.04</td>
    <td align="right">       50.25</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.25</td>
    <td align="right">       15.24</td>
    <td align="right">      193.25</td>
    <td align="right">       17.41</td>
    <td align="right">      295.50</td>
    <td align="right">       25.44</td>
    <td align="right">      295.50</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.25</td>
    <td align="right">       20.75</td>
    <td align="right">       60.75</td>
    <td align="right">       20.75</td>
    <td align="right">      170.25</td>
    <td align="right">       25.65</td>
    <td align="right">      170.25</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.00</td>
    <td align="right">       14.47</td>
    <td align="right">       33.75</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.75</td>
    <td align="right">       14.85</td>
    <td align="right">       23.00</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.25</td>
    <td align="right">       16.22</td>
    <td align="right">       11.00</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.75</td>
    <td align="right">       20.06</td>
    <td align="right">        4.75</td>
    <td align="right">       20.06</td>
    <td align="right">        9.50</td>
    <td align="right">       25.24</td>
    <td align="right">        9.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">       20.60</td>
    <td align="right">        1.00</td>
    <td align="right">       20.60</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
    <td align="right">        1.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.50</td>
    <td align="right">       25.24</td>
    <td align="right">       38.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.00</td>
    <td align="right">       25.71</td>
    <td align="right">      127.00</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.50</td>
    <td align="right">       25.53</td>
    <td align="right">       39.50</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">       24.57</td>
    <td align="right">        3.25</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.32</td>
    <td align="right">        3.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.00</td>
    <td align="right">       15.19</td>
    <td align="right">       12.25</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.25</td>
    <td align="right">       14.88</td>
    <td align="right">       29.00</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      229.50</td>
    <td align="right">       15.09</td>
    <td align="right">      118.25</td>
    <td align="right">       17.75</td>
    <td align="right">      219.25</td>
    <td align="right">       25.55</td>
    <td align="right">      219.25</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.00</td>
    <td align="right">       20.60</td>
    <td align="right">       33.75</td>
    <td align="right">       20.60</td>
    <td align="right">      127.00</td>
    <td align="right">       25.71</td>
    <td align="right">      127.00</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:20:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.75</td>
    <td align="right">       15.51</td>
    <td align="right">       17.25</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.50</td>
    <td align="right">       16.04</td>
    <td align="right">       12.25</td>
    <td align="right">       18.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.25</td>
    <td align="right">       19.60</td>
    <td align="right">        4.25</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.50</td>
    <td align="right">       19.39</td>
    <td align="right">        1.50</td>
    <td align="right">       19.39</td>
    <td align="right">       10.75</td>
    <td align="right">       24.91</td>
    <td align="right">       10.75</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.28</td>
    <td align="right">        1.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.00</td>
    <td align="right">       24.99</td>
    <td align="right">       50.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.75</td>
    <td align="right">       25.41</td>
    <td align="right">      153.75</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.00</td>
    <td align="right">       25.05</td>
    <td align="right">       47.00</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">       24.33</td>
    <td align="right">        2.25</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.75</td>
    <td align="right">       16.53</td>
    <td align="right">        6.25</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.25</td>
    <td align="right">       17.61</td>
    <td align="right">       12.75</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.00</td>
    <td align="right">       16.45</td>
    <td align="right">       54.25</td>
    <td align="right">       18.42</td>
    <td align="right">      264.75</td>
    <td align="right">       25.23</td>
    <td align="right">      264.75</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.75</td>
    <td align="right">       19.60</td>
    <td align="right">       17.25</td>
    <td align="right">       19.60</td>
    <td align="right">      153.75</td>
    <td align="right">       25.41</td>
    <td align="right">      153.75</td>
    <td align="right">       25.41</td>
  </tr>
</table>
<br><br>
</body>
</html>
