Time,ZN_1_FLR_1_SEC_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_5:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_5:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_5:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_5:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,3.056821E+03,0.000000E+00,1.110055E-01,0.000000E+00,1.493980E+03,0.000000E+00,5.425182E-02,0.000000E+00,3.082025E+03,0.000000E+00,1.119209E-01,0.000000E+00,1.491391E+03,0.000000E+00,5.415784E-02,0.000000E+00,6.047144E+02,0.000000E+00,2.199856E-02,0.000000E+00
00:30:00,3.387914E+03,0.000000E+00,1.230232E-01,0.000000E+00,1.655613E+03,0.000000E+00,6.011854E-02,0.000000E+00,3.425051E+03,0.000000E+00,1.243720E-01,0.000000E+00,1.653050E+03,0.000000E+00,6.002548E-02,0.000000E+00,1.104258E+03,0.000000E+00,4.014093E-02,0.000000E+00
00:45:00,3.678823E+03,0.000000E+00,1.335813E-01,0.000000E+00,1.798042E+03,0.000000E+00,6.528775E-02,0.000000E+00,3.731020E+03,0.000000E+00,1.354770E-01,0.000000E+00,1.795501E+03,0.000000E+00,6.519549E-02,0.000000E+00,1.729445E+03,0.000000E+00,6.284579E-02,0.000000E+00
01:00:00,3.934890E+03,0.000000E+00,1.428763E-01,0.000000E+00,1.916906E+03,0.000000E+00,6.960233E-02,0.000000E+00,3.987766E+03,0.000000E+00,1.447967E-01,0.000000E+00,1.914412E+03,0.000000E+00,6.951181E-02,0.000000E+00,2.243851E+03,0.000000E+00,8.149075E-02,0.000000E+00
01:15:00,4.149989E+03,0.000000E+00,1.506846E-01,0.000000E+00,2.017395E+03,0.000000E+00,7.325004E-02,0.000000E+00,4.206167E+03,0.000000E+00,1.527246E-01,0.000000E+00,2.014941E+03,0.000000E+00,7.316097E-02,0.000000E+00,2.637751E+03,0.000000E+00,9.579292E-02,0.000000E+00
01:30:00,4.335784E+03,0.000000E+00,1.574291E-01,0.000000E+00,2.103189E+03,0.000000E+00,7.636439E-02,0.000000E+00,4.394095E+03,0.000000E+00,1.595465E-01,0.000000E+00,2.100774E+03,0.000000E+00,7.627671E-02,0.000000E+00,3.003640E+03,0.000000E+00,1.090780E-01,0.000000E+00
01:45:00,4.498273E+03,0.000000E+00,1.633277E-01,0.000000E+00,2.177274E+03,0.000000E+00,7.905377E-02,0.000000E+00,4.557907E+03,0.000000E+00,1.654931E-01,0.000000E+00,2.174890E+03,0.000000E+00,7.896724E-02,0.000000E+00,3.305745E+03,0.000000E+00,1.200464E-01,0.000000E+00
02:00:00,4.642110E+03,0.000000E+00,1.685494E-01,0.000000E+00,2.242464E+03,0.000000E+00,8.142028E-02,0.000000E+00,4.703179E+03,0.000000E+00,1.707669E-01,0.000000E+00,2.240105E+03,0.000000E+00,8.133463E-02,0.000000E+00,3.572232E+03,0.000000E+00,1.297214E-01,0.000000E+00
02:15:00,4.770591E+03,0.000000E+00,1.732136E-01,0.000000E+00,2.300888E+03,0.000000E+00,8.354126E-02,0.000000E+00,4.833862E+03,0.000000E+00,1.755112E-01,0.000000E+00,2.298549E+03,0.000000E+00,8.345633E-02,0.000000E+00,3.810891E+03,0.000000E+00,1.383860E-01,0.000000E+00
02:30:00,4.887153E+03,0.000000E+00,1.774452E-01,0.000000E+00,2.354039E+03,0.000000E+00,8.547087E-02,0.000000E+00,4.952925E+03,0.000000E+00,1.798337E-01,0.000000E+00,2.351715E+03,0.000000E+00,8.538649E-02,0.000000E+00,4.027094E+03,0.000000E+00,1.462352E-01,0.000000E+00
02:45:00,4.993860E+03,0.000000E+00,1.813190E-01,0.000000E+00,2.403150E+03,0.000000E+00,8.725388E-02,0.000000E+00,5.062486E+03,0.000000E+00,1.838114E-01,0.000000E+00,2.400844E+03,0.000000E+00,8.717014E-02,0.000000E+00,4.224370E+03,0.000000E+00,1.533973E-01,0.000000E+00
03:00:00,5.092086E+03,0.000000E+00,1.848850E-01,0.000000E+00,2.448316E+03,0.000000E+00,8.889367E-02,0.000000E+00,5.163779E+03,0.000000E+00,1.874889E-01,0.000000E+00,2.446032E+03,0.000000E+00,8.881078E-02,0.000000E+00,4.409769E+03,0.000000E+00,1.601281E-01,0.000000E+00
03:15:00,5.183493E+03,0.000000E+00,1.882035E-01,0.000000E+00,2.489811E+03,0.000000E+00,9.040017E-02,0.000000E+00,5.257766E+03,0.000000E+00,1.909011E-01,0.000000E+00,2.487557E+03,0.000000E+00,9.031833E-02,0.000000E+00,4.586379E+03,0.000000E+00,1.665400E-01,0.000000E+00
03:30:00,5.268162E+03,0.000000E+00,1.912772E-01,0.000000E+00,2.527784E+03,0.000000E+00,9.177867E-02,0.000000E+00,5.345219E+03,0.000000E+00,1.940760E-01,0.000000E+00,2.525570E+03,0.000000E+00,9.169831E-02,0.000000E+00,4.756531E+03,0.000000E+00,1.727177E-01,0.000000E+00
03:45:00,5.346552E+03,0.000000E+00,1.941229E-01,0.000000E+00,2.561800E+03,0.000000E+00,9.301339E-02,0.000000E+00,5.427014E+03,0.000000E+00,1.970454E-01,0.000000E+00,2.559683E+03,0.000000E+00,9.293654E-02,0.000000E+00,4.922472E+03,0.000000E+00,1.787426E-01,0.000000E+00
04:00:00,5.418524E+03,0.000000E+00,1.967353E-01,0.000000E+00,2.593735E+03,0.000000E+00,9.417231E-02,0.000000E+00,5.502784E+03,0.000000E+00,1.997960E-01,0.000000E+00,2.591606E+03,0.000000E+00,9.409501E-02,0.000000E+00,5.080729E+03,0.000000E+00,1.844887E-01,0.000000E+00
04:15:00,5.484813E+03,0.000000E+00,1.991411E-01,0.000000E+00,2.624380E+03,0.000000E+00,9.528464E-02,0.000000E+00,5.574041E+03,0.000000E+00,2.023824E-01,0.000000E+00,2.622232E+03,0.000000E+00,9.520669E-02,0.000000E+00,5.231986E+03,0.000000E+00,1.899804E-01,0.000000E+00
04:30:00,5.546041E+03,0.000000E+00,2.013631E-01,0.000000E+00,2.654587E+03,0.000000E+00,9.638135E-02,0.000000E+00,5.641098E+03,0.000000E+00,2.048165E-01,0.000000E+00,2.652396E+03,0.000000E+00,9.630182E-02,0.000000E+00,5.376611E+03,0.000000E+00,1.952314E-01,0.000000E+00
04:45:00,5.605554E+03,0.000000E+00,2.035231E-01,0.000000E+00,2.685556E+03,0.000000E+00,9.750599E-02,0.000000E+00,5.704476E+03,0.000000E+00,2.071171E-01,0.000000E+00,2.683256E+03,0.000000E+00,9.742251E-02,0.000000E+00,5.515025E+03,0.000000E+00,2.002567E-01,0.000000E+00
05:00:00,5.665149E+03,0.000000E+00,2.056867E-01,0.000000E+00,2.716261E+03,0.000000E+00,9.862143E-02,0.000000E+00,5.764860E+03,0.000000E+00,2.093091E-01,0.000000E+00,2.713951E+03,0.000000E+00,9.853755E-02,0.000000E+00,5.647910E+03,0.000000E+00,2.050813E-01,0.000000E+00
05:15:00,5.725216E+03,0.000000E+00,2.078682E-01,0.000000E+00,2.746411E+03,0.000000E+00,9.971655E-02,0.000000E+00,5.820692E+03,0.000000E+00,2.113359E-01,0.000000E+00,2.744083E+03,0.000000E+00,9.963202E-02,0.000000E+00,5.775355E+03,0.000000E+00,2.097083E-01,0.000000E+00
05:30:00,5.786304E+03,0.000000E+00,2.100871E-01,0.000000E+00,2.775835E+03,0.000000E+00,1.007852E-01,0.000000E+00,5.873397E+03,0.000000E+00,2.132487E-01,0.000000E+00,2.773497E+03,0.000000E+00,1.007003E-01,0.000000E+00,5.897501E+03,0.000000E+00,2.141430E-01,0.000000E+00
05:45:00,5.846252E+03,0.000000E+00,2.122646E-01,0.000000E+00,2.804492E+03,0.000000E+00,1.018259E-01,0.000000E+00,5.924660E+03,0.000000E+00,2.151094E-01,0.000000E+00,2.802145E+03,0.000000E+00,1.017407E-01,0.000000E+00,6.014573E+03,0.000000E+00,2.183934E-01,0.000000E+00
06:00:00,5.905039E+03,0.000000E+00,2.143997E-01,0.000000E+00,2.832354E+03,0.000000E+00,1.028377E-01,0.000000E+00,5.975398E+03,0.000000E+00,2.169514E-01,0.000000E+00,2.830000E+03,0.000000E+00,1.027522E-01,0.000000E+00,6.126786E+03,0.000000E+00,2.224673E-01,0.000000E+00
06:15:00,1.002042E+04,2.236588E+03,3.839694E-01,1.823128E-01,4.762640E+03,2.019240E+03,1.834257E-01,1.520415E-01,9.950819E+03,2.627116E+03,3.804021E-01,2.093999E-01,4.759660E+03,1.038448E+03,1.833072E-01,8.352572E-02,1.345358E+04,4.491787E+03,5.061038E-01,3.579815E-01
06:30:00,1.318005E+04,3.819832E+03,5.663248E-01,3.524450E-01,6.285875E+03,3.878626E+03,2.712500E-01,3.481679E-01,1.309031E+04,4.552003E+03,5.619998E-01,4.156047E-01,6.282660E+03,1.828285E+03,2.711112E-01,1.682842E-01,1.792495E+04,7.402311E+03,7.566038E-01,6.705260E-01
06:45:00,1.575653E+04,5.352925E+03,7.219789E-01,5.193986E-01,7.519421E+03,5.712810E+03,3.457923E-01,5.477402E-01,1.565058E+04,6.343752E+03,7.170713E-01,6.107166E-01,7.516022E+03,2.576150E+03,3.456349E-01,2.497256E-01,2.167526E+04,1.024014E+04,9.737741E-01,9.795665E-01
07:00:00,1.761833E+04,6.647727E+03,8.409764E-01,6.604305E-01,8.420837E+03,7.469319E+03,4.033021E-01,7.389546E-01,1.749494E+04,7.828818E+03,8.354062E-01,7.724593E-01,8.417257E+03,3.205150E+03,4.031265E-01,3.182344E-01,2.411632E+04,1.278326E+04,1.123772E+00,1.256582E+00
07:15:00,1.512294E+04,5.643605E+03,7.772734E-01,6.123329E-01,7.273497E+03,7.207213E+03,3.738016E-01,7.781952E-01,1.511650E+04,6.570511E+03,7.769459E-01,7.121115E-01,7.270369E+03,2.760084E+03,3.736410E-01,2.993252E-01,1.888261E+04,1.070237E+04,9.709409E-01,1.161168E+00
07:30:00,1.339163E+04,5.262424E+03,6.911255E-01,5.730855E-01,6.438694E+03,7.091014E+03,3.322972E-01,7.718428E-01,1.338454E+04,5.946158E+03,6.907578E-01,6.475062E-01,6.435636E+03,2.545685E+03,3.321394E-01,2.772202E-01,1.621655E+04,1.012433E+04,8.368468E-01,1.102608E+00
07:45:00,1.210158E+04,4.917489E+03,6.245789E-01,5.354955E-01,5.823820E+03,6.960647E+03,3.005792E-01,7.577697E-01,1.209125E+04,5.421878E+03,6.240443E-01,5.903893E-01,5.820787E+03,2.365440E+03,3.004226E-01,2.575786E-01,1.405595E+04,9.563289E+03,7.253806E-01,1.041467E+00
08:00:00,1.141561E+04,4.803095E+03,5.891966E-01,5.229815E-01,5.486986E+03,6.861180E+03,2.832033E-01,7.469639E-01,1.140451E+04,5.186445E+03,5.886227E-01,5.646996E-01,5.483976E+03,2.300597E+03,2.830479E-01,2.504921E-01,1.303508E+04,9.258923E+03,6.727417E-01,1.008203E+00
08:15:00,1.093978E+04,4.748696E+03,5.646440E-01,5.170280E-01,5.252395E+03,6.706991E+03,2.710972E-01,7.301976E-01,1.092879E+04,5.057730E+03,5.640768E-01,5.506615E-01,5.249401E+03,2.271382E+03,2.709426E-01,2.472987E-01,1.233229E+04,9.061881E+03,6.364934E-01,9.866720E-01
08:30:00,1.058010E+04,4.726860E+03,5.460803E-01,5.146393E-01,5.075765E+03,6.502930E+03,2.619803E-01,7.079894E-01,1.056971E+04,4.993377E+03,5.455442E-01,5.436493E-01,5.072782E+03,2.262488E+03,2.618263E-01,2.463267E-01,1.179762E+04,8.929428E+03,6.089078E-01,9.722161E-01
08:45:00,1.029755E+04,4.724338E+03,5.314969E-01,5.143600E-01,4.937783E+03,6.264770E+03,2.548585E-01,6.820565E-01,1.028798E+04,4.961897E+03,5.310033E-01,5.402201E-01,4.934807E+03,2.264577E+03,2.547049E-01,2.465529E-01,1.137543E+04,8.644650E+03,5.871225E-01,9.411948E-01
09:00:00,1.006886E+04,4.737313E+03,5.196944E-01,5.157695E-01,4.826820E+03,5.991038E+03,2.491316E-01,6.522495E-01,1.006022E+04,4.950576E+03,5.192483E-01,5.389855E-01,4.823851E+03,2.273061E+03,2.489784E-01,2.474755E-01,1.103180E+04,8.384217E+03,5.693898E-01,9.128299E-01
09:15:00,9.878950E+03,4.763264E+03,5.098930E-01,5.185926E-01,4.735302E+03,5.676006E+03,2.444084E-01,6.179493E-01,9.871250E+03,4.957428E+03,5.094956E-01,5.397298E-01,4.732337E+03,2.285023E+03,2.442554E-01,2.487769E-01,1.074402E+04,8.142272E+03,5.545386E-01,8.864815E-01
09:30:00,9.717184E+03,4.798290E+03,5.015441E-01,5.224045E-01,4.657871E+03,5.326122E+03,2.404121E-01,5.798569E-01,9.710434E+03,4.976226E+03,5.011957E-01,5.417753E-01,4.654911E+03,2.298384E+03,2.402593E-01,2.502309E-01,1.049719E+04,7.910123E+03,5.418005E-01,8.612024E-01
09:45:00,9.576662E+03,4.839776E+03,4.942914E-01,5.269205E-01,4.591033E+03,4.947315E+03,2.369624E-01,5.386161E-01,9.570856E+03,5.002976E+03,4.939917E-01,5.446872E-01,4.588076E+03,2.313233E+03,2.368098E-01,2.518473E-01,1.028127E+04,7.885383E+03,5.306571E-01,8.585067E-01
10:00:00,9.452324E+03,4.886178E+03,4.878739E-01,5.319721E-01,4.532239E+03,4.545474E+03,2.339278E-01,4.948674E-01,9.447453E+03,5.035843E+03,4.876225E-01,5.482654E-01,4.529285E+03,2.330801E+03,2.337753E-01,2.537598E-01,1.008895E+04,7.876489E+03,5.207314E-01,8.575388E-01
10:15:00,9.340189E+03,4.934758E+03,4.820861E-01,5.372609E-01,4.479482E+03,4.156860E+03,2.312048E-01,4.525586E-01,9.336254E+03,5.068848E+03,4.818830E-01,5.518588E-01,4.476530E+03,2.351063E+03,2.310524E-01,2.559658E-01,9.914930E+03,7.878083E+03,5.117499E-01,8.577132E-01
10:30:00,9.238026E+03,4.985181E+03,4.768131E-01,5.427505E-01,4.431637E+03,3.831058E+03,2.287353E-01,4.170884E-01,9.235016E+03,5.103366E+03,4.766578E-01,5.556169E-01,4.428688E+03,2.374101E+03,2.285831E-01,2.584739E-01,9.755436E+03,7.889620E+03,5.035181E-01,8.589700E-01
10:45:00,9.143790E+03,5.037367E+03,4.719492E-01,5.484321E-01,4.387683E+03,3.588881E+03,2.264667E-01,3.907228E-01,9.141694E+03,5.140844E+03,4.718410E-01,5.596972E-01,4.384737E+03,2.399341E+03,2.263146E-01,2.612219E-01,9.607319E+03,7.909406E+03,4.958733E-01,8.611247E-01
11:00:00,9.056164E+03,5.091214E+03,4.674265E-01,5.542945E-01,4.346952E+03,3.439219E+03,2.243643E-01,3.744297E-01,9.054967E+03,5.181804E+03,4.673647E-01,5.641566E-01,4.344007E+03,2.426082E+03,2.242124E-01,2.641333E-01,9.468744E+03,7.936144E+03,4.887211E-01,8.640362E-01
11:15:00,8.974184E+03,5.145760E+03,4.631951E-01,5.602330E-01,4.308955E+03,3.362033E+03,2.224032E-01,3.660273E-01,8.973871E+03,5.225042E+03,4.631790E-01,5.688640E-01,4.306012E+03,2.453082E+03,2.222513E-01,2.670728E-01,9.338363E+03,7.968638E+03,4.819917E-01,8.675741E-01
11:30:00,8.897090E+03,5.201500E+03,4.592160E-01,5.663015E-01,4.273311E+03,3.313631E+03,2.205635E-01,3.607587E-01,8.897646E+03,5.270363E+03,4.592447E-01,5.737982E-01,4.270371E+03,2.480035E+03,2.204117E-01,2.700072E-01,9.215095E+03,8.005514E+03,4.756294E-01,8.715891E-01
11:45:00,8.824296E+03,5.258449E+03,4.554588E-01,5.725016E-01,4.239727E+03,3.278820E+03,2.188300E-01,3.569694E-01,8.825702E+03,5.317176E+03,4.555314E-01,5.788949E-01,4.236788E+03,2.506741E+03,2.186783E-01,2.729148E-01,9.098107E+03,8.045248E+03,4.695912E-01,8.759152E-01
12:00:00,8.755339E+03,5.316487E+03,4.518997E-01,5.788202E-01,4.207971E+03,3.253270E+03,2.171910E-01,3.541882E-01,8.757578E+03,5.364811E+03,4.520152E-01,5.840809E-01,4.205033E+03,2.533033E+03,2.170394E-01,2.757771E-01,8.986749E+03,8.086332E+03,4.638436E-01,8.803883E-01
12:15:00,8.689851E+03,5.377332E+03,4.485195E-01,5.854446E-01,4.177861E+03,3.234617E+03,2.156369E-01,3.521576E-01,8.692903E+03,5.413841E+03,4.486771E-01,5.894190E-01,4.174925E+03,2.559738E+03,2.154853E-01,2.786846E-01,8.880507E+03,8.127669E+03,4.583600E-01,8.848888E-01
12:30:00,8.627532E+03,5.441181E+03,4.453030E-01,5.923959E-01,4.149249E+03,3.220970E+03,2.141601E-01,3.506721E-01,8.631377E+03,5.463964E+03,4.455014E-01,5.948759E-01,4.146313E+03,2.587466E+03,2.140086E-01,2.817033E-01,8.778962E+03,8.168352E+03,4.531189E-01,8.893181E-01
12:45:00,8.568134E+03,5.508015E+03,4.422372E-01,5.996723E-01,4.122013E+03,3.210969E+03,2.127543E-01,3.495834E-01,8.572752E+03,5.514780E+03,4.424756E-01,6.004083E-01,4.119078E+03,2.616675E+03,2.126028E-01,2.848833E-01,8.681772E+03,8.207591E+03,4.481025E-01,8.935901E-01
13:00:00,8.511448E+03,5.577487E+03,4.393114E-01,6.072357E-01,4.096050E+03,3.203415E+03,2.114143E-01,3.487611E-01,8.516819E+03,5.565785E+03,4.395886E-01,6.059612E-01,4.093116E+03,2.647495E+03,2.112628E-01,2.882387E-01,8.588649E+03,8.244684E+03,4.432960E-01,8.976285E-01
13:15:00,8.457297E+03,5.647257E+03,4.365164E-01,6.148317E-01,4.071273E+03,3.197154E+03,2.101354E-01,3.480795E-01,8.463399E+03,5.615941E+03,4.368314E-01,6.114218E-01,4.068340E+03,2.679121E+03,2.099840E-01,2.916818E-01,8.499346E+03,8.278908E+03,4.386867E-01,9.013545E-01
13:30:00,8.405523E+03,5.715110E+03,4.338442E-01,6.222189E-01,4.047608E+03,3.191513E+03,2.089140E-01,3.474654E-01,8.412336E+03,5.664457E+03,4.341958E-01,6.167038E-01,4.044675E+03,2.710316E+03,2.087626E-01,2.950781E-01,8.413649E+03,8.309614E+03,4.342636E-01,9.046975E-01
13:45:00,8.355990E+03,5.779408E+03,4.312876E-01,6.292191E-01,4.024987E+03,3.185959E+03,2.077464E-01,3.468608E-01,8.363493E+03,5.710494E+03,4.316748E-01,6.217158E-01,4.022054E+03,2.739779E+03,2.075950E-01,2.982858E-01,8.331369E+03,8.336243E+03,4.300168E-01,9.075966E-01
14:00:00,8.308575E+03,5.839098E+03,4.288403E-01,6.357175E-01,4.003352E+03,3.180022E+03,2.066297E-01,3.462144E-01,8.316746E+03,5.753595E+03,4.292620E-01,6.264082E-01,4.000419E+03,2.816740E+03,2.064784E-01,3.066646E-01,8.252336E+03,8.358657E+03,4.259376E-01,9.100367E-01
14:15:00,8.263166E+03,5.892585E+03,4.264965E-01,6.415406E-01,3.982648E+03,3.172894E+03,2.055611E-01,3.454384E-01,8.271984E+03,5.792962E+03,4.269517E-01,6.306941E-01,3.979716E+03,2.976290E+03,2.054098E-01,3.240354E-01,8.176395E+03,8.377104E+03,4.220179E-01,9.120450E-01
14:30:00,8.219661E+03,5.939595E+03,4.242511E-01,6.466586E-01,3.962829E+03,3.164074E+03,2.045382E-01,3.444781E-01,8.229107E+03,5.828724E+03,4.247386E-01,6.345875E-01,3.959897E+03,3.231127E+03,2.043868E-01,3.517809E-01,8.103405E+03,8.392128E+03,4.182506E-01,9.136806E-01
14:45:00,8.178153E+03,5.979554E+03,4.221087E-01,6.510088E-01,3.943931E+03,3.153150E+03,2.035628E-01,3.432888E-01,8.188205E+03,5.861066E+03,4.226275E-01,6.381085E-01,3.940999E+03,3.587666E+03,2.034114E-01,3.905992E-01,8.033637E+03,8.404134E+03,4.146496E-01,9.149876E-01
15:00:00,8.138508E+03,6.009538E+03,4.200624E-01,6.542730E-01,3.925894E+03,3.138973E+03,2.026318E-01,3.417454E-01,8.149146E+03,5.884539E+03,4.206115E-01,6.406639E-01,3.922962E+03,4.004448E+03,2.024805E-01,4.359765E-01,7.966837E+03,8.410494E+03,4.112018E-01,9.156800E-01
15:15:00,8.100579E+03,6.029282E+03,4.181047E-01,6.564223E-01,3.908650E+03,3.122602E+03,2.017418E-01,3.399630E-01,8.111781E+03,5.900513E+03,4.186829E-01,6.424029E-01,3.905719E+03,4.443847E+03,2.015905E-01,4.838155E-01,7.902750E+03,8.612160E+03,4.078940E-01,9.376359E-01
15:30:00,8.064262E+03,6.039089E+03,4.162303E-01,6.574899E-01,3.892152E+03,3.105553E+03,2.008902E-01,3.381068E-01,8.076009E+03,5.909871E+03,4.168366E-01,6.434216E-01,3.889221E+03,4.889009E+03,2.007389E-01,5.322811E-01,7.841217E+03,8.818941E+03,4.047180E-01,9.601506E-01
15:45:00,8.029284E+03,6.038941E+03,4.144249E-01,6.574736E-01,3.876275E+03,3.088263E+03,2.000708E-01,3.362244E-01,8.041557E+03,5.911983E+03,4.150584E-01,6.436514E-01,3.873344E+03,5.328181E+03,1.999195E-01,5.800937E-01,7.781703E+03,9.026849E+03,4.016462E-01,9.827878E-01
16:00:00,7.995612E+03,6.030929E+03,4.126870E-01,6.566011E-01,3.861002E+03,3.070637E+03,1.992824E-01,3.343054E-01,8.008395E+03,5.911164E+03,4.133467E-01,6.435621E-01,3.858070E+03,5.744695E+03,1.991311E-01,6.254389E-01,7.724220E+03,9.236697E+03,3.986793E-01,1.005636E+00
16:15:00,7.963243E+03,6.016096E+03,4.110163E-01,6.549860E-01,3.846328E+03,3.050435E+03,1.985250E-01,3.321061E-01,7.976518E+03,5.905505E+03,4.117014E-01,6.429459E-01,3.843396E+03,6.130188E+03,1.983738E-01,6.674067E-01,7.668804E+03,9.244075E+03,3.958190E-01,1.006440E+00
16:30:00,7.932139E+03,5.989373E+03,4.094108E-01,6.520765E-01,3.832235E+03,3.022136E+03,1.977977E-01,3.290251E-01,7.945888E+03,5.893591E+03,4.101205E-01,6.416487E-01,3.829304E+03,6.481362E+03,1.976464E-01,7.056379E-01,7.615407E+03,9.235829E+03,3.930630E-01,1.005540E+00
16:45:00,7.902256E+03,5.953010E+03,4.078685E-01,6.481174E-01,3.818703E+03,2.985226E+03,1.970992E-01,3.250066E-01,7.916463E+03,5.893889E+03,4.086018E-01,6.416810E-01,3.815772E+03,6.772450E+03,1.969479E-01,7.373277E-01,7.563971E+03,9.214735E+03,3.904082E-01,1.003242E+00
17:00:00,7.873549E+03,5.907988E+03,4.063868E-01,6.432157E-01,3.805711E+03,2.940596E+03,1.964287E-01,3.201476E-01,7.888199E+03,5.924715E+03,4.071429E-01,6.450372E-01,3.802780E+03,6.988009E+03,1.962774E-01,7.607944E-01,7.514431E+03,9.185044E+03,3.878512E-01,1.000008E+00
17:15:00,7.845974E+03,5.853270E+03,4.049635E-01,6.372583E-01,3.793238E+03,2.889492E+03,1.957849E-01,3.145837E-01,7.861050E+03,5.999405E+03,4.057417E-01,6.531691E-01,3.790307E+03,7.129438E+03,1.956336E-01,7.761906E-01,7.466722E+03,9.153355E+03,3.853888E-01,9.965578E-01
17:30:00,7.819485E+03,5.791748E+03,4.035963E-01,6.305602E-01,3.781264E+03,2.835840E+03,1.951668E-01,3.087425E-01,7.834973E+03,6.123242E+03,4.043957E-01,6.666520E-01,3.778332E+03,7.176434E+03,1.950155E-01,7.813059E-01,7.420779E+03,9.324494E+03,3.830174E-01,1.015190E+00
17:45:00,7.794041E+03,5.718983E+03,4.022830E-01,6.226381E-01,3.769767E+03,2.780066E+03,1.945734E-01,3.026703E-01,7.809925E+03,6.273278E+03,4.031029E-01,6.829874E-01,3.766836E+03,7.132947E+03,1.944221E-01,7.765702E-01,7.376537E+03,9.502552E+03,3.807339E-01,1.034577E+00
18:00:00,7.769598E+03,5.630737E+03,4.010215E-01,6.130305E-01,3.758730E+03,2.722252E+03,1.940038E-01,2.963760E-01,7.785864E+03,6.415232E+03,4.018610E-01,6.984426E-01,3.755798E+03,6.995998E+03,1.938524E-01,7.616596E-01,7.333932E+03,9.679914E+03,3.785349E-01,1.053889E+00
18:15:00,8.967564E+03,5.619324E+03,4.628535E-01,6.117878E-01,4.279569E+03,2.703724E+03,2.208864E-01,2.943589E-01,8.984197E+03,6.505594E+03,4.637120E-01,7.082806E-01,4.276637E+03,6.748374E+03,2.207351E-01,7.346998E-01,9.820084E+03,1.004581E+04,5.068556E-01,1.093726E+00
18:30:00,1.016650E+04,5.686153E+03,5.247354E-01,6.190641E-01,4.800852E+03,2.725242E+03,2.477920E-01,2.967018E-01,1.018348E+04,6.485638E+03,5.256122E-01,7.061074E-01,4.797920E+03,6.378504E+03,2.476407E-01,6.944310E-01,1.230778E+04,1.019797E+04,6.352562E-01,1.110295E+00
18:45:00,1.136760E+04,5.828598E+03,5.867110E-01,6.345737E-01,5.323099E+03,2.783355E+03,2.747388E-01,3.030292E-01,1.138493E+04,6.411384E+03,5.876055E-01,6.980220E-01,5.320167E+03,5.860597E+03,2.745874E-01,6.380455E-01,1.479930E+04,1.032041E+04,7.638306E-01,1.123625E+00
19:00:00,1.257064E+04,5.955012E+03,6.487634E-01,6.483381E-01,5.846199E+03,2.834419E+03,3.017191E-01,3.085894E-01,1.258830E+04,6.378315E+03,6.496748E-01,6.944206E-01,5.843267E+03,5.336194E+03,3.015677E-01,5.809527E-01,1.729429E+04,1.041039E+04,8.925547E-01,1.133421E+00
19:15:00,1.255372E+04,5.981941E+03,6.478336E-01,6.512709E-01,5.838525E+03,2.839517E+03,3.012973E-01,3.091448E-01,1.257170E+04,6.276085E+03,6.487613E-01,6.832904E-01,5.835592E+03,4.789098E+03,3.011459E-01,5.213898E-01,1.726484E+04,1.027436E+04,8.909589E-01,1.118611E+00
19:30:00,1.253793E+04,5.917956E+03,6.469563E-01,6.443046E-01,5.831361E+03,2.801251E+03,3.008992E-01,3.049787E-01,1.255621E+04,6.186705E+03,6.478997E-01,6.735595E-01,5.828428E+03,4.307696E+03,3.007479E-01,4.689793E-01,1.723750E+04,1.011775E+04,8.894603E-01,1.101557E+00
19:45:00,1.252186E+04,5.773581E+03,6.460821E-01,6.285852E-01,5.824099E+03,2.725310E+03,3.005043E-01,2.967104E-01,1.254044E+04,6.072681E+03,6.470405E-01,6.611459E-01,5.821166E+03,3.968156E+03,3.003529E-01,4.320139E-01,1.720959E+04,9.959997E+03,8.879508E-01,1.084380E+00
20:00:00,1.250563E+04,5.648177E+03,6.452224E-01,6.149309E-01,5.816792E+03,2.657330E+03,3.001177E-01,2.893088E-01,1.252449E+04,5.862790E+03,6.461954E-01,6.382949E-01,5.813859E+03,3.668353E+03,2.999663E-01,3.993750E-01,1.718119E+04,9.814590E+03,8.864442E-01,1.068548E+00
20:15:00,1.248958E+04,5.538698E+03,6.443870E-01,6.030112E-01,5.809584E+03,2.597465E+03,2.997429E-01,2.827911E-01,1.250871E+04,5.704998E+03,6.453741E-01,6.211154E-01,5.806650E+03,3.460029E+03,2.995916E-01,3.766954E-01,1.715285E+04,9.686494E+03,8.849629E-01,1.054602E+00
20:30:00,1.247392E+04,5.439893E+03,6.435779E-01,5.922540E-01,5.802561E+03,2.543690E+03,2.993803E-01,2.769365E-01,1.249331E+04,5.574392E+03,6.445785E-01,6.068961E-01,5.799627E+03,3.299932E+03,2.992289E-01,3.592664E-01,1.712500E+04,9.573556E+03,8.835188E-01,1.042306E+00
20:45:00,1.245873E+04,5.348659E+03,6.427945E-01,5.823214E-01,5.795755E+03,2.494417E+03,2.990292E-01,2.715721E-01,1.247838E+04,5.459878E+03,6.438080E-01,5.944291E-01,5.792821E+03,3.169239E+03,2.988778E-01,3.450384E-01,1.709787E+04,9.471389E+03,8.821162E-01,1.031183E+00
21:00:00,1.244405E+04,5.262870E+03,6.420364E-01,5.729817E-01,5.789172E+03,2.448438E+03,2.986894E-01,2.665665E-01,1.246394E+04,5.356040E+03,6.430623E-01,5.831244E-01,5.786238E+03,3.058256E+03,2.985380E-01,3.329562E-01,1.707154E+04,9.376071E+03,8.807560E-01,1.020806E+00
21:15:00,1.242985E+04,5.180512E+03,6.413037E-01,5.640154E-01,5.782813E+03,2.404622E+03,2.983611E-01,2.617963E-01,1.244997E+04,5.259075E+03,6.423416E-01,5.725681E-01,5.779879E+03,2.960839E+03,2.982097E-01,3.223507E-01,1.704604E+04,9.285105E+03,8.794388E-01,1.010903E+00
21:30:00,1.241616E+04,5.100670E+03,6.405966E-01,5.553231E-01,5.776677E+03,2.362416E+03,2.980443E-01,2.572013E-01,1.243650E+04,5.167021E+03,6.416459E-01,5.625463E-01,5.773743E+03,2.873310E+03,2.978929E-01,3.128216E-01,1.702136E+04,9.196863E+03,8.781647E-01,1.001296E+00
21:45:00,1.240295E+04,5.022784E+03,6.399150E-01,5.468436E-01,5.770763E+03,2.321471E+03,2.977391E-01,2.527437E-01,1.242350E+04,5.078673E+03,6.409753E-01,5.529280E-01,5.767829E+03,2.793268E+03,2.975877E-01,3.041075E-01,1.699751E+04,9.110327E+03,8.769336E-01,9.918747E-01
22:00:00,1.239022E+04,4.946521E+03,6.392584E-01,5.385409E-01,5.765068E+03,2.281572E+03,2.974453E-01,2.483999E-01,1.241098E+04,4.993291E+03,6.403292E-01,5.436324E-01,5.762133E+03,2.719102E+03,2.972938E-01,2.960331E-01,1.697447E+04,9.024913E+03,8.757448E-01,9.825756E-01
22:15:00,9.287927E+03,3.681406E+03,4.791992E-01,4.008045E-01,4.321679E+03,1.696291E+03,2.229745E-01,1.846791E-01,9.303573E+03,3.713168E+03,4.800063E-01,4.042622E-01,4.319478E+03,2.011969E+03,2.228609E-01,2.190465E-01,1.272227E+04,6.736741E+03,6.563656E-01,7.334540E-01
22:30:00,6.188871E+03,2.435518E+03,3.193072E-01,2.651614E-01,2.879741E+03,1.121087E+03,1.485785E-01,1.220553E-01,6.199351E+03,2.454663E+03,3.198478E-01,2.672456E-01,2.878274E+03,1.323880E+03,1.485028E-01,1.441331E-01,8.475923E+03,4.469995E+03,4.372887E-01,4.866650E-01
22:45:00,3.092934E+03,1.208495E+03,1.595761E-01,1.315721E-01,1.439199E+03,5.557276E+02,7.425461E-02,6.050335E-02,3.098198E+03,1.217130E+03,1.598476E-01,1.325122E-01,1.438465E+03,6.535734E+02,7.421675E-02,7.115570E-02,4.235234E+03,2.224472E+03,2.185036E-01,2.421865E-01
23:00:00,1.531111E+02,0.000000E+00,5.602859E-03,0.000000E+00,8.823817E+01,0.000000E+00,3.221207E-03,0.000000E+00,1.550530E+02,0.000000E+00,5.673274E-03,0.000000E+00,8.735163E+01,0.000000E+00,3.189209E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,6.384858E+02,0.000000E+00,2.326678E-02,0.000000E+00,3.216740E+02,0.000000E+00,1.171050E-02,0.000000E+00,6.417415E+02,0.000000E+00,2.338440E-02,0.000000E+00,3.202841E+02,0.000000E+00,1.166047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,1.267214E+03,0.000000E+00,4.610062E-02,0.000000E+00,6.282487E+02,0.000000E+00,2.284440E-02,0.000000E+00,1.271569E+03,0.000000E+00,4.625819E-02,0.000000E+00,6.262057E+02,0.000000E+00,2.277065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,1.992959E+03,0.000000E+00,7.245702E-02,0.000000E+00,9.806046E+02,0.000000E+00,3.564053E-02,0.000000E+00,1.996086E+03,0.000000E+00,7.256992E-02,0.000000E+00,9.779217E+02,0.000000E+00,3.554355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,2.649251E+03,0.000000E+00,9.624572E-02,0.000000E+00,1.290930E+03,0.000000E+00,4.689197E-02,0.000000E+00,2.664196E+03,0.000000E+00,9.678784E-02,0.000000E+00,1.288478E+03,0.000000E+00,4.680317E-02,0.000000E+00,2.026465E+02,0.000000E+00,7.395298E-03,0.000000E+00
Peak,1.761833E+04,6.647727E+03,8.409764E-01,6.604305E-01,8.420837E+03,7.469319E+03,4.033021E-01,7.389546E-01,1.749494E+04,7.828818E+03,8.354062E-01,7.724593E-01,8.417257E+03,7.176434E+03,4.031265E-01,7.813059E-01,2.411632E+04,1.278326E+04,1.123772E+00,1.256582E+00

Peak Vol Flow (m3/s),,,7.151861E-01,5.616456E-01,,,3.429776E-01,6.284244E-01,,,7.104491E-01,6.569175E-01,,,3.428282E-01,6.644409E-01,,,9.556821E-01,1.068627E+00
