<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 5-zoneVAV RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2018-10-23
  18:21:31
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.23 18:21</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>5-zoneVAV</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2018-10-23
  18:21:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      516.47</td>
    <td align="right">      645.59</td>
    <td align="right">      645.59</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      516.47</td>
    <td align="right">      645.59</td>
    <td align="right">      645.59</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1323.97</td>
    <td align="right">     1654.97</td>
    <td align="right">     1654.97</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1323.97</td>
    <td align="right">     1654.97</td>
    <td align="right">     1654.97</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.06</td>
    <td align="right">      129.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       56.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      205.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.72</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      366.84</td>
    <td align="right">      149.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.90</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      129.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       56.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">       30.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">        5.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      205.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SHW_DEFAULT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.72</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      157.24</td>
    <td align="right">      187.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      256.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      458.54</td>
    <td align="right">      187.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       44.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      157.24</td>
    <td align="right">      187.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      256.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      458.54</td>
    <td align="right">      187.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     366.835</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     366.835</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     366.835</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     366.835</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      273.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      273.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      273.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       35.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1401.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentCostEconomicsSummary::EntireFacility">Component Cost Economics Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>PUMP FLOW REPORT</b></p> |
<a href="#PUMPFLOWREPORT::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<a href="#PUMPFLOWREPORT::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PUMPFLOWREPORT::COOLSYSPRIMARYPUMP">COOLSYSPRIMARY PUMP</a>    |   
<a href="#PUMPFLOWREPORT::COOLSYSSECONDARYPUMP">COOLSYSSECONDARY PUMP</a>    |   
<a href="#PUMPFLOWREPORT::TOWERWATERSYSPUMP">TOWERWATERSYS PUMP</a>    |   
<p><b>CHILLED WATER TANK SOURCE FLOW REPORT</b></p> |
<a href="#CHILLEDWATERTANKSOURCEFLOWREPORT::CHILLEDWATERSTORAGETANK1">CHILLED WATER STORAGE TANK 1</a>    |   
<p><b>CHILLED WATER TANK USE FLOW REPORT</b></p> |
<a href="#CHILLEDWATERTANKUSEFLOWREPORT::CHILLEDWATERSTORAGETANK1">CHILLED WATER STORAGE TANK 1</a>    |   
<p><b>CHILLER OPERATION SUMMARY REPORT</b></p> |
<a href="#CHILLEROPERATIONSUMMARYREPORT::COOLSYSPRIMARYCHILLER">COOLSYSPRIMARY CHILLER</a>    |   
<a href="#CHILLEROPERATIONSUMMARYREPORT::COOLSYSSECONDARYCHILLER">COOLSYSSECONDARY CHILLER</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.0-2ef880da82, YMD=2018.10.23 18:21</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      182.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      456.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
    <td align="right">      152.00</td>
    <td align="right">       76.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      182.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
    <td align="right">       60.80</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      800.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">      161.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      615.28</td>
    <td align="right">        1.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       70.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      267.96</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">      161.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      615.28</td>
    <td align="right">        1.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       70.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      267.96</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">      335.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1273.53</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3040.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.40</td>
    <td align="right">      182.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      800.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3040.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.40</td>
    <td align="right">      182.40</td>
    <td align="right">     10.8000</td>
    <td align="right">       25.58</td>
    <td align="right">     16.0700</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentCostEconomicsSummary::EntireFacility></a>
<p>Report:<b> Component Cost Economics Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Construction Cost Estimate Summary</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Construction Cost Estimate Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Bldg.</td>
    <td align="right">Current Bldg. Model</td>
    <td align="right">Difference</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   533175.12</td>
    <td align="right">   533175.12</td>
  </tr>
  <tr>
    <td align="right">Misc. Costs ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Regional Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Design Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contractor Fee ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Contingency ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Permits, Bonds, Insurance ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Commissioning ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cost Estimate Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">   533175.12</td>
    <td align="right">   533175.12</td>
  </tr>
  <tr>
    <td align="right">Cost Per Conditioned Building Area ($/m2)</td>
    <td align="right">        0.00</td>
    <td align="right">      666.47</td>
    <td align="right">      666.47</td>
  </tr>
</table>
<br><br>
<b>Cost Line Item Details</b><br><br>
<!-- FullName:Component Cost Economics Summary_Entire Facility_Cost Line Item Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Line No.</td>
    <td align="right">Item Name</td>
    <td align="right">Quantity.</td>
    <td align="right">Units</td>
    <td align="right">$ per Qty.</td>
    <td align="right">SubTotal $</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           1</td>
    <td align="right">INTERIOR FURNISHINGS</td>
    <td align="right">     1600.00</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">     1600.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           2</td>
    <td align="right">SOUTH:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_SOUTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">    13181.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           3</td>
    <td align="right">EAST:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_EAST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">     6590.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           4</td>
    <td align="right">NORTH:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_NORTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">    13181.42</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           5</td>
    <td align="right">WEST:ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_WEST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">m2</td>
    <td align="right">      216.80</td>
    <td align="right">     6590.59</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           6</td>
    <td align="right">SKYLIGHTCONST:ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">       11.89</td>
    <td align="right">m2</td>
    <td align="right">      207.98</td>
    <td align="right">     2473.19</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           7</td>
    <td align="right">ROOFS:ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">      788.11</td>
    <td align="right">m2</td>
    <td align="right">       36.92</td>
    <td align="right">    29099.17</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           8</td>
    <td align="right">INT-WALLS:ASHRAE 30PERC GUIDE_ZONE 5_INTERIOR WALL_INT-WALL</td>
    <td align="right">      415.31</td>
    <td align="right">m2</td>
    <td align="right">        1.00</td>
    <td align="right">      415.31</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">           9</td>
    <td align="right">EXT-WALLS:ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">      273.60</td>
    <td align="right">m2</td>
    <td align="right">       41.50</td>
    <td align="right">    11355.64</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          10</td>
    <td align="right">EXT-SLAB:ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">      800.00</td>
    <td align="right">m2</td>
    <td align="right">      560.79</td>
    <td align="right">   448629.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          11</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_1_WALL_1:SHADING_SOUTH_1</td>
    <td align="right">       38.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          12</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          13</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        0.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          14</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          15</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_1</td>
    <td align="right">        1.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          16</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MISCPLUG</td>
    <td align="right">        2.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          17</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_2_WALL_1:SHADING_EAST_1</td>
    <td align="right">       19.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          18</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          19</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          20</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          21</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_2</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          22</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MISCPLUG</td>
    <td align="right">        1.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          23</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          24</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        0.09</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          25</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        6.33</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          26</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_3</td>
    <td align="right">        1.75</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          27</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MISCPLUG</td>
    <td align="right">        2.60</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          28</td>
    <td align="right">FIXED SHADING:ZN_1_FLR_1_SEC_4_WALL_4:SHADING_WEST_1</td>
    <td align="right">       19.00</td>
    <td align="right">m2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          29</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          30</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.04</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          31</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        2.76</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          32</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_4</td>
    <td align="right">        0.76</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          33</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MISCPLUG</td>
    <td align="right">        1.13</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          34</td>
    <td align="right">DAYLIGHTING:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        1.00</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          35</td>
    <td align="right">INFILTRATION:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        0.18</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          36</td>
    <td align="right">PEOPLE:ZN_1_FLR_1_SEC_5</td>
    <td align="right">       13.10</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          37</td>
    <td align="right">LIGHTING EQUIP:ZN_1_FLR_1_SEC_5</td>
    <td align="right">        3.62</td>
    <td align="right">kW</td>
    <td align="right">        1.00</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">--</td>
    <td align="right">          38</td>
    <td align="right">ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MISCPLUG</td>
    <td align="right">        5.39</td>
    <td align="right">Ea.</td>
    <td align="right">        1.00</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">Line Item SubTotal</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">--</td>
    <td align="right">   533175.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.20</td>
    <td align="right">       10.70</td>
    <td align="right">       23.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">      152.00</td>
    <td align="right">       91.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">       76.00</td>
    <td align="right">       45.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">      152.00</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      161.92</td>
    <td align="right">      161.92</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_STEEL-FRAMED_EXT-WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.365</td>
    <td align="right">       0.386</td>
    <td align="right">       76.00</td>
    <td align="right">       45.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">       70.52</td>
    <td align="right">       70.52</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_FLOOR</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_UNHEATED_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      335.14</td>
    <td align="right">      335.14</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_IEAD_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.278</td>
    <td align="right">       0.289</td>
    <td align="right">      335.14</td>
    <td align="right">      323.25</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_SOUTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_EAST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_NORTH_WINDOW</td>
    <td align="right">       60.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0.3_0.4_FIXED_WEST_WINDOW</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.40</td>
    <td align="right">       30.40</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_1</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_2</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_3</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_4</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_5</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_6</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_7</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING_SKYLIGHT_8</td>
    <td align="right">ASHRAE 30PERC GUIDE_ZONE 5_0_0.03_ALL SKYLIGHTS WITHOUT CURB_SKYLIGHT</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.819</td>
    <td align="right">       0.400</td>
    <td align="right">       0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      194.29</td>
    <td align="right">       2.450</td>
    <td align="right">       0.464</td>
    <td align="right">       0.485</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.80</td>
    <td align="right">       2.360</td>
    <td align="right">       0.468</td>
    <td align="right">       0.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.49</td>
    <td align="right">       2.490</td>
    <td align="right">       0.462</td>
    <td align="right">       0.483</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYSSECONDARY CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    23414.50</td>
    <td align="right">        3.20</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   129378.93</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLSYSPRIMARY CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    87768.74</td>
    <td align="right">        3.20</td>
    <td align="right">3.04</td>
    <td align="right">10.37</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   128442.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    75758.97</td>
    <td align="right">    99520.44</td>
    <td align="right">    69432.46</td>
    <td align="right">    30087.98</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">     8937.47</td>
    <td align="right">       90.65</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19939.92</td>
    <td align="right">    21343.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12225.79</td>
    <td align="right">    12294.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25385.98</td>
    <td align="right">    25529.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12220.57</td>
    <td align="right">    12289.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34838.98</td>
    <td align="right">    35034.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13005.97</td>
    <td align="right">    11607.03</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE 1 PIU FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.50</td>
    <td align="right">       50.00</td>
    <td align="right">        0.86</td>
    <td align="right">       85.82</td>
    <td align="right">      100.00</td>
    <td align="right">        1.00</td>
    <td align="right">        4.02</td>
    <td align="right">General</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      500.00</td>
    <td align="right">        4.43</td>
    <td align="right">     5535.11</td>
    <td align="right">     1250.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.87</td>
    <td align="right">General</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYSSECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.004011</td>
    <td align="right">       85.70</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.002858</td>
    <td align="right">       61.08</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">COOLSYSPRIMARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    15000.00</td>
    <td align="right">    0.004182</td>
    <td align="right">       89.36</td>
    <td align="right">    21367.52</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.006860</td>
    <td align="right">     1813.02</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">      20.767</td>
    <td align="right">      18.862</td>
    <td align="right">      20.301</td>
    <td align="right">     141.000</td>
    <td align="right">       -0.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">      20.658</td>
    <td align="right">      18.006</td>
    <td align="right">      20.490</td>
    <td align="right">     101.750</td>
    <td align="right">       -0.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">      22.146</td>
    <td align="right">      25.542</td>
    <td align="right">      22.037</td>
    <td align="right">      57.000</td>
    <td align="right">       -0.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">      22.429</td>
    <td align="right">      34.951</td>
    <td align="right">      22.487</td>
    <td align="right">      86.500</td>
    <td align="right">       -0.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">      23.492</td>
    <td align="right">      40.919</td>
    <td align="right">      23.632</td>
    <td align="right">      23.250</td>
    <td align="right">       -0.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">      24.299</td>
    <td align="right">      54.954</td>
    <td align="right">      25.255</td>
    <td align="right">      55.750</td>
    <td align="right">       -0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">      25.419</td>
    <td align="right">      67.274</td>
    <td align="right">      26.400</td>
    <td align="right">     168.750</td>
    <td align="right">       0.164</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">      24.415</td>
    <td align="right">      60.036</td>
    <td align="right">      25.344</td>
    <td align="right">      93.250</td>
    <td align="right">       -0.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">      24.191</td>
    <td align="right">      50.370</td>
    <td align="right">      24.996</td>
    <td align="right">      24.750</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">      23.482</td>
    <td align="right">      35.999</td>
    <td align="right">      23.940</td>
    <td align="right">      21.750</td>
    <td align="right">       0.166</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">      21.568</td>
    <td align="right">      33.276</td>
    <td align="right">      21.496</td>
    <td align="right">      75.750</td>
    <td align="right">       -0.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">      20.665</td>
    <td align="right">      19.810</td>
    <td align="right">      20.315</td>
    <td align="right">     108.250</td>
    <td align="right">       -0.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">      22.815</td>
    <td align="right">      38.524</td>
    <td align="right">      23.081</td>
    <td align="right">     957.750</td>
    <td align="right">       -0.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">      20.658</td>
    <td align="right">      18.006</td>
    <td align="right">      20.301</td>
    <td align="right">      21.750</td>
    <td align="right">       -0.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">      25.419</td>
    <td align="right">      67.274</td>
    <td align="right">      26.400</td>
    <td align="right">     168.750</td>
    <td align="right">       0.166</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">      19.411</td>
    <td align="right">      19.989</td>
    <td align="right">      18.278</td>
    <td align="right">     186.750</td>
    <td align="right">       -1.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">      19.456</td>
    <td align="right">      19.686</td>
    <td align="right">      18.686</td>
    <td align="right">     166.000</td>
    <td align="right">       -1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">      20.741</td>
    <td align="right">      28.094</td>
    <td align="right">      20.872</td>
    <td align="right">      81.250</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">      21.887</td>
    <td align="right">      36.448</td>
    <td align="right">      22.709</td>
    <td align="right">      73.500</td>
    <td align="right">       -0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">      22.951</td>
    <td align="right">      43.060</td>
    <td align="right">      24.293</td>
    <td align="right">      18.500</td>
    <td align="right">       -0.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">      24.251</td>
    <td align="right">      55.982</td>
    <td align="right">      26.061</td>
    <td align="right">      70.000</td>
    <td align="right">       -0.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">      25.414</td>
    <td align="right">      67.472</td>
    <td align="right">      27.170</td>
    <td align="right">     169.500</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">      24.195</td>
    <td align="right">      60.750</td>
    <td align="right">      25.846</td>
    <td align="right">     101.000</td>
    <td align="right">       -0.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">      23.238</td>
    <td align="right">      53.438</td>
    <td align="right">      24.521</td>
    <td align="right">      25.500</td>
    <td align="right">       -0.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">      21.311</td>
    <td align="right">      41.315</td>
    <td align="right">      21.972</td>
    <td align="right">      21.000</td>
    <td align="right">       -0.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">      19.932</td>
    <td align="right">      37.196</td>
    <td align="right">      19.758</td>
    <td align="right">     115.000</td>
    <td align="right">       -0.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">      19.315</td>
    <td align="right">      21.236</td>
    <td align="right">      18.250</td>
    <td align="right">     180.250</td>
    <td align="right">       -1.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">      21.863</td>
    <td align="right">      40.590</td>
    <td align="right">      22.405</td>
    <td align="right">    1208.250</td>
    <td align="right">       -0.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">      19.315</td>
    <td align="right">      19.686</td>
    <td align="right">      18.250</td>
    <td align="right">      18.500</td>
    <td align="right">       -1.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">      25.414</td>
    <td align="right">      67.472</td>
    <td align="right">      27.170</td>
    <td align="right">     186.750</td>
    <td align="right">       0.273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">      19.222</td>
    <td align="right">      20.041</td>
    <td align="right">      17.828</td>
    <td align="right">     196.500</td>
    <td align="right">       -1.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">      19.282</td>
    <td align="right">      19.496</td>
    <td align="right">      18.075</td>
    <td align="right">     169.500</td>
    <td align="right">       -1.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">      20.415</td>
    <td align="right">      28.303</td>
    <td align="right">      20.041</td>
    <td align="right">     144.000</td>
    <td align="right">       -0.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">      21.604</td>
    <td align="right">      36.673</td>
    <td align="right">      21.854</td>
    <td align="right">      99.500</td>
    <td align="right">       -0.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">      22.770</td>
    <td align="right">      42.939</td>
    <td align="right">      23.477</td>
    <td align="right">      22.250</td>
    <td align="right">       -0.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">      24.171</td>
    <td align="right">      55.548</td>
    <td align="right">      25.366</td>
    <td align="right">      55.250</td>
    <td align="right">       -0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">      25.442</td>
    <td align="right">      67.015</td>
    <td align="right">      26.562</td>
    <td align="right">     168.500</td>
    <td align="right">       0.190</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">      24.092</td>
    <td align="right">      60.718</td>
    <td align="right">      25.129</td>
    <td align="right">      94.750</td>
    <td align="right">       -0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">      22.857</td>
    <td align="right">      54.074</td>
    <td align="right">      23.494</td>
    <td align="right">      14.000</td>
    <td align="right">       -0.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">      21.076</td>
    <td align="right">      41.447</td>
    <td align="right">      21.175</td>
    <td align="right">      50.250</td>
    <td align="right">       -0.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">      19.922</td>
    <td align="right">      36.619</td>
    <td align="right">      19.371</td>
    <td align="right">     123.500</td>
    <td align="right">       -0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">      19.093</td>
    <td align="right">      21.230</td>
    <td align="right">      17.747</td>
    <td align="right">     182.500</td>
    <td align="right">       -1.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">      21.685</td>
    <td align="right">      40.539</td>
    <td align="right">      21.714</td>
    <td align="right">    1320.500</td>
    <td align="right">       -0.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">      19.093</td>
    <td align="right">      19.496</td>
    <td align="right">      17.747</td>
    <td align="right">      14.000</td>
    <td align="right">       -1.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">      25.442</td>
    <td align="right">      67.015</td>
    <td align="right">      26.562</td>
    <td align="right">     196.500</td>
    <td align="right">       0.190</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">      19.496</td>
    <td align="right">      19.829</td>
    <td align="right">      18.356</td>
    <td align="right">     180.750</td>
    <td align="right">       -1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">      19.433</td>
    <td align="right">      19.637</td>
    <td align="right">      18.675</td>
    <td align="right">     146.750</td>
    <td align="right">       -1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">      20.701</td>
    <td align="right">      28.044</td>
    <td align="right">      20.669</td>
    <td align="right">     119.500</td>
    <td align="right">       -0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">      21.684</td>
    <td align="right">      36.947</td>
    <td align="right">      22.455</td>
    <td align="right">      93.000</td>
    <td align="right">       -0.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">      22.335</td>
    <td align="right">      44.407</td>
    <td align="right">      23.834</td>
    <td align="right">      27.500</td>
    <td align="right">       -0.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">      23.668</td>
    <td align="right">      57.605</td>
    <td align="right">      25.641</td>
    <td align="right">      65.000</td>
    <td align="right">       -0.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">      25.236</td>
    <td align="right">      68.258</td>
    <td align="right">      27.087</td>
    <td align="right">     171.500</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">      23.646</td>
    <td align="right">      62.450</td>
    <td align="right">      25.443</td>
    <td align="right">      95.750</td>
    <td align="right">       -0.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">      22.660</td>
    <td align="right">      55.156</td>
    <td align="right">      23.992</td>
    <td align="right">      22.250</td>
    <td align="right">       -0.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">      21.303</td>
    <td align="right">      41.347</td>
    <td align="right">      21.879</td>
    <td align="right">      40.750</td>
    <td align="right">       -0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">      19.911</td>
    <td align="right">      37.132</td>
    <td align="right">      19.643</td>
    <td align="right">     115.500</td>
    <td align="right">       -0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">      19.274</td>
    <td align="right">      21.230</td>
    <td align="right">      18.241</td>
    <td align="right">     172.250</td>
    <td align="right">       -1.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">      21.632</td>
    <td align="right">      41.207</td>
    <td align="right">      22.195</td>
    <td align="right">    1250.500</td>
    <td align="right">       -0.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">      19.274</td>
    <td align="right">      19.637</td>
    <td align="right">      18.241</td>
    <td align="right">      22.250</td>
    <td align="right">       -1.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">      25.236</td>
    <td align="right">      68.258</td>
    <td align="right">      27.087</td>
    <td align="right">     180.750</td>
    <td align="right">       0.229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OCCUPANT COMFORT DATA SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT MEAN RADIANT TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {FOR HOURS SHOWN} [hr]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">      19.716</td>
    <td align="right">      19.184</td>
    <td align="right">      19.125</td>
    <td align="right">     156.750</td>
    <td align="right">       -0.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">      19.711</td>
    <td align="right">      18.589</td>
    <td align="right">      19.208</td>
    <td align="right">     147.250</td>
    <td align="right">       -0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">      20.993</td>
    <td align="right">      27.082</td>
    <td align="right">      20.724</td>
    <td align="right">      86.750</td>
    <td align="right">       -0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">      21.949</td>
    <td align="right">      35.806</td>
    <td align="right">      21.999</td>
    <td align="right">      78.750</td>
    <td align="right">       -0.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">      22.790</td>
    <td align="right">      42.783</td>
    <td align="right">      23.063</td>
    <td align="right">      25.500</td>
    <td align="right">       -1.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">      23.905</td>
    <td align="right">      56.133</td>
    <td align="right">      24.513</td>
    <td align="right">      50.500</td>
    <td align="right">       -0.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">      24.973</td>
    <td align="right">      68.738</td>
    <td align="right">      25.471</td>
    <td align="right">     163.250</td>
    <td align="right">       -0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">      23.925</td>
    <td align="right">      61.266</td>
    <td align="right">      24.422</td>
    <td align="right">      94.000</td>
    <td align="right">       -0.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">      23.128</td>
    <td align="right">      53.097</td>
    <td align="right">      23.326</td>
    <td align="right">      13.750</td>
    <td align="right">       -0.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">      21.944</td>
    <td align="right">      39.210</td>
    <td align="right">      21.755</td>
    <td align="right">      36.500</td>
    <td align="right">       -0.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">      20.746</td>
    <td align="right">      34.378</td>
    <td align="right">      20.364</td>
    <td align="right">      97.500</td>
    <td align="right">       -0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">      19.734</td>
    <td align="right">      20.144</td>
    <td align="right">      19.186</td>
    <td align="right">     142.500</td>
    <td align="right">       -0.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">      21.982</td>
    <td align="right">      39.898</td>
    <td align="right">      21.957</td>
    <td align="right">    1093.000</td>
    <td align="right">       -0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">      19.711</td>
    <td align="right">      18.589</td>
    <td align="right">      19.125</td>
    <td align="right">      13.750</td>
    <td align="right">       -1.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">      24.973</td>
    <td align="right">      68.738</td>
    <td align="right">      25.471</td>
    <td align="right">     163.250</td>
    <td align="right">       -0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::SHWSYS1PUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.001530</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.001553</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.001628</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.001490</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.001469</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.001425</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.001258</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.001346</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.001292</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.001352</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.001442</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.001456</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.001436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.001258</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.001628</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::HEATSYS1PUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> HEATSYS1 PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_HEATSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.276269</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.212954</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.085845</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.044240</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.007624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.000483</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.000541</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.005074</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.025836</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.104828</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.226989</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.081971</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.276269</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::COOLSYSPRIMARYPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> COOLSYSPRIMARY PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_COOLSYSPRIMARY PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.027399</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.066892</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.146597</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.265701</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.600204</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.363222</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.288744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.566732</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.444943</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.248278</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.030912</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.261186</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.027399</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.600204</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::COOLSYSSECONDARYPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> COOLSYSSECONDARY PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_COOLSYSSECONDARY PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.007578</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.015720</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.042213</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.380700</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.642942</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    1.693730</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    1.968289</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    1.941125</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    1.090883</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.205225</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.131153</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.006587</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.681005</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.006587</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    1.968289</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PUMPFLOWREPORT::TOWERWATERSYSPUMP></a>
<p>Report:<b> PUMP FLOW REPORT</b></p>
<p>For:<b> TOWERWATERSYS PUMP</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PUMP FLOW REPORT_TOWERWATERSYS PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.044944</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.109725</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.240468</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.952651</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    1.695565</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    3.301333</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    3.458354</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    3.593184</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    2.394329</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.870446</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.527530</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.050706</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1.443592</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.044944</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    3.593184</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEDWATERTANKSOURCEFLOWREPORT::CHILLEDWATERSTORAGETANK1></a>
<p>Report:<b> CHILLED WATER TANK SOURCE FLOW REPORT</b></p>
<p>For:<b> CHILLED WATER STORAGE TANK 1</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLED WATER TANK SOURCE FLOW REPORT_CHILLED WATER STORAGE TANK 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE INLET TEMPERATURE [C]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE SOURCE SIDE OUTLET TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.027399</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.222160</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.066892</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.228880</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.146597</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.436814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.265701</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.963087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.600204</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.792794</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.363222</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.362372</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
    <td align="right">    6.700000</td>
    <td align="right">    7.962492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.288744</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.528994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.566732</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.639952</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.444943</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.710916</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.248278</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.401851</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.030912</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.028253</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.261186</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.439950</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.027399</td>
    <td align="right">    6.700000</td>
    <td align="right">    7.962492</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.600204</td>
    <td align="right">    6.700000</td>
    <td align="right">    8.963087</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEDWATERTANKUSEFLOWREPORT::CHILLEDWATERSTORAGETANK1></a>
<p>Report:<b> CHILLED WATER TANK USE FLOW REPORT</b></p>
<p>For:<b> CHILLED WATER STORAGE TANK 1</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLED WATER TANK USE FLOW REPORT_CHILLED WATER STORAGE TANK 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE INLET TEMPERATURE [C]</td>
    <td align="right">CHILLED WATER THERMAL STORAGE USE SIDE OUTLET TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.007578</td>
    <td align="right">   13.426344</td>
    <td align="right">    8.222160</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.015720</td>
    <td align="right">   15.478890</td>
    <td align="right">    8.228880</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.042194</td>
    <td align="right">   15.289335</td>
    <td align="right">    8.436814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.098957</td>
    <td align="right">   15.010954</td>
    <td align="right">    8.963087</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.231014</td>
    <td align="right">   14.576090</td>
    <td align="right">    8.792794</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.163211</td>
    <td align="right">   14.919483</td>
    <td align="right">    8.362372</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.023683</td>
    <td align="right">   17.860841</td>
    <td align="right">    7.962492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.124310</td>
    <td align="right">   15.302742</td>
    <td align="right">    8.528994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.235705</td>
    <td align="right">   13.631515</td>
    <td align="right">    8.639952</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.136434</td>
    <td align="right">   15.448631</td>
    <td align="right">    8.710916</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.082933</td>
    <td align="right">   15.404650</td>
    <td align="right">    8.401851</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.006569</td>
    <td align="right">   15.539545</td>
    <td align="right">    8.028253</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.097506</td>
    <td align="right">   15.159332</td>
    <td align="right">    8.439950</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.006569</td>
    <td align="right">   13.426344</td>
    <td align="right">    7.962492</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.235705</td>
    <td align="right">   17.860841</td>
    <td align="right">    8.963087</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEROPERATIONSUMMARYREPORT::COOLSYSPRIMARYCHILLER></a>
<p>Report:<b> CHILLER OPERATION SUMMARY REPORT</b></p>
<p>For:<b> COOLSYSPRIMARY CHILLER</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLER OPERATION SUMMARY REPORT_COOLSYSPRIMARY CHILLER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER EVAPORATOR MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLER EVAPORATOR INLET TEMPERATURE [C]</td>
    <td align="right">CHILLER EVAPORATOR OUTLET TEMPERATURE [C]</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.027399</td>
    <td align="right">    7.022014</td>
    <td align="right">    7.010654</td>
    <td align="right">    0.002290</td>
    <td align="right">  199.158131</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.066892</td>
    <td align="right">    7.538780</td>
    <td align="right">    7.509378</td>
    <td align="right">    0.005871</td>
    <td align="right">  515.458242</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.146597</td>
    <td align="right">    7.508095</td>
    <td align="right">    7.446887</td>
    <td align="right">    0.012369</td>
    <td align="right"> 1073.093084</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.265701</td>
    <td align="right">    7.586367</td>
    <td align="right">    7.467628</td>
    <td align="right">    0.023618</td>
    <td align="right"> 2081.649632</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.600204</td>
    <td align="right">    7.666312</td>
    <td align="right">    7.402543</td>
    <td align="right">    0.052700</td>
    <td align="right"> 4624.270531</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.363222</td>
    <td align="right">    7.596393</td>
    <td align="right">    7.437518</td>
    <td align="right">    0.031685</td>
    <td align="right"> 2785.321591</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.078685</td>
    <td align="right">    7.494723</td>
    <td align="right">    7.459704</td>
    <td align="right">    0.006932</td>
    <td align="right">  613.944390</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.288744</td>
    <td align="right">    7.570467</td>
    <td align="right">    7.446147</td>
    <td align="right">    0.024838</td>
    <td align="right"> 2179.556842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.566732</td>
    <td align="right">    7.676693</td>
    <td align="right">    7.432486</td>
    <td align="right">    0.048814</td>
    <td align="right"> 4281.398439</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.444943</td>
    <td align="right">    7.655005</td>
    <td align="right">    7.456008</td>
    <td align="right">    0.039678</td>
    <td align="right"> 3488.648356</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.248278</td>
    <td align="right">    7.578047</td>
    <td align="right">    7.466001</td>
    <td align="right">    0.022321</td>
    <td align="right"> 1964.270897</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.030912</td>
    <td align="right">    7.505346</td>
    <td align="right">    7.491574</td>
    <td align="right">    0.002744</td>
    <td align="right">  241.443980</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.261186</td>
    <td align="right">    7.532306</td>
    <td align="right">    7.417783</td>
    <td align="right">    0.022865</td>
    <td align="right"> 2007.768828</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.027399</td>
    <td align="right">    7.022014</td>
    <td align="right">    7.010654</td>
    <td align="right">    0.002290</td>
    <td align="right">  199.158131</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.600204</td>
    <td align="right">    7.676693</td>
    <td align="right">    7.509378</td>
    <td align="right">    0.052700</td>
    <td align="right"> 4624.270531</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CHILLEROPERATIONSUMMARYREPORT::COOLSYSSECONDARYCHILLER></a>
<p>Report:<b> CHILLER OPERATION SUMMARY REPORT</b></p>
<p>For:<b> COOLSYSSECONDARY CHILLER</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CHILLER OPERATION SUMMARY REPORT_COOLSYSSECONDARY CHILLER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER EVAPORATOR MASS FLOW RATE [kg/s]</td>
    <td align="right">CHILLER EVAPORATOR INLET TEMPERATURE [C]</td>
    <td align="right">CHILLER EVAPORATOR OUTLET TEMPERATURE [C]</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    0.000000</td>
    <td align="right">   13.426344</td>
    <td align="right">   13.426344</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    0.000000</td>
    <td align="right">   15.478890</td>
    <td align="right">   15.478890</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    0.000019</td>
    <td align="right">   15.289335</td>
    <td align="right">   15.275185</td>
    <td align="right">    0.000336</td>
    <td align="right">    0.844558</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    0.097204</td>
    <td align="right">   15.010954</td>
    <td align="right">   14.618199</td>
    <td align="right">    0.070319</td>
    <td align="right"> 1844.712937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    0.148706</td>
    <td align="right">   14.576090</td>
    <td align="right">   13.978801</td>
    <td align="right">    0.107607</td>
    <td align="right"> 2831.965734</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    0.513173</td>
    <td align="right">   14.919483</td>
    <td align="right">   13.028654</td>
    <td align="right">    0.367144</td>
    <td align="right"> 9712.433913</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    0.604501</td>
    <td align="right">   17.860841</td>
    <td align="right">   15.657657</td>
    <td align="right">    0.432896</td>
    <td align="right">0.114201E+05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    0.593490</td>
    <td align="right">   15.302742</td>
    <td align="right">   13.131734</td>
    <td align="right">    0.424458</td>
    <td align="right">0.112233E+05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    0.303783</td>
    <td align="right">   13.631515</td>
    <td align="right">   12.477372</td>
    <td align="right">    0.218075</td>
    <td align="right"> 5766.148665</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    0.026485</td>
    <td align="right">   15.448631</td>
    <td align="right">   15.278252</td>
    <td align="right">    0.020560</td>
    <td align="right">  510.956924</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    0.023361</td>
    <td align="right">   15.404650</td>
    <td align="right">   15.287155</td>
    <td align="right">    0.017508</td>
    <td align="right">  452.627266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    0.000018</td>
    <td align="right">   15.539545</td>
    <td align="right">   15.532206</td>
    <td align="right">    0.000168</td>
    <td align="right">    0.840707</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    0.193686</td>
    <td align="right">   15.159332</td>
    <td align="right">   14.428592</td>
    <td align="right">    0.139063</td>
    <td align="right"> 3668.230831</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    0.000000</td>
    <td align="right">   13.426344</td>
    <td align="right">   12.477372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    0.604501</td>
    <td align="right">   17.860841</td>
    <td align="right">   15.657657</td>
    <td align="right">    0.432896</td>
    <td align="right">0.114201E+05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">       2.245</td>
    <td align="right">       0.177</td>
    <td align="right">       0.129</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">       2.262</td>
    <td align="right">       0.179</td>
    <td align="right">       0.137</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">       2.277</td>
    <td align="right">       0.188</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">       2.272</td>
    <td align="right">       0.186</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">       2.276</td>
    <td align="right">       0.191</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">       2.272</td>
    <td align="right">       0.342</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">       2.281</td>
    <td align="right">       0.345</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">       2.301</td>
    <td align="right">       0.364</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">       2.302</td>
    <td align="right">       0.315</td>
    <td align="right">       0.132</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">       2.291</td>
    <td align="right">       0.265</td>
    <td align="right">       0.141</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">       2.312</td>
    <td align="right">       0.207</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">       2.283</td>
    <td align="right">       0.172</td>
    <td align="right">       0.134</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">       2.281</td>
    <td align="right">       0.245</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">       2.245</td>
    <td align="right">       0.172</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">       2.312</td>
    <td align="right">       0.364</td>
    <td align="right">       0.141</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">       0.978</td>
    <td align="right">       0.741</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">       0.985</td>
    <td align="right">       0.709</td>
    <td align="right">       0.136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">       0.992</td>
    <td align="right">       0.777</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">       0.990</td>
    <td align="right">       0.714</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">       0.991</td>
    <td align="right">       0.720</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">       0.989</td>
    <td align="right">       0.663</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">       0.994</td>
    <td align="right">       0.651</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">       1.002</td>
    <td align="right">       0.660</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">       1.003</td>
    <td align="right">       0.626</td>
    <td align="right">       0.132</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">       0.998</td>
    <td align="right">       0.647</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">       1.007</td>
    <td align="right">       0.729</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">       0.994</td>
    <td align="right">       0.723</td>
    <td align="right">       0.133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">       0.994</td>
    <td align="right">       0.697</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">       0.978</td>
    <td align="right">       0.626</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">       1.007</td>
    <td align="right">       0.777</td>
    <td align="right">       0.140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">       2.245</td>
    <td align="right">       0.375</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">       2.262</td>
    <td align="right">       0.360</td>
    <td align="right">       0.136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">       2.277</td>
    <td align="right">       0.391</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">       2.272</td>
    <td align="right">       0.362</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">       2.276</td>
    <td align="right">       0.369</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">       2.272</td>
    <td align="right">       0.384</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">       2.281</td>
    <td align="right">       0.359</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">       2.301</td>
    <td align="right">       0.381</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">       2.302</td>
    <td align="right">       0.326</td>
    <td align="right">       0.131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">       2.291</td>
    <td align="right">       0.326</td>
    <td align="right">       0.139</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">       2.312</td>
    <td align="right">       0.368</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">       2.283</td>
    <td align="right">       0.367</td>
    <td align="right">       0.132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">       2.281</td>
    <td align="right">       0.364</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">       2.245</td>
    <td align="right">       0.326</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">       2.312</td>
    <td align="right">       0.391</td>
    <td align="right">       0.139</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">       0.978</td>
    <td align="right">       0.780</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">       0.985</td>
    <td align="right">       0.746</td>
    <td align="right">       0.136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">       0.992</td>
    <td align="right">       0.823</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">       0.990</td>
    <td align="right">       0.757</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">       0.991</td>
    <td align="right">       0.812</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">       0.989</td>
    <td align="right">       0.695</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">       0.994</td>
    <td align="right">       0.638</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">       1.002</td>
    <td align="right">       0.691</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">       1.003</td>
    <td align="right">       0.678</td>
    <td align="right">       0.131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">       0.998</td>
    <td align="right">       0.681</td>
    <td align="right">       0.140</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">       1.007</td>
    <td align="right">       0.768</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">       0.994</td>
    <td align="right">       0.761</td>
    <td align="right">       0.132</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">       0.994</td>
    <td align="right">       0.737</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">       0.978</td>
    <td align="right">       0.638</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">       1.007</td>
    <td align="right">       0.823</td>
    <td align="right">       0.140</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     196.500</td>
    <td align="right">       4.647</td>
    <td align="right">       0.255</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     177.500</td>
    <td align="right">       4.683</td>
    <td align="right">       0.244</td>
    <td align="right">       0.136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     204.750</td>
    <td align="right">       4.713</td>
    <td align="right">       0.267</td>
    <td align="right">       0.093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     197.500</td>
    <td align="right">       4.703</td>
    <td align="right">       0.248</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     204.750</td>
    <td align="right">       4.711</td>
    <td align="right">       0.252</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     194.750</td>
    <td align="right">       4.702</td>
    <td align="right">       0.250</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     193.750</td>
    <td align="right">       4.722</td>
    <td align="right">       0.235</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     213.250</td>
    <td align="right">       4.762</td>
    <td align="right">       0.259</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     178.000</td>
    <td align="right">       4.765</td>
    <td align="right">       0.225</td>
    <td align="right">       0.131</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     204.750</td>
    <td align="right">       4.742</td>
    <td align="right">       0.223</td>
    <td align="right">       0.139</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     205.000</td>
    <td align="right">       4.785</td>
    <td align="right">       0.251</td>
    <td align="right">       0.122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     186.750</td>
    <td align="right">       4.725</td>
    <td align="right">       0.248</td>
    <td align="right">       0.133</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    2357.250</td>
    <td align="right">       4.722</td>
    <td align="right">       0.247</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     177.500</td>
    <td align="right">       4.647</td>
    <td align="right">       0.223</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     213.250</td>
    <td align="right">       4.785</td>
    <td align="right">       0.267</td>
    <td align="right">       0.139</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.75</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.75</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.75</td>
    <td align="right">       19.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.25</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.25</td>
    <td align="right">       25.06</td>
    <td align="right">       10.50</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">       25.04</td>
    <td align="right">       29.25</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.00</td>
    <td align="right">       25.54</td>
    <td align="right">       88.25</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.00</td>
    <td align="right">       25.05</td>
    <td align="right">       26.75</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.50</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.75</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.50</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.00</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.50</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.50</td>
    <td align="right">       25.32</td>
    <td align="right">      155.25</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.00</td>
    <td align="right">       25.54</td>
    <td align="right">       88.25</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       75.75</td>
    <td align="right">       14.51</td>
    <td align="right">        3.75</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.25</td>
    <td align="right">       14.78</td>
    <td align="right">        0.50</td>
    <td align="right">       12.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">       15.97</td>
    <td align="right">        0.50</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.75</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.31</td>
    <td align="right">        3.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">       24.59</td>
    <td align="right">       23.25</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.25</td>
    <td align="right">       25.38</td>
    <td align="right">       77.25</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.75</td>
    <td align="right">       24.79</td>
    <td align="right">        8.25</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.25</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.50</td>
    <td align="right">       15.08</td>
    <td align="right">        0.25</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.75</td>
    <td align="right">       14.90</td>
    <td align="right">        3.25</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.75</td>
    <td align="right">       15.00</td>
    <td align="right">        8.25</td>
    <td align="right">       12.80</td>
    <td align="right">      176.00</td>
    <td align="right">       25.13</td>
    <td align="right">      111.75</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.75</td>
    <td align="right">       20.73</td>
    <td align="right">        3.75</td>
    <td align="right">       13.12</td>
    <td align="right">      117.25</td>
    <td align="right">       25.38</td>
    <td align="right">       77.25</td>
    <td align="right">       25.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_3</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.00</td>
    <td align="right">       14.64</td>
    <td align="right">       12.75</td>
    <td align="right">       13.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.00</td>
    <td align="right">       15.30</td>
    <td align="right">        7.75</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.50</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.25</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       24.73</td>
    <td align="right">        9.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.75</td>
    <td align="right">       25.09</td>
    <td align="right">       29.75</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.00</td>
    <td align="right">       25.53</td>
    <td align="right">       91.25</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.50</td>
    <td align="right">       25.01</td>
    <td align="right">       23.25</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.75</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.75</td>
    <td align="right">       15.15</td>
    <td align="right">        4.50</td>
    <td align="right">       13.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.50</td>
    <td align="right">       15.16</td>
    <td align="right">        9.75</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.00</td>
    <td align="right">       15.30</td>
    <td align="right">       34.75</td>
    <td align="right">       14.28</td>
    <td align="right">      253.75</td>
    <td align="right">       25.32</td>
    <td align="right">      153.25</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.00</td>
    <td align="right">       20.74</td>
    <td align="right">       12.75</td>
    <td align="right">       15.43</td>
    <td align="right">      150.00</td>
    <td align="right">       25.53</td>
    <td align="right">       91.25</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_4</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       72.75</td>
    <td align="right">       14.58</td>
    <td align="right">        4.50</td>
    <td align="right">       12.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.00</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.25</td>
    <td align="right">       16.20</td>
    <td align="right">        1.00</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.75</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">       25.17</td>
    <td align="right">        6.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
    <td align="right">       25.22</td>
    <td align="right">       18.25</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.75</td>
    <td align="right">       25.63</td>
    <td align="right">       70.00</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.75</td>
    <td align="right">       25.42</td>
    <td align="right">       15.25</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.32</td>
    <td align="right">        1.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.50</td>
    <td align="right">       15.28</td>
    <td align="right">        1.50</td>
    <td align="right">       12.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.00</td>
    <td align="right">       14.99</td>
    <td align="right">        4.25</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.75</td>
    <td align="right">       15.18</td>
    <td align="right">       14.25</td>
    <td align="right">       12.89</td>
    <td align="right">      188.25</td>
    <td align="right">       25.50</td>
    <td align="right">      110.50</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       72.75</td>
    <td align="right">       20.59</td>
    <td align="right">        4.50</td>
    <td align="right">       14.16</td>
    <td align="right">      113.75</td>
    <td align="right">       25.63</td>
    <td align="right">       70.00</td>
    <td align="right">       25.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ZN_1_FLR_1_SEC_5></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_5</b></p>
<p>Timestamp: <b>2018-10-23
    18:21:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ZN_1_FLR_1_SEC_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.25</td>
    <td align="right">       15.46</td>
    <td align="right">        1.00</td>
    <td align="right">       12.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.25</td>
    <td align="right">       16.07</td>
    <td align="right">        0.75</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.25</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.75</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">       24.69</td>
    <td align="right">        8.25</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.00</td>
    <td align="right">       24.88</td>
    <td align="right">       25.00</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.75</td>
    <td align="right">       25.33</td>
    <td align="right">       84.25</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.50</td>
    <td align="right">       24.93</td>
    <td align="right">       18.75</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.25</td>
    <td align="right">       16.50</td>
    <td align="right">        0.25</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.00</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.00</td>
    <td align="right">       16.46</td>
    <td align="right">        2.00</td>
    <td align="right">       12.58</td>
    <td align="right">      225.50</td>
    <td align="right">       25.15</td>
    <td align="right">      136.25</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.25</td>
    <td align="right">       20.79</td>
    <td align="right">        1.00</td>
    <td align="right">       12.71</td>
    <td align="right">      134.75</td>
    <td align="right">       25.33</td>
    <td align="right">       84.25</td>
    <td align="right">       25.43</td>
  </tr>
</table>
<br><br>
</body>
</html>
