Time,ZN_1_FLR_1_SEC_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_1:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_2:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_3:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_4:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZN_1_FLR_1_SEC_5:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZN_1_FLR_1_SEC_5:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],ZN_1_FLR_1_SEC_5:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZN_1_FLR_1_SEC_5:CHICAGO ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:15:00,3.056821E+03,0.000000E+00,1.110055E-01,0.000000E+00,1.493980E+03,0.000000E+00,5.425182E-02,0.000000E+00,3.082025E+03,0.000000E+00,1.119209E-01,0.000000E+00,1.491391E+03,0.000000E+00,5.415784E-02,0.000000E+00,6.047144E+02,0.000000E+00,2.199856E-02,0.000000E+00
00:30:00,3.387914E+03,0.000000E+00,1.230232E-01,0.000000E+00,1.655613E+03,0.000000E+00,6.011854E-02,0.000000E+00,3.425051E+03,0.000000E+00,1.243720E-01,0.000000E+00,1.653050E+03,0.000000E+00,6.002548E-02,0.000000E+00,1.104258E+03,0.000000E+00,4.014093E-02,0.000000E+00
00:45:00,3.678823E+03,0.000000E+00,1.335813E-01,0.000000E+00,1.798042E+03,0.000000E+00,6.528775E-02,0.000000E+00,3.731020E+03,0.000000E+00,1.354770E-01,0.000000E+00,1.795501E+03,0.000000E+00,6.519549E-02,0.000000E+00,1.729445E+03,0.000000E+00,6.284579E-02,0.000000E+00
01:00:00,3.934890E+03,0.000000E+00,1.428763E-01,0.000000E+00,1.916906E+03,0.000000E+00,6.960233E-02,0.000000E+00,3.987766E+03,0.000000E+00,1.447967E-01,0.000000E+00,1.914412E+03,0.000000E+00,6.951181E-02,0.000000E+00,2.243851E+03,0.000000E+00,8.149075E-02,0.000000E+00
01:15:00,4.149989E+03,0.000000E+00,1.506846E-01,0.000000E+00,2.017395E+03,0.000000E+00,7.325004E-02,0.000000E+00,4.206167E+03,0.000000E+00,1.527246E-01,0.000000E+00,2.014941E+03,0.000000E+00,7.316097E-02,0.000000E+00,2.637751E+03,0.000000E+00,9.579292E-02,0.000000E+00
01:30:00,4.335784E+03,0.000000E+00,1.574291E-01,0.000000E+00,2.103189E+03,0.000000E+00,7.636439E-02,0.000000E+00,4.394095E+03,0.000000E+00,1.595465E-01,0.000000E+00,2.100774E+03,0.000000E+00,7.627671E-02,0.000000E+00,3.003640E+03,0.000000E+00,1.090780E-01,0.000000E+00
01:45:00,4.498273E+03,0.000000E+00,1.633277E-01,0.000000E+00,2.177274E+03,0.000000E+00,7.905377E-02,0.000000E+00,4.557907E+03,0.000000E+00,1.654931E-01,0.000000E+00,2.174890E+03,0.000000E+00,7.896724E-02,0.000000E+00,3.305745E+03,0.000000E+00,1.200464E-01,0.000000E+00
02:00:00,4.642110E+03,0.000000E+00,1.685494E-01,0.000000E+00,2.242464E+03,0.000000E+00,8.142028E-02,0.000000E+00,4.703179E+03,0.000000E+00,1.707669E-01,0.000000E+00,2.240105E+03,0.000000E+00,8.133463E-02,0.000000E+00,3.572232E+03,0.000000E+00,1.297214E-01,0.000000E+00
02:15:00,4.770591E+03,0.000000E+00,1.732136E-01,0.000000E+00,2.300888E+03,0.000000E+00,8.354126E-02,0.000000E+00,4.833862E+03,0.000000E+00,1.755112E-01,0.000000E+00,2.298549E+03,0.000000E+00,8.345633E-02,0.000000E+00,3.810891E+03,0.000000E+00,1.383860E-01,0.000000E+00
02:30:00,4.887153E+03,0.000000E+00,1.774452E-01,0.000000E+00,2.354039E+03,0.000000E+00,8.547087E-02,0.000000E+00,4.952925E+03,0.000000E+00,1.798337E-01,0.000000E+00,2.351715E+03,0.000000E+00,8.538649E-02,0.000000E+00,4.027094E+03,0.000000E+00,1.462352E-01,0.000000E+00
02:45:00,4.993860E+03,0.000000E+00,1.813190E-01,0.000000E+00,2.403150E+03,0.000000E+00,8.725388E-02,0.000000E+00,5.062486E+03,0.000000E+00,1.838114E-01,0.000000E+00,2.400844E+03,0.000000E+00,8.717014E-02,0.000000E+00,4.224370E+03,0.000000E+00,1.533973E-01,0.000000E+00
03:00:00,5.092086E+03,0.000000E+00,1.848850E-01,0.000000E+00,2.448316E+03,0.000000E+00,8.889367E-02,0.000000E+00,5.163779E+03,0.000000E+00,1.874889E-01,0.000000E+00,2.446032E+03,0.000000E+00,8.881078E-02,0.000000E+00,4.409769E+03,0.000000E+00,1.601281E-01,0.000000E+00
03:15:00,5.183493E+03,0.000000E+00,1.882035E-01,0.000000E+00,2.489811E+03,0.000000E+00,9.040017E-02,0.000000E+00,5.257766E+03,0.000000E+00,1.909011E-01,0.000000E+00,2.487557E+03,0.000000E+00,9.031833E-02,0.000000E+00,4.586379E+03,0.000000E+00,1.665400E-01,0.000000E+00
03:30:00,5.268162E+03,0.000000E+00,1.912772E-01,0.000000E+00,2.527784E+03,0.000000E+00,9.177867E-02,0.000000E+00,5.345219E+03,0.000000E+00,1.940760E-01,0.000000E+00,2.525570E+03,0.000000E+00,9.169831E-02,0.000000E+00,4.756531E+03,0.000000E+00,1.727177E-01,0.000000E+00
03:45:00,5.346552E+03,0.000000E+00,1.941229E-01,0.000000E+00,2.561800E+03,0.000000E+00,9.301339E-02,0.000000E+00,5.427014E+03,0.000000E+00,1.970454E-01,0.000000E+00,2.559683E+03,0.000000E+00,9.293654E-02,0.000000E+00,4.922472E+03,0.000000E+00,1.787426E-01,0.000000E+00
04:00:00,5.418524E+03,0.000000E+00,1.967353E-01,0.000000E+00,2.593735E+03,0.000000E+00,9.417231E-02,0.000000E+00,5.502784E+03,0.000000E+00,1.997960E-01,0.000000E+00,2.591606E+03,0.000000E+00,9.409501E-02,0.000000E+00,5.080729E+03,0.000000E+00,1.844887E-01,0.000000E+00
04:15:00,5.484813E+03,0.000000E+00,1.991411E-01,0.000000E+00,2.624380E+03,0.000000E+00,9.528464E-02,0.000000E+00,5.574041E+03,0.000000E+00,2.023824E-01,0.000000E+00,2.622232E+03,0.000000E+00,9.520669E-02,0.000000E+00,5.231986E+03,0.000000E+00,1.899804E-01,0.000000E+00
04:30:00,5.546041E+03,0.000000E+00,2.013631E-01,0.000000E+00,2.654587E+03,0.000000E+00,9.638135E-02,0.000000E+00,5.641098E+03,0.000000E+00,2.048165E-01,0.000000E+00,2.652396E+03,0.000000E+00,9.630182E-02,0.000000E+00,5.376611E+03,0.000000E+00,1.952314E-01,0.000000E+00
04:45:00,5.605554E+03,0.000000E+00,2.035231E-01,0.000000E+00,2.685556E+03,0.000000E+00,9.750599E-02,0.000000E+00,5.704476E+03,0.000000E+00,2.071171E-01,0.000000E+00,2.683256E+03,0.000000E+00,9.742251E-02,0.000000E+00,5.515025E+03,0.000000E+00,2.002567E-01,0.000000E+00
05:00:00,5.665149E+03,0.000000E+00,2.056867E-01,0.000000E+00,2.716261E+03,0.000000E+00,9.862143E-02,0.000000E+00,5.764860E+03,0.000000E+00,2.093091E-01,0.000000E+00,2.713951E+03,0.000000E+00,9.853755E-02,0.000000E+00,5.647910E+03,0.000000E+00,2.050813E-01,0.000000E+00
05:15:00,5.725216E+03,0.000000E+00,2.078682E-01,0.000000E+00,2.746411E+03,0.000000E+00,9.971655E-02,0.000000E+00,5.820692E+03,0.000000E+00,2.113359E-01,0.000000E+00,2.744083E+03,0.000000E+00,9.963202E-02,0.000000E+00,5.775355E+03,0.000000E+00,2.097083E-01,0.000000E+00
05:30:00,5.786304E+03,0.000000E+00,2.100871E-01,0.000000E+00,2.775835E+03,0.000000E+00,1.007852E-01,0.000000E+00,5.873397E+03,0.000000E+00,2.132487E-01,0.000000E+00,2.773497E+03,0.000000E+00,1.007003E-01,0.000000E+00,5.897501E+03,0.000000E+00,2.141430E-01,0.000000E+00
05:45:00,5.846252E+03,0.000000E+00,2.122646E-01,0.000000E+00,2.804492E+03,0.000000E+00,1.018259E-01,0.000000E+00,5.924660E+03,0.000000E+00,2.151094E-01,0.000000E+00,2.802145E+03,0.000000E+00,1.017407E-01,0.000000E+00,6.014573E+03,0.000000E+00,2.183934E-01,0.000000E+00
06:00:00,5.905039E+03,0.000000E+00,2.143997E-01,0.000000E+00,2.832354E+03,0.000000E+00,1.028377E-01,0.000000E+00,5.975398E+03,0.000000E+00,2.169514E-01,0.000000E+00,2.830000E+03,0.000000E+00,1.027522E-01,0.000000E+00,6.126786E+03,0.000000E+00,2.224673E-01,0.000000E+00
06:15:00,1.002042E+04,2.162491E+03,3.839694E-01,1.757392E-01,4.762640E+03,1.992892E+03,1.834257E-01,1.500031E-01,9.950819E+03,2.556277E+03,3.804021E-01,2.032698E-01,4.759660E+03,1.007578E+03,1.833072E-01,8.080672E-02,1.345358E+04,4.323219E+03,5.061038E-01,3.427478E-01
06:30:00,1.318005E+04,3.647737E+03,5.663248E-01,3.353849E-01,6.285875E+03,3.807402E+03,2.712500E-01,3.414735E-01,1.309031E+04,4.382150E+03,5.619998E-01,3.989265E-01,6.282660E+03,1.754638E+03,2.711112E-01,1.609972E-01,1.792495E+04,7.053377E+03,7.566038E-01,6.361549E-01
06:45:00,1.575653E+04,5.083574E+03,7.219789E-01,4.917423E-01,7.519421E+03,5.596963E+03,3.457923E-01,5.361907E-01,1.565058E+04,6.075782E+03,7.170713E-01,5.833488E-01,7.516022E+03,2.460036E+03,3.456349E-01,2.378117E-01,2.167526E+04,9.700922E+03,9.737741E-01,9.244639E-01
07:00:00,1.761833E+04,6.280581E+03,8.409764E-01,6.221147E-01,8.420837E+03,7.308713E+03,4.033021E-01,7.225250E-01,1.749494E+04,7.462404E+03,8.354062E-01,7.343613E-01,8.417257E+03,3.046306E+03,4.031265E-01,3.016630E-01,2.411632E+04,1.204002E+04,1.123772E+00,1.179239E+00
07:15:00,1.512294E+04,5.252513E+03,7.772734E-01,5.699068E-01,7.273497E+03,7.027964E+03,3.738016E-01,7.588954E-01,1.511650E+04,6.176405E+03,7.769459E-01,6.694063E-01,7.270369E+03,2.589253E+03,3.736410E-01,2.808025E-01,1.888261E+04,9.925678E+03,9.709409E-01,1.077041E+00
07:30:00,1.339163E+04,4.871038E+03,6.911255E-01,5.304365E-01,6.438694E+03,6.911582E+03,3.322972E-01,7.522824E-01,1.338454E+04,5.552466E+03,6.907578E-01,6.046060E-01,6.435636E+03,2.374658E+03,3.321394E-01,2.585833E-01,1.621655E+04,9.325768E+03,8.368468E-01,1.015581E+00
07:45:00,1.210158E+04,4.524767E+03,6.245789E-01,4.927007E-01,5.823820E+03,6.780710E+03,3.005792E-01,7.381408E-01,1.209125E+04,5.027473E+03,6.240443E-01,5.474110E-01,5.820787E+03,2.193762E+03,3.004226E-01,2.388706E-01,1.405595E+04,8.752408E+03,7.253806E-01,9.530977E-01
08:00:00,1.141561E+04,4.409304E+03,5.891966E-01,4.800742E-01,5.486986E+03,6.680831E+03,2.832033E-01,7.272868E-01,1.140451E+04,4.791413E+03,5.886227E-01,5.216568E-01,5.483976E+03,2.128400E+03,2.830479E-01,2.317291E-01,1.303508E+04,8.449105E+03,6.727417E-01,9.199595E-01
08:15:00,1.093978E+04,4.353827E+03,5.646440E-01,4.740045E-01,5.252395E+03,6.526439E+03,2.710972E-01,7.104986E-01,1.092879E+04,4.661924E+03,5.640768E-01,5.075354E-01,5.249401E+03,2.098667E+03,2.709426E-01,2.284797E-01,1.233229E+04,8.250779E+03,6.364934E-01,8.982949E-01
08:30:00,1.058010E+04,4.330921E+03,5.460803E-01,4.714985E-01,5.075765E+03,6.322248E+03,2.619803E-01,6.882773E-01,1.056971E+04,4.596649E+03,5.455442E-01,5.004217E-01,5.072782E+03,2.089255E+03,2.618263E-01,2.274508E-01,1.179762E+04,8.116879E+03,6.089078E-01,8.836826E-01
08:45:00,1.029755E+04,4.327403E+03,5.314969E-01,4.711096E-01,4.937783E+03,6.084048E+03,2.548585E-01,6.623418E-01,1.028798E+04,4.564269E+03,5.310033E-01,4.968933E-01,4.934807E+03,2.090868E+03,2.547049E-01,2.276244E-01,1.137543E+04,7.830818E+03,5.871225E-01,8.525224E-01
09:00:00,1.006886E+04,4.339444E+03,5.196944E-01,4.724165E-01,4.826820E+03,5.810370E+03,2.491316E-01,6.325426E-01,1.006022E+04,4.552104E+03,5.192483E-01,4.955660E-01,4.823851E+03,2.098920E+03,2.489784E-01,2.284995E-01,1.103180E+04,7.569104E+03,5.693898E-01,8.240201E-01
09:15:00,9.878950E+03,4.364509E+03,5.098930E-01,4.751424E-01,4.735302E+03,5.495494E+03,2.444084E-01,5.982617E-01,9.871250E+03,4.558140E+03,5.094956E-01,4.962208E-01,4.732337E+03,2.110491E+03,2.442554E-01,2.297581E-01,1.074402E+04,7.325977E+03,5.545386E-01,7.975452E-01
09:30:00,9.717184E+03,4.398704E+03,5.015441E-01,4.788631E-01,4.657871E+03,5.145866E+03,2.404121E-01,5.601996E-01,9.710434E+03,4.576167E+03,5.011957E-01,4.981818E-01,4.654911E+03,2.123500E+03,2.402593E-01,2.311737E-01,1.049719E+04,7.092768E+03,5.418005E-01,7.721528E-01
09:45:00,9.576662E+03,4.439412E+03,4.942914E-01,4.832937E-01,4.591033E+03,4.767418E+03,2.369624E-01,5.190004E-01,9.570856E+03,4.602194E+03,4.939917E-01,5.010143E-01,4.588076E+03,2.138028E+03,2.368098E-01,2.327547E-01,1.028127E+04,7.066923E+03,5.306571E-01,7.693368E-01
10:00:00,9.452324E+03,4.485083E+03,4.878739E-01,4.882650E-01,4.532239E+03,4.366054E+03,2.339278E-01,4.753063E-01,9.447453E+03,4.634379E+03,4.876225E-01,5.045176E-01,4.529285E+03,2.155288E+03,2.337753E-01,2.346336E-01,1.008895E+04,7.057027E+03,5.207314E-01,7.682584E-01
10:15:00,9.340189E+03,4.532986E+03,4.820861E-01,4.934796E-01,4.479482E+03,3.977985E+03,2.312048E-01,4.330596E-01,9.336254E+03,4.666768E+03,4.818830E-01,5.080435E-01,4.476530E+03,2.175256E+03,2.310524E-01,2.368073E-01,9.914930E+03,7.057623E+03,5.117499E-01,7.683225E-01
10:30:00,9.238026E+03,4.582775E+03,4.768131E-01,4.988997E-01,4.431637E+03,3.652656E+03,2.287353E-01,3.976429E-01,9.235016E+03,4.700714E+03,4.766578E-01,5.117389E-01,4.428688E+03,2.198010E+03,2.285831E-01,2.392843E-01,9.755436E+03,7.068170E+03,5.035181E-01,7.694703E-01
10:45:00,9.143790E+03,4.634367E+03,4.719492E-01,5.045161E-01,4.387683E+03,3.410808E+03,2.264667E-01,3.713144E-01,9.141694E+03,4.737649E+03,4.718410E-01,5.157597E-01,4.384737E+03,2.222977E+03,2.263146E-01,2.420023E-01,9.607319E+03,7.086979E+03,4.958733E-01,7.715177E-01
11:00:00,9.056164E+03,4.687655E+03,4.674265E-01,5.103172E-01,4.346952E+03,3.261286E+03,2.243643E-01,3.550367E-01,9.054967E+03,4.778088E+03,4.673647E-01,5.201620E-01,4.344007E+03,2.249460E+03,2.242124E-01,2.448853E-01,9.468744E+03,7.112758E+03,4.887211E-01,7.743238E-01
11:15:00,8.974184E+03,4.741672E+03,4.631951E-01,5.161977E-01,4.308955E+03,3.184062E+03,2.224032E-01,3.466299E-01,8.973871E+03,4.820826E+03,4.631790E-01,5.248146E-01,4.306012E+03,2.276215E+03,2.222513E-01,2.477980E-01,9.338363E+03,7.144313E+03,4.819917E-01,7.777590E-01
11:30:00,8.897090E+03,4.796908E+03,4.592160E-01,5.222108E-01,4.273311E+03,3.135567E+03,2.205635E-01,3.413505E-01,8.897646E+03,4.865668E+03,4.592447E-01,5.296962E-01,4.270371E+03,2.302939E+03,2.204117E-01,2.507072E-01,9.215095E+03,7.180278E+03,4.756294E-01,7.816741E-01
11:45:00,8.824296E+03,4.853369E+03,4.554588E-01,5.283574E-01,4.239727E+03,3.100649E+03,2.188300E-01,3.375492E-01,8.825702E+03,4.912020E+03,4.555314E-01,5.347424E-01,4.236788E+03,2.329429E+03,2.186783E-01,2.535911E-01,9.098107E+03,7.219133E+03,4.695912E-01,7.859041E-01
12:00:00,8.755339E+03,4.910933E+03,4.518997E-01,5.346241E-01,4.207971E+03,3.074987E+03,2.171910E-01,3.347555E-01,8.757578E+03,4.959214E+03,4.520152E-01,5.398801E-01,4.205033E+03,2.355518E+03,2.170394E-01,2.564312E-01,8.986749E+03,7.259379E+03,4.638436E-01,7.902854E-01
12:15:00,8.689851E+03,4.971312E+03,4.485195E-01,5.411971E-01,4.177861E+03,3.056220E+03,2.156369E-01,3.327125E-01,8.692903E+03,5.007821E+03,4.486771E-01,5.451716E-01,4.174925E+03,2.382029E+03,2.154853E-01,2.593173E-01,8.880507E+03,7.299922E+03,4.583600E-01,7.946990E-01
12:30:00,8.627532E+03,5.034700E+03,4.453030E-01,5.480978E-01,4.149249E+03,3.042463E+03,2.141601E-01,3.312148E-01,8.631377E+03,5.057536E+03,4.455014E-01,5.505838E-01,4.146313E+03,2.409565E+03,2.140086E-01,2.623150E-01,8.778962E+03,7.339858E+03,4.531189E-01,7.990467E-01
12:45:00,8.568134E+03,5.101081E+03,4.422372E-01,5.553243E-01,4.122013E+03,3.032354E+03,2.127543E-01,3.301144E-01,8.572752E+03,5.107961E+03,4.424756E-01,5.560732E-01,4.119078E+03,2.438584E+03,2.126028E-01,2.654741E-01,8.681772E+03,7.378401E+03,4.481025E-01,8.032425E-01
13:00:00,8.511448E+03,5.170104E+03,4.393114E-01,5.628385E-01,4.096050E+03,3.024699E+03,2.114143E-01,3.292810E-01,8.516819E+03,5.158591E+03,4.395886E-01,5.615850E-01,4.093116E+03,2.469214E+03,2.112628E-01,2.688086E-01,8.588649E+03,7.414849E+03,4.432960E-01,8.072104E-01
13:15:00,8.457297E+03,5.239442E+03,4.365164E-01,5.703868E-01,4.071273E+03,3.018344E+03,2.101354E-01,3.285891E-01,8.463399E+03,5.208393E+03,4.368314E-01,5.670067E-01,4.068340E+03,2.500654E+03,2.099840E-01,2.722313E-01,8.499346E+03,7.448481E+03,4.386867E-01,8.108718E-01
13:30:00,8.405523E+03,5.306889E+03,4.338442E-01,5.777293E-01,4.047608E+03,3.012616E+03,2.089140E-01,3.279656E-01,8.412336E+03,5.256576E+03,4.341958E-01,5.722521E-01,4.044675E+03,2.531673E+03,2.087626E-01,2.756082E-01,8.413649E+03,7.478650E+03,4.342636E-01,8.141561E-01
13:45:00,8.355990E+03,5.370815E+03,4.312876E-01,5.846886E-01,4.024987E+03,3.006983E+03,2.077464E-01,3.273524E-01,8.363493E+03,5.302303E+03,4.316748E-01,5.772302E-01,4.022054E+03,2.560978E+03,2.075950E-01,2.787984E-01,8.331369E+03,7.504799E+03,4.300168E-01,8.170028E-01
14:00:00,8.308575E+03,5.430170E+03,4.288403E-01,5.911503E-01,4.003352E+03,3.000976E+03,2.066297E-01,3.266983E-01,8.316746E+03,5.345120E+03,4.292620E-01,5.818913E-01,4.000419E+03,2.637515E+03,2.064784E-01,2.871306E-01,8.252336E+03,7.526786E+03,4.259376E-01,8.193963E-01
14:15:00,8.263166E+03,5.483365E+03,4.264965E-01,5.969412E-01,3.982648E+03,2.993786E+03,2.055611E-01,3.259156E-01,8.271984E+03,5.384226E+03,4.269517E-01,5.861486E-01,3.979716E+03,2.796399E+03,2.054098E-01,3.044273E-01,8.176395E+03,7.544855E+03,4.220179E-01,8.213634E-01
14:30:00,8.219661E+03,5.530121E+03,4.242511E-01,6.020314E-01,3.962829E+03,2.984914E+03,2.045382E-01,3.249498E-01,8.229107E+03,5.419752E+03,4.247386E-01,5.900161E-01,3.959897E+03,3.050353E+03,2.043868E-01,3.320737E-01,8.103405E+03,7.559548E+03,4.182506E-01,8.229629E-01
14:45:00,8.178153E+03,5.569866E+03,4.221087E-01,6.063582E-01,3.943931E+03,2.973948E+03,2.035628E-01,3.237560E-01,8.188205E+03,5.451882E+03,4.226275E-01,5.935139E-01,3.940999E+03,3.405819E+03,2.034114E-01,3.707712E-01,8.033637E+03,7.571266E+03,4.146496E-01,8.242386E-01
15:00:00,8.138508E+03,5.599689E+03,4.200624E-01,6.096047E-01,3.925894E+03,2.959744E+03,2.026318E-01,3.222097E-01,8.149146E+03,5.475195E+03,4.206115E-01,5.960518E-01,3.922962E+03,3.821634E+03,2.024805E-01,4.160386E-01,7.966837E+03,7.577419E+03,4.112018E-01,8.249084E-01
15:15:00,8.100579E+03,5.619320E+03,4.181047E-01,6.117418E-01,3.908650E+03,2.943352E+03,2.017418E-01,3.204252E-01,8.111781E+03,5.491048E+03,4.186829E-01,5.977776E-01,3.905719E+03,4.260185E+03,2.015905E-01,4.637810E-01,7.902750E+03,7.778790E+03,4.078940E-01,8.468305E-01
15:30:00,8.064262E+03,5.629061E+03,4.162303E-01,6.128023E-01,3.892152E+03,2.926284E+03,2.008902E-01,3.185671E-01,8.076009E+03,5.500319E+03,4.168366E-01,5.987870E-01,3.889221E+03,4.704621E+03,2.007389E-01,5.121641E-01,7.841217E+03,7.985379E+03,4.047180E-01,8.693206E-01
15:45:00,8.029284E+03,5.628890E+03,4.144249E-01,6.127837E-01,3.876275E+03,2.908980E+03,2.000708E-01,3.166834E-01,8.041557E+03,5.502381E+03,4.150584E-01,5.990114E-01,3.873344E+03,5.143181E+03,1.999195E-01,5.599075E-01,7.781703E+03,8.193102E+03,4.016462E-01,8.919341E-01
16:00:00,7.995612E+03,5.620887E+03,4.126870E-01,6.119124E-01,3.861002E+03,2.891345E+03,1.992824E-01,3.147635E-01,8.008395E+03,5.501522E+03,4.133467E-01,5.989179E-01,3.858070E+03,5.559207E+03,1.991311E-01,6.051977E-01,7.724220E+03,8.402757E+03,3.986793E-01,9.147581E-01
16:15:00,7.963243E+03,5.606093E+03,4.110163E-01,6.103019E-01,3.846328E+03,2.871152E+03,1.985250E-01,3.125652E-01,7.976518E+03,5.495851E+03,4.117014E-01,5.983005E-01,3.843396E+03,5.944320E+03,1.983738E-01,6.471227E-01,7.668804E+03,8.410120E+03,3.958190E-01,9.155597E-01
16:30:00,7.932139E+03,5.579467E+03,4.094108E-01,6.074033E-01,3.832235E+03,2.842898E+03,1.977977E-01,3.094893E-01,7.945888E+03,5.483953E+03,4.101205E-01,5.970053E-01,3.829304E+03,6.295197E+03,1.976464E-01,6.853206E-01,7.615407E+03,8.401868E+03,3.930630E-01,9.146613E-01
16:45:00,7.902256E+03,5.543241E+03,4.078685E-01,6.034596E-01,3.818703E+03,2.806064E+03,1.970992E-01,3.054794E-01,7.916463E+03,5.484181E+03,4.086018E-01,5.970301E-01,3.815772E+03,6.586071E+03,1.969479E-01,7.169863E-01,7.563971E+03,8.380876E+03,3.904082E-01,9.123761E-01
17:00:00,7.873549E+03,5.498391E+03,4.063868E-01,5.985771E-01,3.805711E+03,2.761537E+03,1.964287E-01,3.006320E-01,7.888199E+03,5.514759E+03,4.071429E-01,6.003590E-01,3.802780E+03,6.801487E+03,1.962774E-01,7.404373E-01,7.514431E+03,8.351360E+03,3.878512E-01,9.091628E-01
17:15:00,7.845974E+03,5.443887E+03,4.049635E-01,5.926435E-01,3.793238E+03,2.710554E+03,1.957849E-01,2.950818E-01,7.861050E+03,5.588979E+03,4.057417E-01,6.084388E-01,3.790307E+03,6.942853E+03,1.956336E-01,7.558270E-01,7.466722E+03,8.319890E+03,3.853888E-01,9.057369E-01
17:30:00,7.819485E+03,5.382603E+03,4.035963E-01,5.859719E-01,3.781264E+03,2.657029E+03,1.951668E-01,2.892549E-01,7.834973E+03,5.712129E+03,4.043957E-01,6.218455E-01,3.778332E+03,6.989912E+03,1.950155E-01,7.609500E-01,7.420779E+03,8.491086E+03,3.830174E-01,9.243739E-01
17:45:00,7.794041E+03,5.310122E+03,4.022830E-01,5.780814E-01,3.769767E+03,2.601390E+03,1.945734E-01,2.831979E-01,7.809925E+03,5.861420E+03,4.031029E-01,6.380978E-01,3.766836E+03,6.946634E+03,1.944221E-01,7.562386E-01,7.376537E+03,8.669357E+03,3.807339E-01,9.437812E-01
18:00:00,7.769598E+03,5.222227E+03,4.010215E-01,5.685127E-01,3.758730E+03,2.543722E+03,1.940038E-01,2.769199E-01,7.785864E+03,6.002737E+03,4.018610E-01,6.534822E-01,3.755798E+03,6.810062E+03,1.938524E-01,7.413708E-01,7.333932E+03,8.846975E+03,3.785349E-01,9.631174E-01
18:15:00,8.967564E+03,5.211184E+03,4.628535E-01,5.673106E-01,4.279569E+03,2.525337E+03,2.208864E-01,2.749183E-01,8.984197E+03,6.092738E+03,4.637120E-01,6.632801E-01,4.276637E+03,6.562977E+03,2.207351E-01,7.144722E-01,9.820084E+03,9.212990E+03,5.068556E-01,1.002963E+00
18:30:00,1.016650E+04,5.278417E+03,5.247354E-01,5.746299E-01,4.800852E+03,2.546999E+03,2.477920E-01,2.772766E-01,1.018348E+04,6.072911E+03,5.256122E-01,6.611216E-01,4.797920E+03,6.193807E+03,2.476407E-01,6.742828E-01,1.230778E+04,9.365570E+03,6.352562E-01,1.019574E+00
18:45:00,1.136760E+04,5.421310E+03,5.867110E-01,5.901857E-01,5.323099E+03,2.605273E+03,2.747388E-01,2.836206E-01,1.138493E+04,5.999438E+03,5.876055E-01,6.531231E-01,5.320167E+03,5.676827E+03,2.745874E-01,6.180023E-01,1.479930E+04,9.488379E+03,7.638306E-01,1.032943E+00
19:00:00,1.257064E+04,5.548252E+03,6.487634E-01,6.040051E-01,5.846199E+03,2.656541E+03,3.017191E-01,2.892017E-01,1.258830E+04,5.967773E+03,6.496748E-01,6.496759E-01,5.843267E+03,5.153592E+03,3.015677E-01,5.610408E-01,1.729429E+04,9.578849E+03,8.925547E-01,1.042792E+00
19:15:00,1.255372E+04,5.575760E+03,6.478336E-01,6.069998E-01,5.838525E+03,2.661876E+03,3.012973E-01,2.897826E-01,1.257170E+04,5.867275E+03,6.487613E-01,6.387352E-01,5.835592E+03,4.607764E+03,3.011459E-01,5.016198E-01,1.726484E+04,9.443629E+03,8.909589E-01,1.028072E+00
19:30:00,1.253793E+04,5.512352E+03,6.469563E-01,6.000969E-01,5.831361E+03,2.623860E+03,3.008992E-01,2.856440E-01,1.255621E+04,5.779528E+03,6.478997E-01,6.291827E-01,5.828428E+03,4.127536E+03,3.007479E-01,4.493403E-01,1.723750E+04,9.287837E+03,8.894603E-01,1.011112E+00
19:45:00,1.252186E+04,5.368510E+03,6.460821E-01,5.844377E-01,5.824099E+03,2.548156E+03,3.005043E-01,2.774025E-01,1.254044E+04,5.666774E+03,6.470405E-01,6.169079E-01,5.821166E+03,3.788913E+03,3.003529E-01,4.124764E-01,1.720959E+04,9.130913E+03,8.879508E-01,9.940281E-01
20:00:00,1.250563E+04,5.243528E+03,6.452224E-01,5.708316E-01,5.816792E+03,2.480366E+03,3.001177E-01,2.700227E-01,1.252449E+04,5.457705E+03,6.461954E-01,5.941479E-01,5.813859E+03,3.489692E+03,2.999663E-01,3.799020E-01,1.718119E+04,8.986200E+03,8.864442E-01,9.782740E-01
20:15:00,1.248958E+04,5.134412E+03,6.443870E-01,5.589528E-01,5.809584E+03,2.420659E+03,2.997429E-01,2.635227E-01,1.250871E+04,5.300434E+03,6.453741E-01,5.770267E-01,5.806650E+03,3.281714E+03,2.995916E-01,3.572607E-01,1.715285E+04,8.858639E+03,8.849629E-01,9.643872E-01
20:30:00,1.247392E+04,5.035935E+03,6.435779E-01,5.482322E-01,5.802561E+03,2.367020E+03,2.993803E-01,2.576834E-01,1.249331E+04,5.170244E+03,6.445785E-01,5.628537E-01,5.799627E+03,3.121860E+03,2.992289E-01,3.398583E-01,1.712500E+04,8.746112E+03,8.835188E-01,9.521371E-01
20:45:00,1.245873E+04,4.945012E+03,6.427945E-01,5.383340E-01,5.795755E+03,2.317872E+03,2.990292E-01,2.523329E-01,1.247838E+04,5.056094E+03,6.438080E-01,5.504269E-01,5.792821E+03,2.991353E+03,2.988778E-01,3.256507E-01,1.709787E+04,8.644274E+03,8.821162E-01,9.410506E-01
21:00:00,1.244405E+04,4.859528E+03,6.420364E-01,5.290279E-01,5.789172E+03,2.272013E+03,2.986894E-01,2.473406E-01,1.246394E+04,4.952597E+03,6.430623E-01,5.391597E-01,5.786238E+03,2.880527E+03,2.985380E-01,3.135858E-01,1.707154E+04,8.549281E+03,8.807560E-01,9.307093E-01
21:15:00,1.242985E+04,4.777481E+03,6.413037E-01,5.200958E-01,5.782813E+03,2.228319E+03,2.983611E-01,2.425838E-01,1.244997E+04,4.855971E+03,6.423416E-01,5.286406E-01,5.779879E+03,2.783255E+03,2.982097E-01,3.029963E-01,1.704604E+04,8.458665E+03,8.794388E-01,9.208445E-01
21:30:00,1.241616E+04,4.697960E+03,6.405966E-01,5.114389E-01,5.776677E+03,2.186239E+03,2.980443E-01,2.380029E-01,1.243650E+04,4.764264E+03,6.416459E-01,5.186570E-01,5.773743E+03,2.695866E+03,2.978929E-01,2.934829E-01,1.702136E+04,8.370799E+03,8.781647E-01,9.112790E-01
21:45:00,1.240295E+04,4.620412E+03,6.399150E-01,5.029967E-01,5.770763E+03,2.145429E+03,2.977391E-01,2.335601E-01,1.242350E+04,4.676278E+03,6.409753E-01,5.090785E-01,5.767829E+03,2.615966E+03,2.975877E-01,2.847846E-01,1.699751E+04,8.284665E+03,8.769336E-01,9.019021E-01
22:00:00,1.239022E+04,4.544507E+03,6.392584E-01,4.947334E-01,5.765068E+03,2.105672E+03,2.974453E-01,2.292320E-01,1.241098E+04,4.591278E+03,6.403292E-01,4.998250E-01,5.762133E+03,2.541946E+03,2.972938E-01,2.767265E-01,1.697447E+04,8.199682E+03,8.757448E-01,8.926506E-01
22:15:00,9.287927E+03,3.380030E+03,4.791992E-01,3.679637E-01,4.321679E+03,1.564420E+03,2.229745E-01,1.703091E-01,9.303573E+03,3.411802E+03,4.800063E-01,3.714226E-01,4.319478E+03,1.879157E+03,2.228609E-01,2.045727E-01,1.272227E+04,6.117982E+03,6.563656E-01,6.660283E-01
22:30:00,6.188871E+03,2.234694E+03,3.193072E-01,2.432778E-01,2.879741E+03,1.033211E+03,1.485785E-01,1.124795E-01,6.199351E+03,2.253853E+03,3.198478E-01,2.453635E-01,2.878274E+03,1.235377E+03,1.485028E-01,1.344881E-01,8.475923E+03,4.057603E+03,4.372887E-01,4.417271E-01
22:45:00,3.092934E+03,1.108132E+03,1.595761E-01,1.206357E-01,1.439199E+03,5.118087E+02,7.425461E-02,5.571756E-02,3.098198E+03,1.116777E+03,1.598476E-01,1.215769E-01,1.438465E+03,6.093409E+02,7.421675E-02,6.633531E-02,4.235234E+03,2.018335E+03,2.185036E-01,2.197241E-01
23:00:00,1.531111E+02,0.000000E+00,5.602859E-03,0.000000E+00,8.823817E+01,0.000000E+00,3.221207E-03,0.000000E+00,1.550530E+02,0.000000E+00,5.673274E-03,0.000000E+00,8.735163E+01,0.000000E+00,3.189209E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,6.384858E+02,0.000000E+00,2.326678E-02,0.000000E+00,3.216740E+02,0.000000E+00,1.171050E-02,0.000000E+00,6.417415E+02,0.000000E+00,2.338440E-02,0.000000E+00,3.202841E+02,0.000000E+00,1.166047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,1.267214E+03,0.000000E+00,4.610062E-02,0.000000E+00,6.282487E+02,0.000000E+00,2.284440E-02,0.000000E+00,1.271569E+03,0.000000E+00,4.625819E-02,0.000000E+00,6.262057E+02,0.000000E+00,2.277065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,1.992959E+03,0.000000E+00,7.245702E-02,0.000000E+00,9.806046E+02,0.000000E+00,3.564053E-02,0.000000E+00,1.996086E+03,0.000000E+00,7.256992E-02,0.000000E+00,9.779217E+02,0.000000E+00,3.554355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,2.649251E+03,0.000000E+00,9.624572E-02,0.000000E+00,1.290930E+03,0.000000E+00,4.689197E-02,0.000000E+00,2.664196E+03,0.000000E+00,9.678784E-02,0.000000E+00,1.288478E+03,0.000000E+00,4.680317E-02,0.000000E+00,2.026465E+02,0.000000E+00,7.395298E-03,0.000000E+00
Peak,1.761833E+04,6.280581E+03,8.409764E-01,6.221147E-01,8.420837E+03,7.308713E+03,4.033021E-01,7.225250E-01,1.749494E+04,7.462404E+03,8.354062E-01,7.343613E-01,8.417257E+03,6.989912E+03,4.031265E-01,7.609500E-01,2.411632E+04,1.204002E+04,1.123772E+00,1.179239E+00

Peak Vol Flow (m3/s),,,7.151861E-01,5.290610E-01,,,3.429776E-01,6.144522E-01,,,7.104491E-01,6.245181E-01,,,3.428282E-01,6.471298E-01,,,9.556821E-01,1.002853E+00
